xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327057,123.0360184,60.96306992,327.4661255,5594.212891,0.34269240,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530548,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795792,123.0360184,60.96307755,327.1516113,5588.840332,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33367538,123.0360184,60.96306992,327.2019348,5589.699219,0.34213975,12.62941837,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.343750,0.34221846,12.58768845,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.0360184,60.96306992,327.1390686,5588.623535,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32051086,123.0360184,60.96306992,327.1793213,5589.313965,0.34209239,12.64254475,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940308,-48.26500320,123.0360184,60.96306992,327.1291199,5588.455078,0.34198734,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942444,-48.13905334,123.0360184,60.96307755,327.0272217,5586.715332,0.34177437,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1150818,5588.213867,0.34195787,12.72677898,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80716896,93.70169830,-17.48049164,242.8545990,4249.955078,0.19606596,7.32667542,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70033646,93.70169830,-17.48049164,242.7924652,4248.867188,0.19596559,7.21978378,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80917358,93.70169830,-17.48049164,242.8870697,4250.522949,0.18579634,7.32863331,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70008087,93.70169830,-17.48049164,242.7881927,4248.791992,0.19595863,7.21952820,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80730057,93.70169830,-17.48049164,242.8567963,4249.993164,0.19606948,7.32680702,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69955635,93.70169830,-17.48049164,242.7794037,4248.638184,0.19594444,7.21900606,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59240723,93.70169830,-17.48049164,242.7110901,4247.442871,0.19583425,7.11187553,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59226036,93.70169830,-17.48049164,242.7085419,4247.398926,0.19583018,7.11172676,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59226036,93.70169830,-17.48049164,242.7085419,4247.398926,0.19583018,7.11172676,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8784943,-7.92393970,157.0252686,17.21940994,392.6044006,654.3406982,0.14677057,9.29546833,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2808075,-7.97325468,158.4302063,17.31049347,396.1000977,660.1668091,0.14939582,9.33724022,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8791199,-7.95164537,157.0234375,17.24725723,392.6074829,654.3457642,0.14432663,9.29561234,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.10673882,9.90648460,0.11143871,-9.86436749,23.94660759,38.31484604,0.00469679,0.04218723,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.04124451,35.09325790,87.09408569,-31.01831436,227.5260468,379.2100525,0.05284894,4.07494068,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.21959019,2.68937373,-12.21182442,-2.54951000,52.10809708,30.11371040,0.00777140,0.13988517,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.22182465,-19.31793976,-11.19615173,19.76750183,93.07946014,54.83902740,0.02567673,0.44958130,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,4.17137051,66.46999359,0.43521845,160.7468109,2746.091064,0.00000000,4.60649347,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,4.15614796,66.46999359,0.43521845,160.7447662,2746.056396,0.00000000,4.59146786,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06582068,-1.04804075,-0.05932396,2.54451752,9.02633476,0.00020582,0.00650713,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22728026,31.25999832,4.01103592,74.94155121,4454.159180,0.23542991,5.23831606,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858735,31.25999832,4.01103544,74.92140198,4452.960938,0.24510755,5.27961779,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836475,31.25999832,4.01103544,74.92531586,4453.193848,0.24513325,5.31939268,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394150,1.19397020,31.25999832,4.01103592,74.98431396,4456.700195,0.21605711,5.20501232,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821570,2.16880393,-0.08724027,-2.14462256,5.28420830,18.41452980,0.00097490,0.02416564,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2699051,-1.04380190,123.6996384,13.13335705,300.4324036,5132.385742,0.42974326,12.08966446,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8997345,-1.27409601,123.8997345,13.13335705,301.9725342,5158.697754,0.00000000,11.85917950,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293089,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01976204,-5.66182041,-4.01333380,5.82212734,16.89593506,60.45799637,0.00642815,0.16034855,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07204103,-5.73928690,-4.06547546,5.90174723,17.12327957,61.27148056,0.00656582,0.16250400,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79287338,12.38071442,-10.77910614,-12.02415943,39.96574783,138.0637665,0.01376590,0.35660234,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22550583,4.64792633,-21.19696808,-3.92208028,52.47794342,184.7063751,0.02853341,0.72581869,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97861862,4.81649113,-20.95761490,-4.09717989,51.98520279,182.9720612,0.02100007,0.71925241,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4042358,244.2335663,528.0964966,-210.6589966,1396.137695,1476.835327,0.69226378,33.57479095,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3930664,256.3319092,528.0965576,-222.2142029,1408.572388,1488.720703,0.70345092,34.11736679,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00275601,-20.44650841,-0.00002666,20.57902908,49.11499786,892.2629395,0.00272906,0.13235949,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00275601,-20.44650841,-0.00002666,20.57902908,49.11499786,892.2629395,0.00272906,0.13235949,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00275601,-20.44650841,-0.00002666,20.57902908,49.11499786,892.2629395,0.00272906,0.13235949,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-32.98487854,-0.00000000,32.97322845,85.67790985,1082.742798,0.00000000,-0.01164971,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-21.98733139,-0.00000000,21.98215103,57.13119888,721.9876709,0.00000000,-0.00517993,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.35153198,16.78471947,-85.02807617,-9.12006760,209.5359650,762.4251709,0.32346073,7.66461182,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.35153198,16.78471947,-85.02807617,-9.12006760,209.5359650,762.4251709,0.32346073,7.66461182,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00256918,-18.19053459,0.00002311,18.31624413,43.69588089,793.8082275,0.00259203,0.12571356,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00256918,-18.19053459,0.00002311,18.31624413,43.69588089,793.8082275,0.00259203,0.12571356,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00256918,-18.19053459,0.00002311,18.31624413,43.69588089,793.8082275,0.00259203,0.12571356,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00256918,-18.19053459,0.00002311,18.31624413,43.69588089,793.8082275,0.00259203,0.12571356,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-81.49003601,11.65837765,81.54552460,-8.55076790,413.2807922,197.1164856,0.05549651,3.10780430,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-81.49003601,11.65837765,81.54552460,-8.55076790,413.2807922,197.1164856,0.05549651,3.10780430,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-81.49003601,11.65837765,81.54552460,-8.55076790,413.2807922,197.1164856,0.05549651,3.10780430,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.38359833,13.56175995,-65.19702148,-9.14085388,160.6646881,579.0428467,0.18657283,4.42096472,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.44699860,13.58399963,-65.26005554,-9.15453434,160.8201294,579.6031494,0.18693405,4.42952394,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71847916,4.41818857,-12.70957470,-4.12403679,32.84261322,116.7407303,0.00890479,0.29421425,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94584274,4.52481079,-12.93734360,-4.22520399,33.45191193,118.9065781,0.00849921,0.29968938,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49162388,-33.59269333,-7.05582571,83.59449005,291.3141174,0.02957343,1.43578970,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34951591,-32.97895432,-6.93984175,82.07369232,286.0143433,0.02850717,1.40967965,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49162388,-33.59269333,-7.05582571,83.59449005,291.3141174,0.02957343,1.43578970,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12624359,7.82802868,-35.06359863,-5.83552074,87.12452698,303.6157227,0.06264140,1.99247837,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78897476,7.82461596,-34.73078918,-5.85033178,86.32594299,300.8329163,0.05818692,1.97433436,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29300880,-8.64853001,-23.27938080,9.19137192,60.99409866,214.6809235,0.01362291,0.54276538,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28812599,-10.70143318,-12.27438927,11.14053535,40.00052261,142.1838226,0.01373765,0.43907639,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47857666,39.80292130,-25.43312073,-37.99161911,116.0123749,392.1556091,0.04545718,1.81111002,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57087183,2.10261464,-6.56937122,-2.04180527,16.98647118,53.27550125,0.00149847,0.06071043,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37875271,2.01398230,-6.37706757,-1.95503902,16.46956635,51.65431213,0.00168063,0.05885686,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96393204,-58.53332901,19.96393204,62.13562393,152.0319061,1095.896851,0.00000000,3.60228825,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,8.85758495,12.80301189,-8.85765839,-12.79420567,39.41477203,39.41659164,0.00020556,0.00948740,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87226105,-2.99694180,-17.83362389,3.84909439,45.90268707,156.9635620,0.03863567,0.85213119,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90872765,-2.93461633,-17.87320900,3.78814721,45.96800232,157.1869507,0.03551690,0.85348171,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28461075,-2.89787006,-17.24726868,3.72202206,44.39316559,151.8017883,0.03734090,0.82410973,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88592529,10.29446220,-20.85902786,-9.45393848,59.01621628,197.4360199,0.02689653,0.84051675,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37650871,-2.79846454,-20.35662460,3.47112703,52.12905121,178.0299225,0.01988094,0.67263854,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78629971,-5.77050924,10.78629971,6.11699629,64.13295746,30.44222069,0.00000000,0.34650186,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81441975,-1.15581179,10.81441975,1.42606771,57.01939011,26.77926636,0.00000000,0.27029535,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209361,-0.20054553,0.82221401,0.20436992,19.30957413,2.09382725,0.00012060,0.00382667,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817243,-0.18015598,0.84841305,0.18405816,19.78633881,2.14551878,0.00024108,0.00391567,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70729160,1.21218121,-4.70178127,-1.09623301,11.92912102,219.8473511,0.00551041,0.11592938,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79587078,1.22780120,-4.79009199,-1.10972452,12.14920807,223.9034576,0.00577808,0.11806021,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70848131,1.23695874,-4.70352745,-1.12082136,11.94725323,220.1816559,0.00495332,0.11613113,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38912964,4.36620188,-11.38258266,-4.13685751,30.97334862,104.3402710,0.00654443,0.22933963,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13848591,4.23216438,-11.13142490,-4.00813389,30.25734711,101.9282379,0.00705996,0.22401781,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21280098,0.92192388,-21.19032669,-0.17135575,54.46590042,182.2131805,0.02247497,0.75061172,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43560410,0.94744593,-21.41345024,-0.18885934,55.03974915,184.1329346,0.02215352,0.75853664,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64816856,0.68521428,-8.63404083,-0.48837188,22.56609917,74.32686615,0.01412596,0.19684905,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30593681,1.00257790,-8.30011654,-0.81234711,21.76221085,71.67907715,0.00581898,0.19023578,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62654400,-1.60910857,-11.61251831,1.96734202,29.64981270,101.2586365,0.01402433,0.35820088,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36406994,-1.61363888,-11.34912014,1.96387601,28.99478531,99.02157593,0.01494913,0.35023689,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35044670,8.19556236,-23.32057762,-7.23575640,63.35663605,209.7477264,0.02986892,0.95983243,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76557350,7.99421692,-22.73659325,-7.05837774,61.77304077,204.5050201,0.02897931,0.93584555,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78293324,-7.16345453,-2.78022909,7.25894785,19.76817894,67.04772949,0.00270342,0.09550544,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78357029,-7.10983706,-2.78113413,7.20473528,19.64028168,66.61407471,0.00243724,0.09489428,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60657501,3.41663361,-11.59210396,-3.04170918,32.03242874,102.6978226,0.01447177,0.37488773,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05249214,6.49156857,-22.02499580,-5.77929258,60.86158752,195.1259460,0.02749636,0.71228665,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44068909,4.80698538,-30.39053726,-3.50784445,81.31008911,263.5185852,0.05014964,1.29911423,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05495705,9.24683094,-0.05360101,-9.17168808,22.11987305,44.34020615,0.00135599,0.07515045,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05483472,9.23250580,-0.05348283,-9.15759373,22.08600235,44.27230835,0.00135184,0.07492050,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39705467,-29.06665230,21.43025208,30.29626274,87.29928589,596.5437012,0.03320234,1.22971618,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-82.03060913,-23.41813660,82.10015106,26.94442368,418.8801270,209.3489227,0.06955349,3.52636194,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13357925,13.98854828,-42.06722641,-12.26960754,107.7482529,367.9766541,0.06635617,1.71894097,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13357925,13.98854828,-42.06722641,-12.26960754,107.7482529,367.9766541,0.06635617,1.71894097,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97936630,10.28859138,-29.92947388,-8.72942924,81.22303009,268.8972168,0.04989036,1.55907381,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419522,-0.66595519,0.37421268,0.66632533,2.99772668,6.26797390,0.00001746,0.00037017,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419522,-0.66595519,0.37421268,0.66632533,2.99772668,6.26797390,0.00001746,0.00037017,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08685017,39.37199783,-11.28488064,171.5158844,1758.038086,0.00000000,2.80201316,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10154724,39.37199783,-11.28488064,171.5362091,1758.245117,0.00000000,2.81661844,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11127281,39.37199783,-11.28488064,171.5496368,1758.383423,0.00000000,2.82635808,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04795933,39.37199783,-11.28488064,171.4622040,1757.487793,0.00000000,2.76310825,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10154724,39.37199783,-11.28488064,171.5362091,1758.245117,0.00000000,2.81661844,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257618,1.64567506,-4.42593002,-1.54847729,19.69128036,217.7397766,0.00664582,0.09717669,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257618,1.64564312,-4.42593002,-1.54847729,19.69123459,217.7397614,0.00664580,0.09717637,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258190,1.64575601,-4.42593002,-1.54847729,19.69947433,217.8303833,0.00665136,0.09725761,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.60126686,91.18348694,34.51479340,392.5492859,4023.631104,0.00000000,7.91342402,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.67800140,91.18348694,34.51479340,392.6329956,4024.487549,0.00000000,7.83682299,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.74852562,91.18348694,34.51479721,392.0073853,4018.075195,0.00000000,7.76632118,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.68316650,91.18348694,34.51479340,391.9316101,4017.298584,0.00000000,7.83161879,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.74855614,91.18348694,34.51479721,392.0066833,4018.067383,0.00000000,7.76629353,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.71585655,91.18348694,34.51479721,391.9687195,4017.679443,0.00000000,7.79894686,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.60706711,91.18348694,34.51479340,391.8455200,4016.415039,0.00000000,7.90782261,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.73757935,91.18348694,34.51479340,391.9966431,4017.964355,0.00000000,7.77728128,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.72671127,91.18348694,34.51479721,391.9815674,4017.811035,0.00000000,7.78807259,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.72671127,91.18348694,34.51479721,391.9815674,4017.811035,0.00000000,7.78807259,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.71696281,91.18348694,34.51479340,392.8032227,4026.231934,0.00000000,7.79788399,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159938,-0.47999999,-1.29999995,5.73508263,58.78718948,0.00000000,0.00166481,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.365234,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838745,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532570,-6.77452087,17.87291527,7.18495846,89.86818695,155.6771851,0.01759018,0.41043752,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31421185,9.49800014,5.60000038,51.17522049,966.6913452,0.00996604,0.28581181,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27778530,15.50000000,-2.14174581,74.81533051,1309.268066,0.00000000,1.13604391,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27778530,15.50000000,-2.14174581,74.81533051,1309.268066,0.00000000,1.13604391,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27778530,15.50000000,-2.14174581,74.81533051,1309.268066,0.00000000,1.13604391,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42769623,-2.89471483,15.50000000,4.01771832,74.12648773,1339.807373,0.07230254,1.12299693,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52938080,15.40720177,-54.49501419,-13.74959660,288.7922974,288.7921753,0.03436165,1.65753329,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52938080,15.40720177,-54.49501419,-13.74959660,288.7922974,288.7921753,0.03436165,1.65753329,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52938080,15.40720177,-54.49501419,-13.74959660,288.7922974,288.7921753,0.03436165,1.65753329,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005697,-1.96019518,5.51377964,2.04317522,262.8906860,28.54225159,0.00372510,0.08301662,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005697,-1.96019518,5.51377964,2.04317522,262.8906860,28.54225159,0.00372510,0.08301662,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634452,0.01922351,-0.08628827,-0.01870291,0.46328253,4.24301386,0.00005608,0.00051835,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744314,0.10747701,-0.40727177,-0.10499490,2.20688677,20.21204567,0.00017103,0.00247770,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75252485,-1.12199402,3.77370644,1.34909403,178.6576385,21.04759026,0.02118260,0.22710522,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64157343,-0.73114127,3.66009331,0.93825608,169.4240875,19.84402275,0.01852061,0.20712213,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810749,-0.19317037,1.06877363,0.20283176,49.55381012,5.49920893,0.00066691,0.00966385,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580585,0.72542787,-12.60079288,-0.36124995,63.56187439,110.0776749,0.02501872,0.36419663,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411606,1.06891870,-13.98393631,-0.66405630,70.58933258,122.2479401,0.02018056,0.40491313,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600174,4.12841892,-8.21649551,-3.93914723,46.25851059,160.2225952,0.00950508,0.18926290,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236256,4.06556797,-8.41963863,-3.87321973,47.04973221,162.9630280,0.01272508,0.19232221,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927216,4.31453848,-8.44083405,-4.11940908,47.68220139,165.1539612,0.00843578,0.19515160,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588068,2.63548803,-6.14611769,-2.34040380,33.85251617,310.2922668,0.01976284,0.29509518,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275740,2.65339923,-6.14611769,-2.34040380,33.87366867,302.4814148,0.01663951,0.31300265,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508076,-1.41739237,7.21263313,1.70847285,333.7242432,37.41009903,0.01755263,0.29108104,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987320,-2.55084586,7.22920465,2.87182236,348.0343323,39.25996399,0.01933144,0.32098252,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.39829361,8.89001369,-0.39573851,-8.80347443,44.67456055,381.6004028,0.00255360,0.08666065,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284655,-1.38915908,3.44190001,1.50980723,161.4656677,18.80150414,0.00905178,0.12062880,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452881,-1.39608526,3.46369100,1.51747119,162.4552917,18.91673470,0.00916306,0.12136388,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152108,-0.76697713,3.03631210,0.83645463,136.7733307,15.92623520,0.00479168,0.06948929,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725628,-0.75809145,3.00199699,0.82676393,135.2250824,15.74592495,0.00474211,0.06870235,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847855,1.08600652,-2.60367346,-0.99832529,14.10353088,119.5071640,0.00480476,0.08768681,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61113954,1.09170496,-2.60367441,-0.99832547,14.22264194,120.5164032,0.00746511,0.09338173,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081842,2.70858049,-7.05479670,-2.44479346,37.76209259,345.8500977,0.01602154,0.26379648,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07133770,2.70791578,-7.05479813,-2.44479370,37.92929840,347.3814392,0.01653962,0.26313037,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872164,-1.17527187,4.72307444,1.36460197,223.0100098,24.20465851,0.01435185,0.18932226,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775120,-4.97896624,10.83377457,5.05515814,259.8582764,61.19300461,0.04598602,0.07631721,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929861,0.08676454,-1.95569134,-0.03524293,10.00238800,91.60842896,0.00360753,0.05152492,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921791,0.08379128,-1.95553279,-0.03227644,10.00131798,91.59862518,0.00368516,0.05151388,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106922,3.16421008,-11.57509804,-2.79961705,60.32151031,104.4659500,0.01597266,0.36461410,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397995,3.35950136,-12.20778656,-2.97480702,63.64512634,110.2218781,0.01619367,0.38473198,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67048454,11.31309605,-31.56508827,-8.68159962,168.8392944,804.0976562,0.10539664,2.63156438,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17716599,12.39893150,-35.04798508,-9.48092651,187.2537994,891.7966919,0.12918250,2.91805863,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77013588,3.68800306,-9.75894737,-3.43581390,52.81870270,91.47249603,0.01118943,0.25221768,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57456017,3.57356000,-9.56269455,-3.32678270,51.68919754,89.51633453,0.01186786,0.24678169,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78771019,-4.97896099,10.84076691,5.05607557,260.2774048,61.27419662,0.05297494,0.07710796,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51012349,0.11423322,-1.50791466,-0.08415177,7.74308395,70.91622925,0.00220887,0.03007825,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94193316,0.24158727,-2.93800473,-0.18293123,15.09227657,138.2249298,0.00392805,0.05865290,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242784,-0.62279838,2.73672724,0.68493921,128.0120544,13.94358921,0.00429776,0.06212957,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876162,0.42918646,-2.28399420,-0.30431607,11.37542057,104.2670288,0.00476735,0.12486393,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712463,1.75968277,13.84699917,-0.63533837,67.89373779,579.9257202,0.05987426,1.12434685,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756020,1.61580741,13.84699917,-0.86961901,67.95600891,580.4575806,0.02944050,0.74620348,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637981,1.76812267,13.84699917,-0.64248019,67.89536285,579.9395142,0.06062092,1.12563992,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.06639481,13.84700108,-0.31706461,67.84018707,579.4682007,0.00000000,0.74930459,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.08424830,16.09700203,-0.51625496,78.88339996,673.7957764,0.08333630,1.56799412,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367760,2.07467985,16.09700203,-0.47681016,78.87744141,673.7448730,0.08332367,1.59787393,1,
