xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260256,-0.39273983,5.27892113,0.52855104,45.29280472,25.91556549,0.00631752,0.13582680,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900126,-0.39236304,5.26528597,0.52783185,45.17637253,25.84894180,0.00628508,0.13547850,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422798,2.97799659,20.44600105,-1.31849408,100.3522034,1075.365234,0.05177252,1.65951955,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873032,2.89113569,18.45300102,-0.90009618,90.48996735,969.6824341,0.09427026,1.99105287,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854774,3.50231910,24.37200165,-1.25505483,119.5318527,1280.892700,0.07345358,2.24728251,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.70558977,24.37200165,-0.46937466,119.3958282,1279.434814,0.00000000,2.23622823,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626175,3.20926499,22.40000153,-1.19816816,109.8716965,1177.375244,0.06373812,2.01110530,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.22904658,18.45300102,-0.94310886,90.50048065,969.7949219,0.00000000,1.28595006,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260793,0.53824002,-1.25197792,-0.43694112,6.81104755,59.26915741,0.01062989,0.10129658,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38317156,0.53231704,-3.37946677,-0.47902399,17.81001663,61.68742752,0.00370476,0.05329217,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30646038,0.51534718,-3.30276632,-0.46327841,17.40224648,60.27507782,0.00369531,0.05206671,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340988,2.52662349,-6.71640873,-2.28027534,36.11104965,330.9938049,0.01700215,0.24634379,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198687,2.39127326,-6.35590649,-2.15816331,34.17322159,313.2319946,0.01608074,0.23312502,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887464,0.88100332,-2.52334762,-0.82665801,13.44624329,369.4488220,0.00552728,0.05435161,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645543,0.39981738,-0.99525118,-0.37794456,5.39103937,148.1238861,0.00120418,0.02187058,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331375,0.16988854,-0.53296894,-0.16589792,2.81265068,74.94790649,0.00034509,0.00399528,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361439,-0.89861017,2.80173969,1.01653659,136.7746277,14.94625950,0.00812507,0.11791857,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434539,-0.90702093,2.79201770,1.02472067,136.4843292,14.91452885,0.00767213,0.11769748,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128134,1.79893279,-5.15707541,-1.62202811,27.52340889,239.6985931,0.01420567,0.17690074,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691326,1.85899663,-5.15707541,-1.62202811,27.65072823,240.8075104,0.01983791,0.23697284,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752301,0.83243066,162.4296112,17.80354691,0.01043536,0.10799769,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752301,0.83243066,162.4296112,17.80354691,0.01043536,0.10799769,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902866,0.99891156,194.9153748,21.36425781,0.01252243,0.12959723,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167359,-2.51587582,3.12340569,2.65727830,177.1547699,20.02277756,0.01173251,0.14141871,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817457,0.64458984,5.10588455,-0.51613188,227.5044556,25.05713272,0.00771052,0.12845396,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538330,3.53977895,13.99800014,-2.64448643,69.77474976,1191.985474,0.04261682,0.89531142,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550537,3.53789616,13.99800014,-2.64264750,69.77307129,1191.957031,0.04249541,0.89526856,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406723,3.54359221,13.99800014,-2.64817429,69.77815247,1192.042969,0.04393421,0.89539832,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382309,3.54734397,13.99800014,-2.65186310,69.78147888,1192.100342,0.04417721,0.89548397,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833237,1.61938214,28.69501114,-0.24929780,139.1425934,1491.039185,0.05667921,1.37006056,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777542,1.60611498,28.69501114,-0.24929780,139.1362915,1490.971802,0.05723707,1.35679984,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684219,1.44030380,26.99501228,-0.24929780,130.9020844,1402.734741,0.04817123,1.19099188,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311966,1.48758245,27.60001183,-0.24929778,133.8511200,1434.336426,0.04689262,1.23831260,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88683319,1.90367496,26.99501801,-0.24929783,130.7509003,1400.341919,0.10818922,1.65440249,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87992477,1.90281308,26.99501801,-0.24929783,130.7171631,1399.981079,0.11509574,1.65354943,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199600,0.94401306,9.04381466,-0.88661891,43.52191925,44.08663177,0.00182029,0.05743084,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210354,-0.47662476,2.53525615,0.52926552,123.9311600,12.46308041,0.00315260,0.05263884,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917368,-0.73183364,3.21465540,0.82334912,163.2724304,16.03255653,0.00548114,0.09151845,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098184,-0.73378414,3.22650290,0.82565045,163.8650055,16.09076691,0.00552101,0.09184945,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316228,-1.29067492,-1.23021603,1.33336651,8.81158352,80.70251465,0.00294577,0.04268318,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786607,-1.39449978,2.34186006,1.45281971,121.0930634,13.60375023,0.00399412,0.05831604,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05240685,-9.12444687,0.05347946,9.15759373,44.27287292,44.27230835,0.00110284,0.03326293,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05244651,-9.13847828,0.05360110,9.17168808,44.34095383,44.34020615,0.00110622,0.03336512,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139360,-3.98561215,-0.69855982,19.71665955,68.29132843,0.00408334,0.07282975,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330070,-4.04772282,-0.70935541,20.02381706,69.35529327,0.00414870,0.07396430,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076481,54.86480331,6.05106974,0.00080365,0.00962945,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19092035,2.84210229,-2.18512750,-2.74540973,17.92465973,160.0622864,0.00579263,0.09671181,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77963257,-2.66040277,-3.77455759,2.74540997,23.08697319,212.9110260,0.00507530,0.08501132,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856949,-11.02261066,32.04346466,12.37931919,795.0906372,172.8726349,0.04489973,1.35675275,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056961,-11.16767597,32.51678848,12.54409885,806.6848145,175.3934326,0.04621875,1.37651503,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376167,-1.82753992,6.89225197,2.30938411,327.3950500,36.93149948,0.03848934,0.48182952,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67763901,1.43228865,220.3398132,24.85522461,0.03438254,0.32348645,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67763901,1.43228865,220.3398132,24.85522461,0.03438254,0.32348645,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80583572,5.52489662,807.9306030,93.98783112,0.04731733,1.47722399,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80680275,5.51808167,806.3721313,93.80724335,0.04828532,1.47040296,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899357,6.04369879,-12.78240967,-5.42927361,71.61679840,124.0274277,0.03658613,0.61445928,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042648,6.18441868,-13.01438999,-5.55825138,72.97801971,126.3848801,0.03604191,0.62621087,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47380066,4.69055939,818.4458008,170.8060913,0.09002841,2.83589530,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49500656,13.74959660,-54.46212769,-12.16353798,288.7921448,489.3639832,0.03287980,1.58605206,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49500656,13.74959660,-54.46212769,-12.16353798,288.7921448,489.3639832,0.03287980,1.58605206,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49500656,13.74959660,-54.46212769,-12.16353798,288.7921448,489.3639832,0.03287980,1.58605206,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682846,-10.90190029,36.92956924,12.68291759,902.0676270,196.5134735,0.08274121,1.78095400,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667580,37.05599213,13.22206116,908.9406128,198.0106506,0.06198061,1.79538870,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53026199,17.10744095,-54.50642776,-16.19591522,286.5329590,286.5335999,0.02384228,0.91196710,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50643158,16.19591522,-54.40367889,-13.14284325,286.5336609,492.6351318,0.10275141,3.05318451,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.05142212,6.60520411,628.5203247,72.75676727,0.06362503,0.92256296,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96120071,17.19221687,905.6547852,207.9915314,0.20597561,6.46562433,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33787537,11.85592461,785.9397583,171.2152557,0.07693827,2.69027495,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299633,3.12291574,-11.60572052,-2.77691221,60.78028107,105.2605209,0.01727834,0.34604940,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555737,-1.17431128,4.70052242,1.35052061,108.9171524,24.17399216,0.01496394,0.17620799,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55760765,2.33118296,386.8656311,43.98960114,0.01794947,0.38477594,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55725765,2.32859254,388.1458130,43.86995316,0.01760053,0.38218290,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161301,-7.67392540,27.80811501,15.01688671,1304.727661,156.3846741,0.41650113,7.34297323,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161873,-7.67392588,27.55877113,10.57963657,1278.518311,146.0274200,0.16715254,2.90566826,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89894485,14.23095322,-34.89894485,-14.10978699,186.6284943,186.6288910,0.00000000,0.12137627,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89894485,14.23095322,-34.89894485,-14.10978699,186.6284943,186.6288910,0.00000000,0.12137627,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89897537,14.10978699,-34.82772827,-11.89860344,186.6290131,324.3029175,0.07124579,2.21116424,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89897537,14.10978699,-34.82772827,-11.89860344,186.6290131,324.3029175,0.07124579,2.21116424,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109158,0.96279830,-4.65073776,-0.94912899,23.28804398,35.41503906,0.00035082,0.01371375,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109158,0.96279830,-4.65073776,-0.94912899,23.28804398,35.41503906,0.00035082,0.01371375,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.04919529,6.57419634,637.3825684,72.15274048,0.06139967,0.89152336,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56174850,16.76955223,-35.39296341,-13.31528854,193.7966614,335.6207275,0.16878910,3.45428848,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14998484,13.59742165,4.65639925,338.5384216,71.97269440,0.00372213,0.50643533,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14998484,13.59742165,4.65639925,338.5384216,71.97269440,0.00372213,0.50643533,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056221,-0.36483473,-13.72780037,0.82731593,68.78182983,327.5734253,0.00276073,0.46252510,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93795395,-15.92184258,-5.40646791,68.20104218,130.7186584,0.00000000,0.53148603,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93795395,-15.92184258,-5.40646791,68.20104218,130.7186584,0.00000000,0.53148603,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,115.1843796,21.42045021,-115.1843796,-17.18915558,270.3079224,467.4074402,0.00000000,4.23126984,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,116.9086914,21.74129868,-116.9086914,-17.44632721,274.3545227,474.4044495,0.00000000,4.29461241,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86297607,25.58923721,-56.86297607,-22.82776642,253.7158661,480.2101135,0.00000000,2.76146817,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.45996094,25.85792542,-57.45996094,-23.06745338,256.3796082,485.2518005,0.00000000,2.79046011,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66428757,25.94984818,-57.66428757,-23.14943886,257.2912598,486.9772034,0.00000000,2.80038238,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,106.4635162,-7.50212288,-106.4635162,10.71889019,251.7832489,435.3753662,0.00000000,3.21635461,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,106.4635162,-7.50212288,-106.4635162,10.71889019,251.7832489,435.3753662,0.00000000,3.21635461,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41231155,11.89831066,-33.41231155,-11.49678040,84.20212555,145.5993042,0.00000000,0.40137562,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08287811,11.78096581,-33.08287811,-11.38343906,83.37190247,144.1637726,0.00000000,0.39741820,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002747,5.17897558,-11.20002747,-5.12111473,29.71953583,50.15204239,0.00000000,0.05805466,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002747,5.17897558,-11.20002747,-5.12111473,29.71953583,50.15204239,0.00000000,0.05805466,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88976097,-1.67622423,-31.88976097,2.43071604,130.8760223,250.8457031,0.00000000,0.75449163,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09791946,-1.68716574,-32.09791946,2.44658232,131.7303162,252.4830933,0.00000000,0.75941652,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09791946,-1.68716574,-32.09791946,2.44658232,131.7303162,252.4830933,0.00000000,0.75941652,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,87.25585175,2.11486173,-87.25585175,0.36920229,206.8099213,357.6087952,0.00000000,2.48413467,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,91.00304413,2.20577931,-91.00304413,0.38514364,215.6913605,372.9662170,0.00000000,2.59081578,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,78.40678406,-22.66370773,-78.40678406,25.10240173,193.3871918,337.4058533,0.00000000,2.43902683,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99973679,-14.37565708,36.99973679,16.73119354,162.0185394,1660.689209,0.00000000,2.35558105,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99973679,-14.37565708,36.99973679,16.73119354,162.0185394,1660.689209,0.00000000,2.35558105,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.57076716,-1.82603073,3.57076716,1.83116090,9.82761097,16.37935257,0.00000000,0.00513014,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.58361554,-1.83260119,3.58361554,1.83774996,9.86297321,16.43828964,0.00000000,0.00514860,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41807938,-16.93904495,-23.41807938,17.86716843,120.8677979,231.6632690,0.00000000,0.92812365,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12691116,-16.72843361,-23.12691116,17.64501762,119.3649902,228.7828979,0.00000000,0.91658384,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,165.4740143,-47.99435043,-165.4740143,59.45485306,441.1905518,735.3175659,0.00000000,11.46050262,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14357185,-0.69541693,-11.14357185,0.83419055,45.75984192,87.70636749,0.00000000,0.13877362,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.87142181,16.98416138,-30.87142181,-16.50783920,83.98653412,143.4769897,0.00000000,0.47632131,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.89521790,17.54754066,-31.89521790,-17.05529404,86.77194214,148.2351379,0.00000000,0.49211770,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98255444,0.58561689,-8.98255444,-0.48967949,39.03487778,70.14076996,0.00000000,0.09586921,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87122726,0.38271794,-5.87122726,-0.32009876,25.51417542,45.84581375,0.00000000,0.06266256,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502834,-0.07778014,-6.15502834,0.11905079,25.15386200,48.21156693,0.00000000,0.04127064,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233421,-0.07774610,-6.15233421,0.11899867,25.14285088,48.19046402,0.00000000,0.04125257,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946308,-2.79316115,-9.95774460,3.31521487,236.7369080,42.88712311,0.04171806,0.52205378,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00002289,3.96735859,20.00002289,-1.96128690,83.80082703,462.5805359,0.00000000,2.00607181,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,119.4114304,11.26949310,-119.4114304,-6.97945881,284.1454773,485.4152527,0.00000000,4.29031134,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,118.9263077,11.22386074,-118.9263077,-6.95109510,282.9911499,483.4432068,0.00000000,4.27288198,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,124.6525497,11.76421928,-124.6525497,-7.28577995,296.6170044,506.7207947,0.00000000,4.47861910,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000986,-0.00000000,0.00000000,0.00004043,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003585,0.00000000,-0.00000000,0.00014707,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003585,0.00000000,-0.00000000,0.00014707,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002715,-0.00000000,-0.00000000,0.00011136,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000986,-0.00000000,0.00000000,0.00004043,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23543167,10.62213421,-46.23543167,-9.01675987,194.5940399,368.3099365,0.00000000,1.60545433,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39175797,9.73910904,-42.39175797,-8.26714611,178.4169617,337.6912842,0.00000000,1.47198880,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43846893,9.97962666,-43.43846893,-8.47121716,182.8223419,346.0292664,0.00000000,1.50833416,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.31386375,-1.72032320,28.31386375,2.01115227,116.3549805,69.81299591,0.00000000,0.29082900,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.31386375,-1.72032320,28.31386375,2.01115227,116.3549805,69.81299591,0.00000000,0.29082900,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.31386375,-1.72032320,28.31386375,2.01115227,116.3549805,69.81299591,0.00000000,0.29082900,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074860,-21.29649925,83.04074860,29.04495049,346.5316467,3638.582275,0.00000000,7.74843311,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074860,-21.33118057,83.04074860,29.04495239,346.5664978,3638.949219,0.00000000,7.71367979,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99973297,-23.67322350,84.99973297,31.83254242,356.6642151,3744.973877,0.00000000,8.15930653,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94398975,-2.15039015,-13.94398975,2.31267071,62.56077194,110.9150085,0.00000000,0.16229942,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63946438,-2.25771165,-14.63946438,2.42799401,65.68111420,116.4470062,0.00000000,0.17039430,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-96.35741425,80.72703552,96.35741425,-73.93337250,323.1257324,538.5429077,0.00000000,6.79366875,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037784,-0.68438274,-1.56037784,0.68760931,7.15712452,13.37496185,0.00000000,0.00319935,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34812164,-1.02988839,-2.34812164,1.03469157,10.77034092,20.12703896,0.00000000,0.00481451,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25519848,1.26733100,-13.25519848,-1.07879174,54.72303009,104.8858109,0.00000000,0.18853927,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21921349,1.26389039,-13.21921349,-1.07586300,54.57447052,104.6010666,0.00000000,0.18802743,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24056244,9.26169872,-31.24056244,-8.44879055,134.2089233,254.0182037,0.00000000,0.81283379,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63107109,9.37744522,-31.63107109,-8.55446815,135.8865204,257.1935730,0.00000000,0.82299423,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999142,1.59412158,13.99999142,-0.27634400,71.11123657,1214.816772,0.00000000,1.31777930,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999142,1.59412158,13.99999142,-0.27634400,71.11123657,1214.816772,0.00000000,1.31777930,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999142,1.59412158,13.99999142,-0.27634400,71.11123657,1214.816772,0.00000000,1.31777930,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474014,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.57308960,-16.03057861,-69.57308960,18.71211815,170.6853027,291.5875854,0.00000000,2.68136978,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.77143860,-22.06726646,-95.77143860,25.75816154,234.9584808,401.3872070,0.00000000,3.69106269,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895050,-2.56752253,58.47895050,6.15835142,234.3481598,2358.128662,0.00000000,3.59069848,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47894669,-2.43329382,58.47894669,6.15835142,234.3251648,2357.897461,0.00000000,3.72487950,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47894669,-2.70167136,58.47894669,6.34496784,234.3723297,2358.371094,0.00000000,3.64333725,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,41.80558777,27.16527557,-41.80558777,-26.30734825,118.6508179,197.7513428,0.00000000,0.85792655,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599892,11.67012978,-24.68599892,-10.30922413,111.8743591,209.0650635,0.00000000,1.36086166,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93510628,11.78784752,-24.93510628,-10.41328430,113.0031891,211.1748047,0.00000000,1.37459397,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.28520471,45.66699219,2.83265758,186.4004974,1910.604980,0.00000000,3.11790514,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684509,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.82080531,0.00000000,2.83265758,11.51355076,118.0120926,0.00000000,0.01189547,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006876,0.00000000,0.00000000,0.00028080,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79609144,-11.59459019,-0.64783299,47.29779053,90.65409851,0.00000000,0.14825849,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75280505,-10.96415043,-0.61260796,44.72603989,85.72490692,0.00000000,0.14019713,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.42357230,-25.66255951,3.99691319,106.0085373,203.1830292,0.00000000,0.57334077,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53755355,-25.65319824,3.10590053,104.8619843,202.6609344,0.00000000,0.56848216,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581612,5.79232216,-20.61581612,-5.30821705,87.10872650,166.9583740,0.00000000,0.48410511,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73678017,-20.53965187,-4.26029396,85.83449554,164.5160980,0.02264570,0.47648576,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.51713562,8.46571827,-83.51713562,-5.73590231,196.9349823,340.5333557,0.00000000,2.72958326,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,86.45492554,8.76341057,-86.45492554,-5.93774700,203.8623352,352.5119324,0.00000000,2.82559896,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21814489,-12.17174721,2.48621631,50.01412201,97.05860901,0.00000000,0.26810569,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00947213,-11.02687931,2.25239086,45.30979156,87.92936707,0.00000000,0.24288781,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.70803833,2.16663623,-48.70803833,-1.25745595,113.9079132,196.9657288,0.00000000,0.90875131,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12771273,-6.73761129,1.30418515,27.55886841,52.82117081,0.00000000,0.17647246,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902895,-0.24110132,0.08952285,1.03693688,5.72389174,0.00002549,0.00049390,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63562107,-41.60320282,-9.32258320,173.1354370,331.8428955,0.00000000,1.31303763,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63562107,-41.60320282,-9.32258320,173.1354370,331.8428955,0.00000000,1.31303763,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,93.21018219,119.3112335,-93.21018219,-113.4447556,355.1944275,591.9907227,0.00000000,5.86647606,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,88.77161407,-63.58116150,-88.77161407,66.94535828,256.1648865,448.2888794,0.00000000,3.36406016,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53537369,-0.00000000,-20.70836639,86.82895660,748.8998413,0.00000000,0.82700914,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53537369,-0.00000000,-20.70836639,86.82895660,748.8998413,0.00000000,0.82700914,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58160210,1.55373275,4.58160210,-1.54133427,19.41407394,111.1841431,0.00000000,0.01236181,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.12915039,7.16586781,-66.12915039,-4.97216558,158.9668121,264.9447021,0.00000000,2.19370222,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,65.41165161,7.08811808,-65.41165161,-4.91821718,157.2420349,262.0700684,0.00000000,2.16990066,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-15.61582375,-0.00000000,16.00416946,62.33955383,638.9786377,0.00000000,0.38838935,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.29846847,-1.35945940,-1.28116465,7.59449577,42.96975708,0.00000000,0.01731001,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35958099,-26.38099289,80.35958099,30.56527328,195.1395416,2945.388672,0.00000000,4.18414307,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6531677,-115.1376038,229.6531677,141.5538788,592.7141113,8141.590332,0.00000000,26.41611481,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,106.5220490,-13.55167198,-106.4068451,19.59918976,249.6299896,249.6299896,0.11518957,6.04745197,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,106.5220795,-13.50418282,-106.5220795,13.55167198,262.7721558,249.6300812,0.00000000,0.05933722,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75962830,27.19393349,-61.75962830,-23.10606194,160.2050171,518.1632690,0.00000000,4.08792067,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845184,-16.58800316,185.5845184,28.67229080,428.5848389,5750.180176,0.00000000,12.08419037,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08115005,9.28369427,-23.08115005,-8.71394157,61.60251617,194.3257446,0.00000000,0.56966466,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17672348,9.32205963,-23.17672348,-8.75006199,61.85753250,195.1305389,0.00000000,0.57202351,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10834122,13.71891308,-34.10834122,-12.87714958,91.03347015,287.1665039,0.00000000,0.84182608,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498962,-33.04494858,213.5498962,50.08198547,497.0553894,6827.608887,0.00000000,17.03694916,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999428,-0.22907737,20.99999428,1.31032765,48.90323257,820.1478882,0.00000000,1.08124352,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998093,2.43293166,38.99998093,1.31032777,90.99140930,1526.001587,0.00000000,3.74325252,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998093,2.42709208,38.99998093,1.31032765,90.99055481,1525.987427,0.00000000,3.73738861,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998093,2.42709208,38.99998093,1.31032765,90.99055481,1525.987427,0.00000000,3.73738861,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998093,2.37137246,38.99998093,1.31032777,90.98258972,1525.853760,0.00000000,3.68169689,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998093,2.37137246,38.99998093,1.31032777,90.98258972,1525.853760,0.00000000,3.68169689,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.52182126,0.00000000,1.52871549,3.54369426,59.43220520,0.00000000,0.00685552,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.52182126,0.00000000,1.52871549,3.54369426,59.43220520,0.00000000,0.00685552,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000271,2.94354939,11.66000271,-2.64858365,28.33317947,273.6984863,0.00000000,0.29496163,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20576674,-10.12218761,-0.08545363,23.46497726,78.70542908,0.00000000,0.12022939,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20576674,-10.12218761,-0.08545363,23.46497726,78.70542908,0.00000000,0.12022939,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,0.00000000,-31.46327972,-0.00000000,32.33460236,72.65837860,1301.793701,0.00000000,0.87137884,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99979401,-25.40677261,84.99979401,32.33460617,204.8717194,3670.618164,0.00000000,6.92788887,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72679901,-27.33868408,77.72679901,33.31443787,190.2743073,3409.080566,0.00000000,5.97581339,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.48420715,85.96398163,-2.16093493,211.2667236,3697.166992,0.00000000,18.32321358,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66834450,85.96398163,-2.16093493,208.0942383,3641.648682,0.00000000,11.50738335,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99251366,53.43898392,-1.19071925,129.1766663,2260.591797,0.00000000,6.80180502,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63104248,78.69104004,22.10279274,186.4204102,1351.547974,0.00000000,6.47175455,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390472,94.17323303,140.5390472,-77.96144104,396.8815918,5198.044922,0.00000000,16.21172333,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.82072067,75.00000000,-25.98714828,192.0596771,3281.020996,0.00000000,6.83368444,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.88381958,-39.99999619,68.27357483,1232.436157,184.8654175,0.00000000,3.38975835,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6995850,-0.05212770,150.6995850,12.91651440,353.5408630,4630.403320,0.00000000,12.86431217,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1997910,7.24758577,106.1997910,4.30550957,249.7239075,4266.116699,0.00000000,11.55320549,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99996185,29.48492432,99.99996185,-23.06300735,249.2435455,3264.397705,0.00000000,6.42191458,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99998474,11.43695736,59.99998474,-7.68766975,146.0236206,2494.569824,0.00000000,3.74919915,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.17044425,-8.13978004,-0.77377164,33.17127991,342.0788269,0.00000000,0.39666927,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852234,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75599289,7.38158512,-10.73770905,-6.78326511,53.45445633,290.4577332,0.01827996,0.59829390,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00021553,-15.75831509,24.00021553,18.01406288,127.1559677,1289.361206,0.00000000,2.25576019,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16252518,-3.45270085,8.18193436,3.69488263,36.64320374,366.4320679,0.01940830,0.24218178,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32105637,21.21950912,39.43153381,-18.83364868,108.6132202,720.2401123,0.04116249,2.34590006,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44882202,20.51378632,39.55889893,-18.15057945,108.0845261,716.7542725,0.04076502,2.32324767,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.26658440,34.99999237,32.61906052,107.9080200,773.3408203,0.00000000,1.35248256,1,
