xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260351,-0.39273989,5.27892208,0.52855629,45.29368210,25.91606712,0.00631777,0.13583206,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900221,-0.39236304,5.26528692,0.52783716,45.17724991,25.84944344,0.00628533,0.13548373,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423180,2.97782326,20.44600296,-1.31832230,100.3521652,1075.364746,0.05177248,1.65951824,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873032,2.89101815,18.45300293,-0.89997965,90.48994446,969.6821899,0.09427021,1.99105203,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854965,3.50213718,24.37200165,-1.25487471,119.5318069,1280.892212,0.07345352,2.24728107,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200546,2.70540833,24.37200546,-0.46919337,119.3958206,1279.434937,0.00000000,2.23622799,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626366,3.20909357,22.40000153,-1.19799817,109.8716583,1177.374878,0.06373808,2.01110387,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.22886515,18.45300293,-0.94292808,90.50043488,969.7946777,0.00000000,1.28594911,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260793,0.53823578,-1.25197828,-0.43694121,6.81090307,59.26791000,0.01062944,0.10129230,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38322043,0.53214848,-3.37952757,-0.47902599,17.78150558,61.58868027,0.00369291,0.05312168,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30650759,0.51518244,-3.30282569,-0.46328032,17.37438583,60.17858505,0.00368349,0.05190014,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341465,2.52660871,-6.71641445,-2.28027630,36.10990524,330.9833374,0.01700107,0.24632816,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37199116,2.39125919,-6.35591125,-2.15816402,34.17214203,313.2220764,0.01607972,0.23311022,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887630,0.88100016,-2.52334952,-0.82665831,13.44582272,369.4372559,0.00552694,0.05434821,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645609,0.39981613,-0.99525201,-0.37794471,5.39087009,148.1192627,0.00120411,0.02186921,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331411,0.16988833,-0.53296930,-0.16589798,2.81256318,74.94557953,0.00034507,0.00399503,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361558,-0.89861041,2.80174017,1.01652718,136.7690582,14.94565201,0.00812441,0.11790898,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434682,-0.90702111,2.79201841,1.02471149,136.4788055,14.91392612,0.00767151,0.11768790,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128181,1.79891479,-5.15707731,-1.62202823,27.52198219,239.6861420,0.01420419,0.17688239,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691326,1.85897207,-5.15707731,-1.62202823,27.64927864,240.7948914,0.01983583,0.23694804,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752301,0.83243054,162.4295044,17.80353737,0.01043535,0.10799754,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752301,0.83243054,162.4295044,17.80353737,0.01043535,0.10799754,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902866,0.99891144,194.9152374,21.36424637,0.01252241,0.12959705,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167526,-2.51587772,3.12340736,2.65728021,177.1548004,20.02277756,0.01173252,0.14141876,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817696,0.64459187,5.10588741,-0.51613390,227.5044861,25.05713272,0.00771052,0.12845396,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538425,3.53820133,13.99800014,-2.64294481,69.77334595,1191.961548,0.04261512,0.89527565,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550632,3.53631902,13.99800014,-2.64110613,69.77166748,1191.933105,0.04249371,0.89523262,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406914,3.54201984,13.99800014,-2.64663744,69.77674866,1192.019043,0.04393245,0.89536244,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382595,3.54577160,13.99800014,-2.65032673,69.78007507,1192.076538,0.04417544,0.89544821,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833046,1.64487493,28.69501686,-0.27465197,139.1496429,1491.114746,0.05668493,1.37019885,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777351,1.63160503,28.69501686,-0.27465197,139.1432495,1491.046509,0.05724280,1.35693574,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684029,1.46577895,26.99501419,-0.27465197,130.9087219,1402.805786,0.04817612,1.19111300,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311775,1.51306093,27.60001373,-0.27465197,133.8578339,1434.408325,0.04689732,1.23843658,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88682365,1.92925131,26.99502373,-0.27465200,130.7596741,1400.436157,0.10820375,1.65462458,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87991524,1.92838931,26.99502373,-0.27465200,130.7259521,1400.074951,0.11511119,1.65377128,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94401783,9.04381847,-0.88662374,43.52191162,44.08661652,0.00182029,0.05743080,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926552,123.9311066,12.46307373,0.00315260,0.05263881,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334906,163.2723694,16.03255081,0.00548114,0.09151840,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565033,163.8649750,16.09075928,0.00552100,0.09184939,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315597,-1.29075515,-1.23020971,1.33344674,8.81158829,80.70255280,0.00294577,0.04268323,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787012,-1.39458013,2.34186411,1.45289850,121.0914536,13.60356903,0.00399401,0.05831449,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00760809,-9.15264606,0.00870506,9.18627071,44.40890884,44.40966415,0.00110967,0.03346917,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00751327,-9.16668797,0.00870880,9.20037651,44.47703934,44.47760391,0.00111308,0.03357180,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139330,-3.98561168,-0.69855982,19.71662331,68.29120636,0.00408333,0.07282949,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330040,-4.04772234,-0.70935541,20.02378082,69.35516357,0.00414869,0.07396403,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076475,54.86471558,6.05105972,0.00080365,0.00962942,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19093490,2.84233952,-2.18514204,-2.74564481,17.92487717,160.0642548,0.00579278,0.09671417,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77961922,-2.66064024,-3.77454472,2.74564481,23.08661270,212.9077454,0.00507515,0.08500868,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857521,-11.02261066,32.04346466,12.37916279,795.0446167,172.8626251,0.04489453,1.35659552,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057343,-11.16767693,32.51678848,12.54393864,806.6380005,175.3832550,0.04621340,1.37635565,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376215,-1.82754004,6.89224815,2.30932307,327.3742981,36.92916489,0.03848447,0.48176852,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67763519,1.43224776,220.3258514,24.85365105,0.03437819,0.32344550,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67763519,1.43224776,220.3258514,24.85365105,0.03437819,0.32344550,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80583382,5.52474070,807.8878784,93.98285675,0.04731232,1.47706771,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80680275,5.51793385,806.3314209,93.80252075,0.04828046,1.47025478,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899357,6.04364443,-12.78241253,-5.42927361,71.61358643,124.0218658,0.03658285,0.61440414,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042648,6.18436289,-13.01439285,-5.55825233,72.97473907,126.3791885,0.03603868,0.62615472,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378143,-1.85465348,33.47380066,4.69030762,818.4094849,170.7985229,0.09002044,2.83564425,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49608612,13.76166058,-54.46320343,-12.17549610,288.8018188,489.3803101,0.03288200,1.58615780,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49608612,13.76166058,-54.46320343,-12.17549610,288.8018188,489.3803101,0.03288200,1.58615780,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49608612,13.76166058,-54.46320343,-12.17549610,288.8018188,489.3803101,0.03288200,1.58615780,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683609,-10.90190220,36.92957306,12.68277168,902.0302734,196.5053558,0.08273435,1.78080666,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99402237,-11.42667770,37.05599976,13.22191334,908.9030151,198.0024719,0.06197548,1.79524016,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52972794,17.11070251,-54.50588989,-16.19874573,286.5263977,286.5263367,0.02384110,0.91192222,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50588989,16.19874763,-54.40314484,-13.14583015,286.5263977,492.6225891,0.10274617,3.05302906,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780632,-5.68267870,13.05142593,6.60515928,628.5045166,72.75494385,0.06362184,0.92251664,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523758,-10.72660351,37.96118927,17.19149590,905.6040649,207.9799042,0.20595255,6.46490097,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094437,-9.16562557,32.33787537,11.85563946,785.8979492,171.2061462,0.07693008,2.68998885,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299824,3.12287855,-11.60572433,-2.77691269,60.77700806,105.2548447,0.01727648,0.34601212,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555832,-1.17431140,4.70052195,1.35050261,108.9115753,24.17275429,0.01496240,0.17618988,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966141,-1.94643331,8.55760860,2.33115220,386.8500061,43.98782349,0.01794802,0.38474494,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966141,-1.94643331,8.55725956,2.32856202,388.1302185,43.86819077,0.01759911,0.38215214,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39164734,-7.67392874,27.80813599,15.01667023,1304.708374,156.3823395,0.41648877,7.34275436,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39164162,-7.67392874,27.55878830,10.57956696,1278.502319,146.0255890,0.16714837,2.90559578,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89872360,14.22388554,-34.89872360,-14.10209560,186.6118469,186.6110229,0.00000000,0.12135382,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89872360,14.22388554,-34.89872360,-14.10209560,186.6118469,186.6110229,0.00000000,0.12135382,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89871216,14.10209560,-34.82747650,-11.89133930,186.6109772,324.2716064,0.07123201,2.21073627,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89871216,14.10209560,-34.82747650,-11.89133930,186.6109772,324.2716064,0.07123201,2.21073627,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96279895,-4.65073347,-0.94912916,23.28847694,35.41569901,0.00035083,0.01371427,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96279895,-4.65073347,-0.94912916,23.28847694,35.41569901,0.00035083,0.01371427,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780727,-5.68267870,13.04920483,6.57417774,637.3750610,72.15190125,0.06139823,0.89150238,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56177521,16.76947403,-35.39299393,-13.31529427,193.7942963,335.6166077,0.16878498,3.45420432,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370613,-4.15009117,13.59742737,4.65647650,338.5286865,71.97061157,0.00372191,0.50640607,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370613,-4.15009117,13.59742737,4.65647650,338.5286865,71.97061157,0.00372191,0.50640607,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056602,-0.36507362,-13.72780514,0.82752675,68.77973938,327.5635071,0.00276056,0.46249717,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184925,5.93786192,-15.92184925,-5.40646935,68.19506836,130.7072144,0.00000000,0.53139305,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184925,5.93786192,-15.92184925,-5.40646935,68.19506836,130.7072144,0.00000000,0.53139305,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,116.0094604,21.17264557,-116.0094604,-16.88580132,272.0764465,470.4654846,0.00000000,4.28681755,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,117.7461243,21.48978233,-117.7461243,-17.13843346,276.1495056,477.5083313,0.00000000,4.35099173,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86346817,25.59868050,-56.86346817,-22.84028816,253.5744476,479.9424438,0.00000000,2.75839019,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46046448,25.86746788,-57.46046448,-23.08010674,256.2366943,484.9813232,0.00000000,2.78734970,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66478348,25.95942688,-57.66478348,-23.16213799,257.1477966,486.7057190,0.00000000,2.79726124,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,106.9730530,-7.87031221,-106.9730530,11.11599445,252.9124756,437.3279419,0.00000000,3.24526906,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,106.9730530,-7.87031221,-106.9730530,11.11599445,252.9124756,437.3279419,0.00000000,3.24526906,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41248703,11.89766788,-33.41248703,-11.49681282,84.13134003,145.4769135,0.00000000,0.40070122,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08305359,11.78032875,-33.08305359,-11.38347054,83.30182648,144.0425873,0.00000000,0.39675045,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20006466,5.17893982,-11.20006466,-5.12112379,29.70813370,50.13280106,0.00000000,0.05801013,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20006466,5.17893982,-11.20006466,-5.12112379,29.70813370,50.13280106,0.00000000,0.05801013,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88997459,-1.69774783,-31.88997459,2.45020437,130.6994019,250.5071869,0.00000000,0.75245678,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09813690,-1.70882976,-32.09813690,2.46619797,131.5525513,252.1423950,0.00000000,0.75736839,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09813690,-1.70882976,-32.09813690,2.46619797,131.5525513,252.1423950,0.00000000,0.75736839,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,86.83480835,2.50452256,-86.83480835,-0.05126148,205.5237122,355.3847046,0.00000000,2.45333195,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,90.56391144,2.61217403,-90.56391144,-0.05337666,214.3498993,370.6466675,0.00000000,2.55869007,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,78.02843475,-22.38853455,-78.02843475,24.79367447,192.0524292,335.0770874,0.00000000,2.40547514,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99864197,-11.53583336,36.99864197,13.78124237,158.1858368,1621.403931,0.00000000,2.24545169,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99864197,-11.53583336,36.99864197,13.78124237,158.1858368,1621.403931,0.00000000,2.24545169,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-2.46925902,-0.64344800,2.46925902,0.64552313,6.25042248,10.41737080,0.00000000,0.00207516,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-2.47814441,-0.64576328,2.47814441,0.64784592,6.27291346,10.45485497,0.00000000,0.00208263,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41888428,-17.16585541,-23.41888428,18.09270287,120.7845306,231.5036926,0.00000000,0.92684561,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12770653,-16.95242500,-23.12770653,17.86774635,119.2827606,228.6253052,0.00000000,0.91532171,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,164.4206696,-47.32582092,-164.4206696,58.49610138,435.5683899,725.9472656,0.00000000,11.17027760,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14364243,-0.69565594,-11.14364243,0.83419353,45.72092438,87.63176727,0.00000000,0.13853765,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.15899277,16.37386131,-31.15899277,-15.89909077,83.84973907,143.2432861,0.00000000,0.47477093,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.19232559,16.91699982,-32.19232559,-16.42635536,86.63060760,147.9936981,0.00000000,0.49051586,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98331070,0.58536470,-8.98331070,-0.48971796,38.50297928,70.10757446,0.00000000,0.09577838,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87172079,0.38264766,-5.87172079,-0.32008806,25.16654015,45.82410049,0.00000000,0.06260320,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15504789,-0.07779353,-6.15504789,0.11905102,25.14985466,48.20388794,0.00000000,0.04125749,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15235376,-0.07775948,-6.15235376,0.11899891,25.13884544,48.18278503,0.00000000,0.04123943,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947357,-2.81004262,-9.95772552,3.33246803,236.8212433,42.90240097,0.04174779,0.52242577,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00019073,4.24664783,20.00019073,-2.23714375,83.87248993,462.9761658,0.00000000,2.00950432,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,108.4577789,4.95556450,-108.4577789,-1.49857104,255.0723267,435.7486267,0.00000000,3.45727611,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,108.0171738,4.93558550,-108.0171738,-1.49247336,254.0361176,433.9783936,0.00000000,3.44323063,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,113.2181396,5.17316628,-113.2181396,-1.56432760,266.2678223,454.8742371,0.00000000,3.60902023,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000991,-0.00000000,0.00000000,0.00004053,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003604,0.00000000,-0.00000000,0.00014744,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003604,0.00000000,-0.00000000,0.00014744,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002729,-0.00000000,0.00000000,0.00011164,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000991,-0.00000000,0.00000000,0.00004053,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23570251,10.65520763,-46.23570251,-9.01674747,194.1268768,372.0765381,0.00000000,1.63845992,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39201355,9.76941299,-42.39201355,-8.26716232,177.9886169,341.1448364,0.00000000,1.50225067,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43872833,10.01063251,-43.43872833,-8.47128963,182.3834076,349.5682068,0.00000000,1.53934336,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.06153679,-5.24027109,28.06153679,5.53330660,116.7955780,70.07734680,0.00000000,0.29303575,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.06153679,-5.24027109,28.06153679,5.53330660,116.7955780,70.07734680,0.00000000,0.29303575,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.06153679,-5.24027109,28.06153679,5.53330660,116.7955780,70.07734680,0.00000000,0.29303575,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03904724,-17.02818489,83.03904724,24.60387039,342.6466675,3597.789551,0.00000000,7.57566833,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03905487,-17.06238365,83.03905487,24.60387421,342.6744690,3598.082764,0.00000000,7.54139853,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99785614,-19.01462364,84.99785614,26.96519279,352.0720825,3696.756836,0.00000000,7.95055723,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94465733,-2.14987087,-13.94465733,2.31271148,61.02801514,111.1217880,0.00000000,0.16290519,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.64016438,-2.25709438,-14.64016438,2.42807961,64.07186890,116.6641464,0.00000000,0.17103028,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-86.32373810,61.16885376,86.32373810,-56.50408936,267.7530212,446.2550354,0.00000000,4.66476727,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56041408,-0.68429577,-1.56041408,0.68760407,7.07793617,13.39677906,0.00000000,0.00320981,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34817600,-1.02984416,-2.34817600,1.03471768,10.65131760,20.15997696,0.00000000,0.00483026,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25530815,1.26342511,-13.25530815,-1.07879639,54.15255356,103.7923889,0.00000000,0.18462877,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21932411,1.25999510,-13.21932411,-1.07586765,54.00554276,103.5106125,0.00000000,0.18412754,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24084091,9.26509666,-31.24084091,-8.44886494,132.8080444,254.5487213,0.00000000,0.81623179,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63135147,9.38090992,-31.63135147,-8.55447483,134.4681244,257.7305603,0.00000000,0.82643467,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99998474,1.50889170,13.99998474,-0.19287065,71.06381989,1214.006836,0.00000000,1.31602263,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99998474,1.50889170,13.99998474,-0.19287065,71.06381989,1214.006836,0.00000000,1.31602263,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99998474,1.50889170,13.99998474,-0.19287065,71.06381989,1214.006836,0.00000000,1.31602263,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.57243347,-16.04053307,-69.57243347,18.72219276,170.6891327,291.5940857,0.00000000,2.68149018,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.77053833,-22.08096886,-95.77053833,25.77202988,234.9637299,401.3961792,0.00000000,3.69122839,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47863388,-1.99115133,58.47863388,5.57918787,234.2570190,2357.211426,0.00000000,3.58790684,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47861862,-1.85685945,58.47861862,5.57918644,234.2392578,2357.032715,0.00000000,3.72214842,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47861862,-2.10803223,58.47861862,5.74825239,234.2733459,2357.375244,0.00000000,3.64026093,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241894,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,42.25640869,27.00630379,-42.25640869,-26.13817215,119.3544769,198.9241180,0.00000000,0.86813271,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68604088,11.66859531,-24.68604088,-10.30923462,111.8108597,208.9463806,0.00000000,1.35931730,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93514633,11.78629780,-24.93514633,-10.41329479,112.9390411,211.0549622,0.00000000,1.37303412,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,0.29553545,45.66698837,2.82233500,186.4007568,1910.607544,0.00000000,3.11791325,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684509,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.81056881,0.00000000,2.82233500,11.47177124,117.5838394,0.00000000,0.01180929,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006876,0.00000000,0.00000000,0.00028081,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459114,0.79607528,-11.59459114,-0.64783305,47.29519272,90.64911652,0.00000000,0.14824221,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278974,-10.96415043,-0.61260796,44.72358322,85.72019958,0.00000000,0.14018175,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.40631485,-25.66255951,3.97953796,105.9976196,203.1621399,0.00000000,0.57322311,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53757715,-25.65319824,3.10592246,104.8618698,202.6606903,0.00000000,0.56848091,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581612,5.79232311,-20.61581612,-5.30821896,87.10861206,166.9581757,0.00000000,0.48410386,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73678064,-20.53965187,-4.26029634,85.83438110,164.5158844,0.02264564,0.47648451,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.46484375,8.46077919,-83.46484375,-5.73437786,196.8117523,340.3202820,0.00000000,2.72616863,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,86.40079498,8.75829887,-86.40079498,-5.93616915,203.7347717,352.2913513,0.00000000,2.82206416,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174911,-2.21814871,-12.17174911,2.48621631,50.01378250,97.05795288,0.00000000,0.26810199,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02688026,-2.00947547,-11.02688026,2.25239110,45.30948257,87.92875671,0.00000000,0.24288449,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.61061096,2.15775871,-48.61061096,-1.25222552,113.6791077,196.5700836,0.00000000,0.90510434,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761225,-1.12772584,-6.73761225,1.30418515,27.55784988,52.81921005,0.00000000,0.17645937,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902899,-0.24110135,0.08952286,1.03689814,5.72367859,0.00002549,0.00049386,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60321426,10.63544559,-41.60321426,-9.32258415,173.1237488,331.8205566,0.00000000,1.31286073,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60321426,10.63544559,-41.60321426,-9.32258415,173.1237488,331.8205566,0.00000000,1.31286073,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,93.56449127,119.0678711,-93.56449127,-113.1993027,355.2576904,592.0961304,0.00000000,5.86856508,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,89.10904694,-63.81294632,-89.10904694,67.20240784,257.1250610,449.9692078,0.00000000,3.38932681,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53824043,-0.00000000,-20.71112251,86.83473969,748.9496460,0.00000000,0.82711941,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53824043,-0.00000000,-20.71112251,86.83473969,748.9496460,0.00000000,0.82711941,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58160353,1.55377281,4.58160353,-1.54137421,19.41411591,111.1843567,0.00000000,0.01236186,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.32985687,6.98254538,-66.32985687,-4.77696228,159.3967285,265.6611938,0.00000000,2.20558381,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,65.61017609,6.90678501,-65.61017609,-4.72513199,157.6672668,262.7788086,0.00000000,2.18165326,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-14.33133507,-0.00000000,14.65841389,57.21177673,586.4188843,0.00000000,0.32712269,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.30215895,-1.35945940,-1.28480899,7.60460186,43.02693939,0.00000000,0.01735612,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35887146,-26.76314163,80.35887146,30.95923424,195.4147949,2949.543457,0.00000000,4.19595480,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6484070,-116.4586182,229.6484070,142.9964905,594.0765381,8160.304688,0.00000000,26.53769493,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,119.9122314,-15.92542648,-119.7655945,23.62360764,281.6454773,281.6455078,0.14663081,7.69811583,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,119.9127655,-15.86170483,-119.9127655,15.92542648,296.4740601,281.6466980,0.00000000,0.07553399,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75994110,27.18683243,-61.75994110,-23.10612869,160.0644684,517.7087402,0.00000000,4.08075333,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5839081,-15.07655716,185.5839081,27.14410400,428.2879639,5746.196777,0.00000000,12.06744957,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08135223,9.28371429,-23.08135223,-8.71398258,61.60137939,194.3221588,0.00000000,0.56964362,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17692757,9.32207966,-23.17692757,-8.75010395,61.85639191,195.1269226,0.00000000,0.57200241,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10863876,13.71894360,-34.10863876,-12.87720966,91.03177643,287.1611633,0.00000000,0.84179509,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5490112,-32.44054794,213.5490112,49.46300507,496.8426819,6824.687012,0.00000000,17.02236938,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99996567,-1.33597660,20.99996567,2.42147112,48.99911499,821.7559814,0.00000000,1.08548784,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992752,1.31148434,38.99992752,2.42147064,90.86607361,1523.899780,0.00000000,3.73294830,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992752,1.30569303,38.99992752,2.42147088,90.86561584,1523.892212,0.00000000,3.72713256,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992752,1.30569303,38.99992752,2.42147088,90.86561584,1523.892212,0.00000000,3.72713256,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,1.25042868,38.99993134,2.42147088,90.86141205,1523.821655,0.00000000,3.67189646,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,1.25042868,38.99993134,2.42147088,90.86141205,1523.821655,0.00000000,3.67189646,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-2.80177236,-0.00000000,2.82504773,6.52417183,109.4173126,0.00000000,0.02323651,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-2.80177236,-0.00000000,2.82504773,6.52417183,109.4173126,0.00000000,0.02323651,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66002274,3.02649260,11.66002274,-2.73079109,28.36848640,274.0395203,0.00000000,0.29569724,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12219429,0.20558891,-10.12219429,-0.08545364,23.44760323,78.64714813,0.00000000,0.12005143,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12219429,0.20558891,-10.12219429,-0.08545364,23.44760323,78.64714813,0.00000000,0.12005143,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,0.00000001,-25.28143883,-0.00000001,25.84398460,58.38261414,1046.019409,0.00000000,0.56260324,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,0.00000001,-25.28143883,-0.00000001,25.84398460,58.38261414,1046.019409,0.00000000,0.56260324,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72573090,-20.92401886,77.72573090,26.62711716,185.8828125,3330.399902,0.00000000,5.70315552,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.49489403,85.96398163,-2.17059445,211.2726440,3697.270752,0.00000000,18.32424355,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.67842388,85.96398163,-2.17059445,208.0980225,3641.715088,0.00000000,11.50780296,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99804258,53.43898392,-1.19604194,129.1786346,2260.625732,0.00000000,6.80200958,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63112545,78.69104004,22.10287094,186.4203491,1351.547485,0.00000000,6.47175169,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5389709,94.14246368,140.5389709,-77.93395996,396.8412781,5197.517578,0.00000000,16.20842743,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99997711,32.81090927,74.99997711,-25.97799301,192.0503845,3280.862793,0.00000000,6.83302450,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.89145660,-39.99999619,68.28179932,1232.541260,184.8811798,0.00000000,3.39033675,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6968994,3.84679031,150.6968994,9.02551651,353.6496582,4631.828613,0.00000000,12.87223244,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1985931,8.56555462,106.1985931,3.00853300,249.9506989,4269.990723,0.00000000,11.57419872,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99977112,29.66006088,99.99977112,-23.23204422,249.3618164,3265.947021,0.00000000,6.42801237,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99992371,11.49463081,59.99992371,-7.74402237,146.0493774,2495.009277,0.00000000,3.75052047,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978195,1.18127739,-8.13978195,-0.78450537,33.17543411,342.1216431,0.00000000,0.39676869,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75634384,7.45466948,-10.73796463,-6.85323763,53.59328461,291.2120972,0.01837504,0.60140562,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00144005,-15.85945797,24.00144005,18.01447296,124.2843933,1260.243530,0.00000000,2.15502667,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16498280,-1.50925243,8.18181419,1.71928763,34.12468719,341.2468567,0.01683208,0.21003509,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31961823,21.36572075,39.43023300,-18.97410965,108.7462463,721.1183472,0.04126295,2.35162497,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44777679,20.65782928,39.55799484,-18.28916740,108.2112961,717.5911255,0.04086027,2.32867599,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.26224327,34.99999237,32.61454010,107.9009247,773.2899170,0.00000000,1.35230482,1,
