xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260399,-0.39273983,5.27892351,0.52857816,45.29733276,25.91815758,0.00631879,0.13585399,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900269,-0.39236304,5.26528883,0.52785903,45.18088913,25.85152435,0.00628634,0.13550560,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423561,2.95876050,20.44600105,-1.29945505,100.3462524,1075.301270,0.05176638,1.65932274,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873604,2.87809849,18.45300102,-0.88719362,90.48690796,969.6495972,0.09426388,1.99091828,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855347,3.48217440,24.37200165,-1.23509800,119.5268707,1280.839233,0.07344744,2.24709463,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.68545103,24.37200165,-0.44930542,119.3939667,1279.414917,0.00000000,2.23615885,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626938,3.19024539,22.40000153,-1.17932749,109.8668137,1177.322876,0.06373244,2.01092601,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.20889020,18.45300102,-0.92309296,90.49552917,969.7419434,0.00000000,1.28580940,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261222,0.53827769,-1.25197828,-0.43694106,6.81231356,59.28018951,0.01063384,0.10133429,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38326979,0.53382528,-3.37946033,-0.47902381,18.06031609,62.55437088,0.00380962,0.05480060,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30655861,0.51682061,-3.30276012,-0.46327817,17.64681435,61.12216949,0.00379991,0.05354045,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341990,2.52676463,-6.71640873,-2.28027534,36.12139511,331.0886230,0.01701189,0.24648491,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37199593,2.39140677,-6.35590649,-2.15816307,34.18301010,313.3217163,0.01608996,0.23325856,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887774,0.88103402,-2.52334762,-0.82665801,13.45005131,369.5534058,0.00553041,0.05438239,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645609,0.39982972,-0.99525118,-0.37794456,5.39256668,148.1658325,0.00120487,0.02188297,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331393,0.16989078,-0.53296894,-0.16589792,2.81343913,74.96891022,0.00034528,0.00399752,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361510,-0.89861017,2.80174446,1.01659536,136.8087921,14.94999313,0.00812913,0.11797749,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434634,-0.90702081,2.79202247,1.02477956,136.5184479,14.91825581,0.00767596,0.11775628,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128706,1.79899657,-5.15707636,-1.62202811,27.52837944,239.7418976,0.01421080,0.17696467,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692137,1.85908306,-5.15707588,-1.62202787,27.65577316,240.8514557,0.01984515,0.23705935,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709077,-0.72446221,3.55752420,0.83243799,162.4351196,17.80415344,0.01043607,0.10800502,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709077,-0.72446221,3.55752420,0.83243799,162.4351196,17.80415344,0.01043607,0.10800502,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650692,-0.86934471,4.26903009,0.99892038,194.9219818,21.36498642,0.01252328,0.12960604,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166596,-2.51577497,3.12339807,2.65718031,177.1564484,20.02296638,0.01173274,0.14142139,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818172,0.64448917,5.10589218,-0.51602465,227.5102997,25.05777740,0.00771091,0.12846054,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539188,3.53120518,13.99800014,-2.63610792,69.76714325,1191.855591,0.04260753,0.89511627,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551395,3.52932262,13.99800014,-2.63426900,69.76548004,1191.827148,0.04248616,0.89507365,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407581,3.53504562,13.99800014,-2.63982224,69.77056122,1191.913208,0.04392465,0.89520335,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383358,3.53879738,13.99800014,-2.64351153,69.77388763,1191.970337,0.04416759,0.89528894,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63816643,1.58554876,28.69483566,-0.21566081,139.1326294,1490.932373,0.05667108,1.36986411,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63760567,1.57228470,28.69483566,-0.21566081,139.1263733,1490.865356,0.05722891,1.35660648,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94668198,1.40649521,26.99484444,-0.21566081,130.8926544,1402.633667,0.04816429,1.19082046,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55296326,1.45376968,27.59984779,-0.21566083,133.8416138,1434.234619,0.04688596,1.23813653,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88660240,1.86971784,26.99476814,-0.21566060,130.7382660,1400.206543,0.10816830,1.65408254,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87968636,1.86885524,26.99475861,-0.21566057,130.7044983,1399.845215,0.11507341,1.65322876,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199505,0.94400871,9.04381371,-0.88661450,43.52194595,44.08664703,0.00182029,0.05743088,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210330,-0.47662476,2.53525591,0.52926558,123.9312210,12.46308517,0.00315260,0.05263888,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917296,-0.73183364,3.21465468,0.82334924,163.2724915,16.03256416,0.00548115,0.09151853,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098136,-0.73378414,3.22650266,0.82565051,163.8650818,16.09077454,0.00552101,0.09184952,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23317218,-1.29054081,-1.23022604,1.33323240,8.81157303,80.70241547,0.00294576,0.04268308,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785820,-1.39436579,2.34185243,1.45268822,121.0956726,13.60404396,0.00399429,0.05831857,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00851065,-9.13297176,0.00960063,9.16626453,44.31359100,44.31344223,0.00110489,0.03332476,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00840110,-9.14691734,0.00957946,9.18037891,44.38126373,44.38142776,0.00110827,0.03342695,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139378,-3.98561144,-0.69855982,19.71668816,68.29141235,0.00408335,0.07282995,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330088,-4.04772234,-0.70935541,20.02384377,69.35539246,0.00414872,0.07396449,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297547,-0.53113353,1.12377954,0.54076481,54.86487198,6.05107832,0.00080365,0.00962948,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19088626,2.84152889,-2.18509388,-2.74484205,17.92413521,160.0576324,0.00579230,0.09670618,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77966762,-2.65982866,-3.77459240,2.74484205,23.08784485,212.9190826,0.00507569,0.08501775,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857140,-11.02260971,32.04347610,12.37957382,795.1654663,172.8889008,0.04490818,1.35700810,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057343,-11.16767597,32.51679993,12.54435635,806.7606812,175.4099274,0.04622745,1.37677407,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753968,6.89225864,2.30947495,327.4259338,36.93498993,0.03849661,0.48192051,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67764521,1.43234968,220.3605957,24.85757065,0.03438904,0.32354754,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67764521,1.43234968,220.3605957,24.85757065,0.03438904,0.32354754,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80584526,5.52519178,808.0114136,93.99723053,0.04732680,1.47751951,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80681229,5.51839447,806.4580078,93.81723022,0.04829560,1.47071612,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900120,6.04383469,-12.78240871,-5.42927313,71.62474060,124.0411835,0.03659425,0.61459559,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043411,6.18455744,-13.01438808,-5.55825138,72.98610687,126.3988724,0.03604991,0.62634981,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377762,-1.85465348,33.47382355,4.69118071,818.5355835,170.8247986,0.09004814,2.83651686,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49566650,13.76782322,-54.46277237,-12.18107224,288.8552551,489.4709473,0.03289416,1.58674490,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49566650,13.76782322,-54.46277237,-12.18107224,288.8552551,489.4709473,0.03289416,1.58674490,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49566650,13.76782322,-54.46277237,-12.18107224,288.8552551,489.4709473,0.03289416,1.58674490,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682846,-10.90190029,36.92958832,12.68333054,902.1723022,196.5362854,0.08276040,1.78136730,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667580,37.05600739,13.22247696,909.0460815,198.0336304,0.06199499,1.79580545,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53017426,17.07254791,-54.50633621,-16.16044807,286.5329895,286.5328369,0.02384221,0.91196448,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50633621,16.16044998,-54.40358353,-13.10739326,286.5328369,492.6336365,0.10275079,3.05316639,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.05145168,6.60563993,628.6687012,72.77395630,0.06365509,0.92299867,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72659969,37.96125412,17.19406319,905.7839355,208.0211945,0.20603439,6.46746969,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562366,32.33789825,11.85664177,786.0444946,171.2380676,0.07695878,2.69099188,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300014,3.12300897,-11.60571957,-2.77691197,60.78849030,105.2747345,0.01728300,0.34614286,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431116,4.70052671,1.35056579,108.9311752,24.17709923,0.01496779,0.17625330,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643283,8.55761433,2.33131170,386.9304199,43.99696350,0.01795549,0.38490492,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643283,8.55726337,2.32871985,388.2105103,43.87726212,0.01760639,0.38231027,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161491,-7.67392445,27.80839729,15.02184677,1305.168579,156.4374847,0.41678259,7.34793568,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162445,-7.67392683,27.55886841,10.58125019,1278.873413,146.0679626,0.16724537,2.90728188,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89912033,14.16957092,-34.89912033,-14.04806995,186.5616608,186.5612793,0.00000000,0.12128862,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89912033,14.16957092,-34.89912033,-14.04806995,186.5616608,186.5612793,0.00000000,0.12128862,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89917374,14.04806995,-34.82797623,-11.83848572,186.5615082,324.1856689,0.07119425,2.20956421,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89917374,14.04806995,-34.82797623,-11.83848572,186.5615082,324.1856689,0.07119425,2.20956421,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109491,0.96280110,-4.65074110,-0.94912899,23.29040718,35.41863632,0.00035089,0.01371654,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109491,0.96280110,-4.65074110,-0.94912899,23.29040718,35.41863632,0.00035089,0.01371654,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779964,-5.68267679,13.04923248,6.57468605,637.5574951,72.17256165,0.06143339,0.89201295,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56184769,16.77148438,-35.39297104,-13.31528854,193.8508759,335.7145996,0.16888355,3.45622158,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.14935541,13.59741879,4.65594673,338.5975647,71.98526001,0.00372343,0.50661206,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.14935541,13.59741879,4.65594673,338.5975647,71.98526001,0.00372343,0.50661206,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056889,-0.36340734,-13.72780800,0.82605761,68.79439545,327.6333313,0.00276174,0.46269420,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93808508,-15.92184162,-5.40646744,68.20948029,130.7348328,0.00000000,0.53161758,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93808508,-15.92184162,-5.40646744,68.20948029,130.7348328,0.00000000,0.53161758,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,118.0483322,21.91468811,-118.0483322,-17.47088051,277.0126953,479.0011292,0.00000000,4.44378042,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,119.8155289,22.24293327,-119.8155289,-17.73227119,281.1596680,486.1716919,0.00000000,4.51030397,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86295700,25.58990097,-56.86295700,-22.82866096,253.7053833,480.1903076,0.00000000,2.76124001,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.45994568,25.85859871,-57.45994568,-23.06835747,256.3690186,485.2317810,0.00000000,2.79022956,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66426468,25.95052338,-57.66426468,-23.15034676,257.2806091,486.9570923,0.00000000,2.80015135,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,109.1773148,-8.67751884,-109.1773148,12.06700325,258.4552002,446.9122620,0.00000000,3.38907194,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,109.1773148,-8.67751884,-109.1773148,12.06700325,258.4552002,446.9122620,0.00000000,3.38907194,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228485,11.89802456,-33.41228485,-11.49677563,84.17265320,145.5483398,0.00000000,0.40109479,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08285141,11.78068256,-33.08285141,-11.38343334,83.34272003,144.1133118,0.00000000,0.39714012,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002270,5.17921352,-11.20002270,-5.12111378,29.78049469,50.25490952,0.00000000,0.05829307,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002270,5.17921352,-11.20002270,-5.12111378,29.78049469,50.25490952,0.00000000,0.05829307,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972473,-1.69964242,-31.88972473,2.45191073,130.6830597,250.4758606,0.00000000,0.75226837,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.71073675,-32.09788513,2.46791553,131.5360870,252.1108093,0.00000000,0.75717878,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.71073675,-32.09788513,2.46791553,131.5360870,252.1108093,0.00000000,0.75717878,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,84.94467926,3.28962135,-84.94467926,-0.94227827,201.0382080,347.6285400,0.00000000,2.34741378,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,88.59261322,3.43098855,-88.59261322,-0.98265803,209.6717529,362.5574036,0.00000000,2.44822311,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,76.32999420,-21.70241165,-76.32999420,23.99900436,187.6691742,327.4295349,0.00000000,2.29692674,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99990082,-25.04695892,36.99990082,28.03144455,182.3701477,1869.292847,0.00000000,2.98453045,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99990082,-25.04695892,36.99990082,28.03144455,182.3701477,1869.292847,0.00000000,2.98453045,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07443237,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-2.38823247,-9.98965836,2.38823247,10.02348232,25.23459244,42.05764771,0.00000000,0.03382405,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-2.39682579,-10.02560329,2.39682579,10.05954933,25.32538986,42.20898438,0.00000000,0.03394576,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41798973,-17.01440048,-23.41798973,17.94216919,122.3673706,231.6062622,0.00000000,0.92766529,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12682343,-16.80286407,-23.12682343,17.71907997,120.8459473,228.7265320,0.00000000,0.91613120,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,184.4491272,-62.17695618,-184.4491272,77.32897186,507.2938843,845.4898682,0.00000000,15.15202045,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356327,-0.69468838,-11.14356327,0.83419019,45.87974930,87.93618774,0.00000000,0.13950182,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,29.57139969,17.99602699,-29.57139969,-17.53425026,82.69432068,141.2694702,0.00000000,0.46177682,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.55208397,18.59296036,-30.55208397,-18.11574173,85.43688965,145.9544220,0.00000000,0.47709084,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249340,0.58780754,-8.98249340,-0.48968670,38.44694901,70.92657471,0.00000000,0.09802935,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118626,0.38420692,-5.87118626,-0.32008836,25.12990761,46.35942459,0.00000000,0.06407448,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502548,-0.07769884,-6.15502548,0.11905074,25.17861176,48.25901031,0.00000000,0.04135190,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233135,-0.07766484,-6.15233135,0.11899864,25.16759109,48.23788834,0.00000000,0.04133381,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946308,-2.69101167,-9.95792007,3.21087718,236.2401886,42.79713821,0.04154318,0.51986539,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000381,3.32427406,20.00000381,-1.32318926,83.69660187,462.0052490,0.00000000,2.00108480,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.24781799,-1.13427985,-74.24781799,2.70782924,172.0983429,294.0013123,0.00000000,1.57383978,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.94618988,-1.12951398,-73.94618988,2.69683838,171.3991852,292.8069153,0.00000000,1.56744611,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,77.50665283,-1.18396688,-77.50665283,2.82669735,179.6519470,306.9053955,0.00000000,1.64291763,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000998,-0.00000000,-0.00000000,0.00004068,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003631,0.00000000,0.00000000,0.00014799,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003631,0.00000000,0.00000000,0.00014799,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002749,-0.00000000,0.00000000,0.00011206,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000998,-0.00000000,-0.00000000,0.00004068,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.64281654,-46.23538589,-9.01671600,193.3933105,370.6705322,0.00000000,1.62610078,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.75805187,-42.39171982,-8.26713371,177.3160400,339.8557434,0.00000000,1.49091887,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.99899197,-43.43842697,-8.47126007,181.6942139,348.2472229,0.00000000,1.52773166,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-27.40007019,-9.97237968,27.40007019,10.27584267,118.8555145,71.31330872,0.00000000,0.30346337,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-27.40007019,-9.97237968,27.40007019,10.27584267,118.8555145,71.31330872,0.00000000,0.30346337,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-27.40007019,-9.97237968,27.40007019,10.27584267,118.8555145,71.31330872,0.00000000,0.30346337,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,-10.80539322,83.04097748,18.19880676,338.4994812,3554.244385,0.00000000,7.39339828,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,-10.83919525,83.04097748,18.19880676,338.5171814,3554.430420,0.00000000,7.35952425,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99998474,-12.21699524,84.99998474,19.94544220,347.1192932,3644.752197,0.00000000,7.72843504,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387627,-2.14995432,-13.94387627,2.31264806,58.66527939,111.0363083,0.00000000,0.16265455,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934517,-2.25716615,-14.63934517,2.42799330,61.59128189,116.5743790,0.00000000,0.17076714,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-41.61546326,22.81183815,41.61546326,-21.91591644,117.3423157,195.5705261,0.00000000,0.89592284,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037235,-0.68440300,-1.56037235,0.68758738,6.96175814,13.34336948,0.00000000,0.00318431,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811330,-1.02991819,-2.34811330,1.03471005,10.47634411,20.07965851,0.00000000,0.00479188,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516891,1.26221538,-13.25516891,-1.07878613,53.31413651,103.4627762,0.00000000,0.18345793,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918392,1.25879121,-13.21918392,-1.07586622,53.16939926,103.1818924,0.00000000,0.18295987,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.23939228,-31.24048996,-8.44881439,130.7043762,250.5167084,0.00000000,0.79057878,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099670,9.35488510,-31.63099670,-8.55442429,132.3381653,253.6481323,0.00000000,0.80046093,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,2.47236300,13.99999523,-1.13088048,71.74797058,1225.694580,0.00000000,1.34148419,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,2.47236300,13.99999523,-1.13088048,71.74797058,1225.694580,0.00000000,1.34148419,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,2.47236300,13.99999523,-1.13088048,71.74797058,1225.694580,0.00000000,1.34148419,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42064667,113.0474091,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.58520508,-16.06607246,-69.58520508,18.74909782,170.7325897,291.6683655,0.00000000,2.68285608,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.78811646,-22.11612701,-95.78811646,25.80906677,235.0235596,401.4984436,0.00000000,3.69310832,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-1.59849119,58.47898865,5.18509388,234.2102203,2356.740234,0.00000000,3.58647227,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-1.46413898,58.47898865,5.18509388,234.1961212,2356.598877,0.00000000,3.72077632,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-1.70359051,58.47898865,5.34221792,234.2220764,2356.859375,0.00000000,3.63866758,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51293945,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,44.98128891,25.99608612,-44.98128891,-25.06371117,123.6919327,206.1532135,0.00000000,0.93237644,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.66700077,-24.68599319,-10.30922222,111.7457199,208.8246460,0.00000000,1.35773408,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.78468704,-24.93509865,-10.41328335,112.8732605,210.9319763,0.00000000,1.37143493,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.32249683,45.66699219,2.79539943,186.4015045,1910.615479,0.00000000,3.11793900,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.78385663,0.00000000,2.79539943,11.36273861,116.4662781,0.00000000,0.01158587,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006878,0.00000000,-0.00000000,0.00028085,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79604506,-11.59459019,-0.64783299,47.29039383,90.63992310,0.00000000,0.14821211,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75276124,-10.96415043,-0.61260796,44.71904373,85.71150208,0.00000000,0.14015327,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.37346721,-25.66255569,3.94646740,105.9770050,203.1226196,0.00000000,0.57300019,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53750181,-25.65319824,3.10585165,104.8622589,202.6614380,0.00000000,0.56848514,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581612,5.79232025,-20.61581612,-5.30821228,87.10895538,166.9588318,0.00000000,0.48410776,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73677826,-20.53965187,-4.26028967,85.83471680,164.5165405,0.02264582,0.47648838,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.17417145,8.46175194,-83.17417145,-5.75410604,196.1335602,339.1475220,0.00000000,2.70741248,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,86.09989929,8.75930500,-86.09989929,-5.95659113,203.0327301,351.0773621,0.00000000,2.80264831,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21814132,-12.17174721,2.48621631,50.01445389,97.05924988,0.00000000,0.26810923,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00946879,-11.02687931,2.25239086,45.31009293,87.92994690,0.00000000,0.24289103,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.20765686,2.19469976,-48.20765686,-1.30402482,112.7421722,194.9499359,0.00000000,0.89024603,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12774217,-6.73761129,1.30418515,27.55657196,52.81676102,0.00000000,0.17644297,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902904,-0.24110132,0.08952285,1.03684986,5.72341061,0.00002549,0.00049382,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63531685,-41.60320282,-9.32258320,173.1154175,331.8045654,0.00000000,1.31273425,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63531685,-41.60320282,-9.32258320,173.1154175,331.8045654,0.00000000,1.31273425,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,96.05706024,118.9512634,-96.05706024,-112.9688492,358.6872559,597.8121338,0.00000000,5.98242044,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,91.48291779,-63.92399597,-91.48291779,67.43841553,261.8221436,458.1890259,0.00000000,3.51428723,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.54027557,-0.00000000,-20.71307755,86.83884430,748.9850464,0.00000000,0.82719743,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.54027557,-0.00000000,-20.71307755,86.83884430,748.9850464,0.00000000,0.82719743,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58166313,1.54811227,4.58166313,-1.53571963,19.40939140,111.1573257,0.00000000,0.01235585,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,67.58274078,6.69157934,-67.58274078,-4.40476894,162.3053284,270.5088806,0.00000000,2.28681111,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,66.84947205,6.61897564,-66.84947205,-4.35697699,160.5443268,267.5738831,0.00000000,2.26199913,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.18897915,-0.00000000,12.42556572,48.65932846,498.7562561,0.00000000,0.23663102,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.30779696,-1.35945940,-1.29037631,7.62007046,43.11445236,0.00000000,0.01742679,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35965729,-31.97652435,80.35965729,36.35180664,199.5437775,3011.865479,0.00000000,4.37514448,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6536713,-134.4280548,229.6536713,162.7713776,613.9526978,8433.325195,0.00000000,28.34315681,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,138.7467194,-19.42018127,-138.5491028,29.79517937,326.9664612,326.9664612,0.19761780,10.37493324,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,138.7466888,-19.33013725,-138.7466888,19.42018127,344.1791382,326.9663696,0.00000000,0.10179789,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75957489,27.19093895,-61.75957489,-23.10605240,160.1465149,517.9741211,0.00000000,4.08493757,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-14.54885197,185.5846100,26.61104774,428.1929932,5744.922852,0.00000000,12.06210136,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08112907,9.27517414,-23.08112907,-8.71396542,61.92844772,192.8813629,0.00000000,0.56122726,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17670441,9.31356335,-23.17670441,-8.75007343,62.18486404,193.6801147,0.00000000,0.56355119,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10831070,13.70648766,-34.10831070,-12.87710094,91.51525116,285.0317993,0.00000000,0.82935774,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499878,-36.39052200,213.5499878,53.51232910,498.2904663,6844.573730,0.00000000,17.12172127,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999809,-1.97967386,20.99999809,3.07040381,49.11713791,823.7352905,0.00000000,1.09072351,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,0.65941274,38.99998856,3.07040381,90.82787323,1523.258911,0.00000000,3.72981024,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-3.04763770,-0.00000000,3.07040381,7.09669065,119.0186310,0.00000000,0.02273500,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-3.04763770,-0.00000000,3.07040381,7.09669065,119.0186310,0.00000000,0.02273500,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-3.04799604,0.00000000,3.07040358,7.09752560,119.0315018,0.00000000,0.02240518,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-3.04799604,0.00000000,3.07040358,7.09752560,119.0315018,0.00000000,0.02240518,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-3.54490137,0.00000000,3.58213735,8.25461292,138.4382477,0.00000000,0.03719731,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-3.54490137,0.00000000,3.58213735,8.25461292,138.4382477,0.00000000,0.03719731,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.04569721,11.65999985,-2.74982262,28.37677765,274.1195984,0.00000000,0.29587004,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20491807,-10.12218571,-0.08545363,23.38195419,78.42696381,0.00000000,0.11938013,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20491807,-10.12218571,-0.08545363,23.38195419,78.42696381,0.00000000,0.11938013,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,7.06700850,84.99999237,-0.66338027,196.9683838,3529.016846,0.00000000,6.40368366,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,7.06700850,84.99999237,-0.66338027,196.9683838,3529.016846,0.00000000,6.40368366,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,6.03341722,77.72698212,-0.68348271,180.0354462,3225.635498,0.00000000,5.34998989,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.51697540,85.96398163,-2.19055128,211.2848816,3697.484863,0.00000000,18.32636833,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.69924736,85.96398163,-2.19055128,208.1058350,3641.852051,0.00000000,11.50866890,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,8.00946426,53.43898392,-1.20703852,129.1826630,2260.696777,0.00000000,6.80243683,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63067627,78.69104004,22.10244751,186.4207611,1351.550415,0.00000000,6.47177696,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,93.83679962,140.5390625,-77.66083527,396.4428406,5192.298340,0.00000000,16.17589569,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.71334457,75.00000000,-25.88694382,191.9588318,3279.298340,0.00000000,6.82650900,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.89743042,-39.99999619,68.28821564,1232.623413,184.8935089,0.00000000,3.39078903,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6999664,2.97373366,150.6999664,9.89572525,353.6105652,4631.315918,0.00000000,12.86938477,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999588,8.27074528,106.1999588,3.29857516,249.8992004,4269.111816,0.00000000,11.56943130,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,29.49248505,99.99998474,-23.07030106,249.2486877,3264.465576,0.00000000,6.42218065,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,11.43944454,59.99999237,-7.69010019,146.0247498,2494.589355,0.00000000,3.74925685,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.18896902,-8.13978004,-0.79212570,33.17840958,342.1523132,0.00000000,0.39683986,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75600815,7.38687229,-10.73771667,-6.78832817,53.46442795,290.5119324,0.01828679,0.59851730,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-12.81468105,23.99999619,14.59851265,113.0755844,1146.586182,0.00000000,1.78384519,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16545677,1.45364761,8.18195248,-1.24780929,33.78203583,337.8203430,0.01649575,0.20583828,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32893372,20.44687080,39.43866730,-18.09064484,107.9250183,715.6964722,0.04064479,2.31639552,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45461273,19.75272369,39.56397629,-17.41759682,107.4294434,712.4297485,0.04027459,2.29529762,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.23789406,34.99999237,32.58919525,107.8611298,773.0047607,0.00000000,1.35130739,1,
