xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327820,123.0360184,60.96307755,327.4661255,5594.212891,0.34269243,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530548,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795792,123.0360184,60.96307755,327.1515503,5588.840332,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367538,123.0360184,60.96306992,327.2019653,5589.699707,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.0360184,60.96306992,327.1390686,5588.623535,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32051086,123.0360184,60.96306992,327.1793213,5589.313965,0.34209239,12.64254570,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26500320,123.0360184,60.96306992,327.1291504,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13905334,123.0360184,60.96307755,327.0272217,5586.715820,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1150818,5588.213867,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80712509,93.70169830,-17.48045158,242.8545685,4249.955078,0.19606589,7.32667303,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70029259,93.70169830,-17.48045158,242.7924652,4248.866699,0.19596551,7.21978235,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80913162,93.70169830,-17.48045158,242.8870239,4250.522461,0.18579631,7.32863188,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70003891,93.70169830,-17.48045158,242.7881622,4248.791992,0.19595863,7.21952820,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80725670,93.70169830,-17.48045158,242.8567657,4249.992676,0.19606940,7.32680416,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69951439,93.70169830,-17.48045158,242.7793427,4248.637695,0.19594440,7.21900368,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59236526,93.70169830,-17.48045158,242.7110443,4247.442871,0.19583422,7.11187410,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59221649,93.70169830,-17.48045158,242.7085266,4247.398926,0.19583014,7.11172581,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59221649,93.70169830,-17.48045158,242.7085266,4247.398926,0.19583014,7.11172581,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8793488,-7.92387724,157.0261078,17.21944427,392.6064758,654.3441162,0.14677213,9.29556751,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2816620,-7.97319174,158.4310608,17.31053162,396.1021729,660.1703491,0.14939742,9.33734035,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8799438,-7.95158386,157.0242920,17.24729538,392.6094971,654.3492432,0.14432816,9.29571247,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.10243379,9.90551758,0.10713270,-9.86340904,23.94412613,38.31087494,0.00469582,0.04217849,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-86.99697113,35.09242630,87.04977417,-31.02108192,227.4255829,379.0426941,0.05280228,4.07134342,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.24286747,2.68658423,-12.23507404,-2.54622245,52.20078659,30.16727638,0.00779907,0.14038327,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.24538422,-19.32040215,-11.21967888,19.77053261,93.13855743,54.87384415,0.02570934,0.45015240,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,3.04691863,66.46999359,1.55115652,160.5982208,2743.552734,0.00000000,4.59798050,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,3.03175569,66.46999359,1.55115640,160.5967102,2743.526855,0.00000000,4.58301401,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824567,0.06582150,-1.04804075,-0.05932396,2.54467797,9.02690315,0.00020585,0.00650795,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22728050,31.25999832,4.01103544,74.94155121,4454.158691,0.23542990,5.23831511,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7677002,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858711,31.25999832,4.01103592,74.92140198,4452.960938,0.24510762,5.27961922,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836451,31.25999832,4.01103592,74.92531586,4453.194336,0.24513325,5.31939268,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394150,1.19397056,31.25999832,4.01103544,74.98431396,4456.699707,0.21605712,5.20501328,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821973,2.16890383,-0.08724027,-2.14462256,5.29512644,18.45257378,0.00097893,0.02426560,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2492905,-27.21558762,123.6998062,39.88948822,307.6072998,5254.957031,0.45051467,12.67401314,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8998642,-27.44943810,123.8998642,39.88949203,309.2785034,5283.508301,0.00000000,12.43996811,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.02347803,-5.56728411,-4.01708460,5.72674084,16.85101700,60.29726410,0.00639401,0.15949708,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07583761,-5.64348030,-4.06930685,5.80507803,17.07775497,61.10858917,0.00653095,0.16164109,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.78525257,12.18793678,-10.77151394,-11.83210373,39.92523956,137.9238281,0.01373801,0.35587984,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22570610,4.65312433,-21.19696426,-3.92207980,52.66555786,185.3667145,0.02873779,0.73101765,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97876358,4.82164240,-20.95760918,-4.09717941,52.17105484,183.6261902,0.02115049,0.72440434,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4112549,236.3090210,528.0968018,-203.0615997,1388.261597,1469.614136,0.68551064,33.24726486,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3981323,251.0283508,528.0967407,-217.1460571,1403.061279,1483.598145,0.69861788,33.88296890,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00409501,-25.11564827,0.00002305,25.31552315,60.33085251,1096.017578,0.00411778,0.19971237,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00409501,-25.11564827,0.00002305,25.31552315,60.33085251,1096.017578,0.00411778,0.19971237,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00409501,-25.11564827,0.00002305,25.31552315,60.33085251,1096.017578,0.00411778,0.19971237,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-40.57999802,0.00000000,40.56236649,105.4044037,1332.033691,0.00000000,-0.01763174,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-27.04940987,-0.00000000,27.04157257,70.28126526,888.1697388,0.00000000,-0.00783893,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.32346344,16.81768227,-85.00011444,-9.15565872,209.5000458,762.2944336,0.32334977,7.66198349,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.32346344,16.81768227,-85.00011444,-9.15565872,209.5000458,762.2944336,0.32334977,7.66198349,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00252688,-18.07908630,0.00003375,18.20325851,43.42816925,788.9448242,0.00256037,0.12417783,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00252688,-18.07908630,0.00003375,18.20325851,43.42816925,788.9448242,0.00256037,0.12417783,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00252688,-18.07908630,0.00003375,18.20325851,43.42816925,788.9448242,0.00256037,0.12417783,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00252688,-18.07908630,0.00003375,18.20325851,43.42816925,788.9448242,0.00256037,0.12417783,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-82.20932770,11.59684658,82.26578522,-8.43528652,416.8524780,198.8200378,0.05645990,3.16175437,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-82.20932770,11.59684658,82.26578522,-8.43528652,416.8524780,198.8200378,0.05645990,3.16175437,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-82.20932770,11.59684658,82.26578522,-8.43528652,416.8524780,198.8200378,0.05645990,3.16175437,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.40744019,13.61459351,-65.22065735,-9.18889332,160.7517853,579.3568115,0.18677519,4.42575979,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.47085571,13.63694191,-65.28371429,-9.20267296,160.9073181,579.9173584,0.18713680,4.43432808,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71847630,4.41806602,-12.70957565,-4.12403679,32.83576584,116.7164001,0.00890108,0.29409161,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583988,4.52468586,-12.93734455,-4.22520399,33.44493484,118.8817825,0.00849566,0.29956445,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49190044,-33.59269333,-7.05582571,83.60254669,291.3421936,0.02957912,1.43606639,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746918,8.34978867,-32.97895432,-6.93984175,82.08160400,286.0419312,0.02851267,1.40995133,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49190044,-33.59269333,-7.05582571,83.60254669,291.3421936,0.02957912,1.43606639,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12631607,7.83060026,-35.06359863,-5.83552027,87.18074799,303.8116760,0.06272227,1.99505091,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78904724,7.82716513,-34.73078537,-5.85033131,86.38166046,301.0270691,0.05826205,1.97688341,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29445648,-8.58509064,-23.28079987,9.12910748,61.06014633,214.9134064,0.01365243,0.54394162,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28982925,-10.64453220,-12.27610016,11.08337116,39.98854446,142.1412354,0.01372942,0.43881345,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47540283,39.68251419,-25.42996979,-37.87218857,115.9810867,392.0498657,0.04543268,1.81013346,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57087660,2.10295963,-6.56936741,-2.04180503,17.03479576,53.42706680,0.00150701,0.06105635,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37875891,2.01431656,-6.37706375,-1.95503855,16.51642036,51.80126572,0.00169020,0.05919221,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96378899,-58.14459229,19.96378899,61.72434235,151.5553284,1092.461548,0.00000000,3.57974029,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,12.57441044,13.75208759,-12.57439137,-13.73907948,47.33901978,47.34077072,0.00029652,0.01368548,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87254715,-2.94092607,-17.83367920,3.79818296,46.03997421,157.4329834,0.03886712,0.85723579,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90880775,-2.87852025,-17.87307549,3.73716307,46.10547638,157.6570282,0.03572966,0.85859436,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28488731,-2.84369636,-17.24732208,3.67278504,44.52593231,152.2557983,0.03756458,0.82904643,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.96227646,11.50400448,-20.93431282,-10.63008308,60.80789566,201.3106537,0.02796263,0.87383211,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.30133820,-4.08619165,-20.28131866,4.76335049,52.66253281,178.6283417,0.02001481,0.67716789,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78610992,-5.69884682,10.78610992,6.04451990,63.38384247,30.40497208,0.00000000,0.34565452,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81301689,-1.14694214,10.81301689,1.41805482,56.49742126,26.81786346,0.00000000,0.27107483,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209080,-0.20054099,0.82221317,0.20443407,19.32983780,2.11000371,0.00012247,0.00388602,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84816998,-0.18016002,0.84841365,0.18412000,19.80715752,2.16209126,0.00024482,0.00397641,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70727921,1.21206796,-4.70177364,-1.09624100,12.04492760,219.7621460,0.00550613,0.11583932,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79585695,1.22768462,-4.79008389,-1.10972369,12.26714706,223.8165436,0.00577359,0.11796850,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70846891,1.23686099,-4.70351887,-1.12081230,12.06324387,220.0960846,0.00494947,0.11604091,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38905334,4.36446762,-11.38255787,-4.13684654,31.95660400,103.9403534,0.00649437,0.22758515,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13840771,4.23043871,-11.13139915,-4.00813627,31.21784973,101.5376053,0.00700595,0.22230406,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21267700,0.91958147,-21.19027328,-0.17136002,56.13231277,181.9196930,0.02240261,0.74819541,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43548203,0.94508713,-21.41339874,-0.18885727,56.72371292,183.8363495,0.02208221,0.75609481,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64811134,0.68479180,-8.63401604,-0.48837870,23.33989906,74.25186920,0.01409747,0.19645193,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30589962,1.00220680,-8.30009174,-0.81233978,22.50845909,71.60673523,0.00580724,0.18985200,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62651253,-1.65732336,-11.61257935,2.01317978,30.16880798,100.9283600,0.01393299,0.35586801,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36387253,-1.66076946,-11.34902000,2.00871873,29.50230789,98.69861603,0.01485178,0.34795588,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.34996033,8.17852879,-23.32050133,-7.23184490,64.27249146,208.3000793,0.02945806,0.94662952,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76510239,7.97757053,-22.73652077,-7.05458307,62.66597748,203.0936279,0.02858069,0.92297262,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78291702,-7.17331457,-2.78021049,7.26890659,20.04039955,67.08590698,0.00270651,0.09561469,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78358078,-7.11963844,-2.78114104,7.21463776,19.91075516,66.65206146,0.00244002,0.09500282,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60680199,3.42280078,-11.59209251,-3.04170799,32.29491043,103.5393372,0.01470990,0.38105664,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05292320,6.50328636,-22.02497482,-5.77928925,61.36029053,196.7248230,0.02794882,0.72400755,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44004440,4.79083204,-30.39051628,-3.50784349,81.68251038,261.8790588,0.04952756,1.28299928,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05595072,9.27168941,-0.05458745,-9.19614601,22.17866707,44.45806122,0.00136321,0.07555047,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05585712,9.25734425,-0.05449802,-9.18203259,22.14475250,44.39007187,0.00135904,0.07531959,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39513397,-29.47603798,21.42898369,30.72973251,88.15009308,602.3574829,0.03385267,1.25380254,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-85.05912781,-22.86208916,85.13337708,26.62620163,432.7747803,216.2932739,0.07424434,3.76418829,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13361740,13.98965836,-42.06722260,-12.26960754,107.7830505,368.0954285,0.06639903,1.72005129,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13361740,13.98965836,-42.06722260,-12.26960754,107.7830505,368.0954285,0.06639903,1.72005129,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97866249,10.26693249,-29.92946243,-8.72942734,81.51826477,267.0342102,0.04920136,1.53754246,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419522,-0.66636121,0.37421268,0.66673172,2.99913192,6.27091265,0.00001747,0.00037052,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419522,-0.66636121,0.37421268,0.66673172,2.99913192,6.27091265,0.00001747,0.00037052,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08640862,39.37199783,-11.28445816,171.5152588,1758.031982,0.00000000,2.80199313,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10110569,39.37199783,-11.28445816,171.5355835,1758.238892,0.00000000,2.81659818,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11083221,39.37199783,-11.28445816,171.5490417,1758.377197,0.00000000,2.82633781,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04751873,39.37199783,-11.28445816,171.4616089,1757.481567,0.00000000,2.76308823,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10110569,39.37199783,-11.28445816,171.5355835,1758.238892,0.00000000,2.81659818,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257618,1.64567697,-4.42593002,-1.54847729,19.69147301,217.7418976,0.00664595,0.09717859,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257618,1.64564490,-4.42593002,-1.54847729,19.69142532,217.7418823,0.00664593,0.09717827,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258190,1.64575803,-4.42593002,-1.54847729,19.69967079,217.8325195,0.00665149,0.09725951,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.59298515,91.18350983,34.50613785,392.5399780,4023.535889,0.00000000,7.91304922,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.66971970,91.18350983,34.50613785,392.6235962,4024.391602,0.00000000,7.83645201,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.74023247,91.18350983,34.50613785,391.9982300,4017.980957,0.00000000,7.76595831,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.67487526,91.18350983,34.50613785,391.9224243,4017.205078,0.00000000,7.83125401,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.74026108,91.18350983,34.50613785,391.9975586,4017.973877,0.00000000,7.76593113,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.70756531,91.18350983,34.50613785,391.9595947,4017.585693,0.00000000,7.79858208,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.59877586,91.18350983,34.50613785,391.8363647,4016.321289,0.00000000,7.90745306,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.72928619,91.18350983,34.50613785,391.9874573,4017.870850,0.00000000,7.77691841,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.71841621,91.18350983,34.50613785,391.9724426,4017.717041,0.00000000,7.78770876,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.71841621,91.18350983,34.50613785,391.9724426,4017.717041,0.00000000,7.78770876,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.70867729,91.18350983,34.50613785,392.7937927,4026.135986,0.00000000,7.79751301,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159938,-0.47999999,-1.29999995,5.73508501,58.78721619,0.00000000,0.00166481,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967285,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967285,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2838745,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531807,-6.77937126,17.87291145,7.18991375,89.87970734,155.6971283,0.01759469,0.41054270,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803329,-5.31419039,9.49800014,5.60000038,51.17712784,966.7275391,0.00996678,0.28583312,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26898098,15.50000000,-2.13311291,74.80969238,1309.169678,0.00000000,1.13587272,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26898098,15.50000000,-2.13311291,74.80969238,1309.169678,0.00000000,1.13587272,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26898098,15.50000000,-2.13311291,74.80969238,1309.169678,0.00000000,1.13587272,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42767620,-2.90321827,15.50000000,4.02653217,74.13672638,1339.992432,0.07232253,1.12330747,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53149033,15.43874741,-54.49710464,-13.78017330,288.8876648,288.8877258,0.03438438,1.65862966,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53149033,15.43874741,-54.49710464,-13.78017330,288.8876648,288.8877258,0.03438438,1.65862966,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53149033,15.43874741,-54.49710464,-13.78017330,288.8876648,288.8877258,0.03438438,1.65862966,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51002645,-1.96019053,5.51371861,2.04249191,261.8145752,28.42541695,0.00369467,0.08233837,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51002645,-1.96019053,5.51371861,2.04249191,261.8145752,28.42541695,0.00369467,0.08233837,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634342,0.01921420,-0.08628819,-0.01870290,0.45909142,4.20462847,0.00005507,0.00050901,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743965,0.10743244,-0.40727136,-0.10499486,2.18692207,20.02919388,0.00016795,0.00243307,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75285697,-1.12567163,3.77365804,1.34869087,177.0452728,20.85763931,0.02080198,0.22302453,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64123368,-0.72746313,3.65939784,0.93059820,167.7885284,19.65246010,0.01816476,0.20314249,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810689,-0.19317032,1.06878030,0.20293358,49.52439880,5.52978945,0.00067435,0.00977166,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62581062,0.72549802,-12.60079288,-0.36124995,63.56798935,110.0882645,0.02502354,0.36426666,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411892,1.06899655,-13.98393631,-0.66405630,70.59611511,122.2597046,0.02018444,0.40499097,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600365,4.12845564,-8.21649456,-3.93914723,46.26302719,160.2381897,0.00950693,0.18929981,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236542,4.06560516,-8.41963863,-3.87321973,47.05432510,162.9789124,0.01272756,0.19235973,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927311,4.31457663,-8.44083405,-4.11940908,47.68685150,165.1700592,0.00843742,0.19518967,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588354,2.63553309,-6.14611769,-2.34040380,33.85509109,310.3159180,0.01976585,0.29514003,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275978,2.65344691,-6.14611769,-2.34040380,33.87625122,302.5044556,0.01664204,0.31305027,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508219,-1.41742110,7.21263599,1.70851672,333.7329407,37.41107559,0.01755354,0.29109618,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987177,-2.55081701,7.22920370,2.87180877,348.0426025,39.26088715,0.01933236,0.32099766,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.41193181,-22.40080833,-0.39574414,22.94998550,112.4759064,960.7263794,0.01618605,0.54930031,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284392,-1.38915861,3.44199586,1.51111972,162.3421478,18.90356636,0.00915032,0.12194198,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452571,-1.39608490,3.46378803,1.51879168,163.3371277,19.01942062,0.00926282,0.12268505,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151846,-0.76697695,3.03637981,0.83747590,137.7748108,16.04285049,0.00486211,0.07051064,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725366,-0.75809115,3.00206423,0.82777387,136.2152100,15.86122036,0.00481181,0.06971213,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848236,1.08610904,-2.60367179,-0.99832517,14.11178112,119.5770721,0.00481038,0.08778944,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61118460,1.09231150,-2.60367107,-0.99832517,14.26877785,120.9073563,0.00751362,0.09398854,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07083511,2.70888901,-7.05479527,-2.44479299,37.78417969,346.0523987,0.01604029,0.26410526,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07140255,2.70901299,-7.05479383,-2.44479299,38.00834656,348.1054382,0.01660864,0.26422831,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871639,-1.17527187,4.72309351,1.36492062,223.1976471,24.22502136,0.01437601,0.18964098,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003134,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774261,-4.97896576,10.83389378,5.05536890,260.2165527,61.27737427,0.04611290,0.07652779,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95931125,0.08695427,-1.95569062,-0.03524297,10.02078342,91.77690125,0.00362081,0.05171460,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95923078,0.08398096,-1.95553207,-0.03227648,10.01971149,91.76706696,0.00369873,0.05170352,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106827,3.16428065,-11.57509327,-2.79961681,60.32737350,104.4761047,0.01597577,0.36468494,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397804,3.35957551,-12.20778275,-2.97480655,63.65131378,110.2325897,0.01619682,0.38480675,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67049217,11.31362820,-31.56507683,-8.68159866,168.8563690,804.1791382,0.10541800,2.63209772,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17718124,12.39952183,-35.04797363,-9.48092556,187.2727814,891.8870239,0.12920868,2.91864991,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77017689,3.68887138,-9.75895119,-3.43581486,52.90943146,91.62962341,0.01122790,0.25308499,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57460403,3.57440925,-9.56269741,-3.32678342,51.77799606,89.67010498,0.01190867,0.24763031,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78769970,-4.97896099,10.84090233,5.05628777,260.6350708,61.35840607,0.05312064,0.07732004,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51038313,0.11435831,-1.50816584,-0.08415993,7.75812435,71.05397797,0.00221746,0.03019521,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94243765,0.24183437,-2.93849421,-0.18295026,15.12159061,138.4934235,0.00394332,0.05888096,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242402,-0.62279832,2.73672724,0.68499184,128.0663300,13.94950199,0.00430141,0.06218226,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876209,0.42922589,-2.28399324,-0.30431604,11.37721825,104.2835236,0.00476885,0.12490342,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713417,1.73305571,13.84699917,-0.60890388,67.88792419,579.8760376,0.05986400,1.12415421,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756973,1.57562697,13.84699917,-0.82970166,67.94403076,580.3552856,0.02943013,0.74594057,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638935,1.74152362,13.84699917,-0.61607605,67.88948059,579.8894043,0.06061044,1.12544537,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699821,1.02660108,13.84699821,-0.27736336,67.83599854,579.4324341,0.00000000,0.74921203,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367378,2.05848885,16.09700012,-0.49065167,78.87948608,673.7622070,0.08332799,1.56783760,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368332,2.04941034,16.09700012,-0.45168480,78.87389374,673.7145386,0.08331615,1.59772968,1,
