xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31326675,123.0360184,60.96306610,327.4661255,5594.212402,0.34269238,12.64981747,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795029,123.0360184,60.96306992,327.1515503,5588.840332,0.34203449,12.68501759,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33366776,123.0360184,60.96306610,327.2019348,5589.699707,0.34213969,12.62941647,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37541580,123.0360184,60.96306610,327.2396545,5590.343750,0.34221846,12.58768845,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26422501,123.0360184,60.96306610,327.1390686,5588.623535,0.34200811,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32050323,123.0360184,60.96306610,327.1793213,5589.313965,0.34209239,12.64254475,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940308,-48.26499939,123.0360184,60.96306610,327.1291504,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942444,-48.13904572,123.0360184,60.96306992,327.0272217,5586.715332,0.34177437,12.82396793,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23640823,123.0360184,60.96306610,327.1150818,5588.213867,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80699348,93.70170593,-17.48032188,242.8545074,4249.953613,0.19606580,7.32666922,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70015907,93.70170593,-17.48032188,242.7923584,4248.865234,0.19596542,7.21977806,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80899811,93.70170593,-17.48032188,242.8869781,4250.520996,0.18579619,7.32862711,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.69990540,93.70170593,-17.48032188,242.7880707,4248.790039,0.19595850,7.21952343,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80712318,93.70170593,-17.48032188,242.8566742,4249.991699,0.19606930,7.32679939,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69938087,93.70170593,-17.48032188,242.7792664,4248.636719,0.19594428,7.21900034,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59223175,93.70170593,-17.48032188,242.7109528,4247.441406,0.19583412,7.11186981,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59208298,93.70170593,-17.48032188,242.7084351,4247.396973,0.19583003,7.11172152,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59208298,93.70170593,-17.48032188,242.7084351,4247.396973,0.19583003,7.11172152,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8824768,-7.92364550,157.0292664,17.21958351,392.6142883,654.3571777,0.14677800,9.29593849,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2848358,-7.97295713,158.4342346,17.31067085,396.1100769,660.1834717,0.14940338,9.33771229,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8831024,-7.95135212,157.0274353,17.24743462,392.6173706,654.3621826,0.14433390,9.29608154,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.11187758,9.90763760,0.11657863,-9.86551094,23.94957161,38.31959152,0.00469795,0.04219768,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.09407043,35.09424210,87.14697266,-31.01500893,227.6459045,379.4098816,0.05290464,4.07923555,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.19180965,2.69300747,-12.18407631,-2.55373526,51.99781799,30.04997826,0.00773854,0.13929372,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.19371128,-19.31466675,-11.16807842,19.76353455,93.00787354,54.79685974,0.02563725,0.44889012,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47001648,3.36561680,66.47001648,1.23460722,160.6357117,2744.193604,0.00000000,4.60012913,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47001648,3.35043788,66.47001648,1.23460722,160.6340485,2744.165283,0.00000000,4.58514690,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06581976,-1.04804075,-0.05932396,2.54433823,9.02569771,0.00020579,0.00650621,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727990,31.26000214,4.01103592,74.94155121,4454.159668,0.23542994,5.23831606,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905034,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858664,31.26000214,4.01103640,74.92140198,4452.961426,0.24510762,5.27961922,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486778,1.30836403,31.26000214,4.01103640,74.92533112,4453.194336,0.24513325,5.31939268,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396985,31.26000214,4.01103640,74.98432159,4456.700684,0.21605712,5.20501280,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821160,2.16870260,-0.08724027,-2.14462256,5.27308273,18.37575722,0.00097080,0.02406399,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2502441,26.78643799,123.7001190,-14.13077831,307.3857422,5251.173828,0.44986621,12.65576935,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9000778,26.53263474,123.9000778,-14.13077831,308.8034058,5275.391113,0.00000000,12.40177822,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293017,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01511621,-5.77979660,-4.00864458,5.94120789,16.95406723,60.66600037,0.00647245,0.16145377,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06729555,-5.85884953,-4.06068516,6.02242851,17.18218994,61.48228073,0.00661107,0.16362409,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80237293,12.62148476,-10.78856659,-12.26392269,40.02220917,138.2588348,0.01380482,0.35761067,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22524452,4.64151621,-21.19696045,-3.92207980,52.24571228,183.8890076,0.02828143,0.71940899,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97842407,4.81013918,-20.95760536,-4.09717894,51.75515747,182.1623230,0.02081462,0.71290064,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3973999,252.5056152,528.0968018,-218.5870667,1404.588501,1484.369507,0.69934493,33.91822815,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3883057,261.8485718,528.0966797,-227.4934998,1414.405273,1493.895386,0.70834953,34.35495377,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00160451,-15.54480362,-0.00002681,15.62146854,37.34051514,678.3596191,0.00157742,0.07650473,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00160451,-15.54480362,-0.00002681,15.62146854,37.34051514,678.3596191,0.00157742,0.07650473,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00160451,-15.54480362,-0.00002681,15.62146854,37.34051514,678.3596191,0.00157742,0.07650473,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-25.03661537,-0.00000000,25.02990723,65.02275085,821.7160034,0.00000000,-0.00670978,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-16.68958855,-0.00000000,16.68660355,43.35992432,547.9550171,0.00000000,-0.00298369,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.48287964,16.85344696,-85.15842438,-9.16510677,209.8595428,763.6025391,0.32446045,7.68830204,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.48287964,16.85344696,-85.15842438,-9.16510677,209.8595428,763.6025391,0.32446045,7.68830204,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00359416,-21.43185616,0.00000417,21.60635757,51.48192596,935.2548218,0.00359807,0.17450638,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00359416,-21.43185616,0.00000417,21.60635757,51.48192596,935.2548218,0.00359807,0.17450638,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00359416,-21.43185616,0.00000417,21.60635757,51.48192596,935.2548218,0.00359807,0.17450638,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00359416,-21.43185616,0.00000417,21.60635757,51.48192596,935.2548218,0.00359807,0.17450638,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-76.85636139,10.77109051,76.90570831,-8.00761127,389.7280273,185.8828583,0.04935130,2.76367259,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-76.85636139,10.77109051,76.90570831,-8.00761127,389.7280273,185.8828583,0.04935130,2.76367259,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-76.85636139,10.77109051,76.90570831,-8.00761127,389.7280273,185.8828583,0.04935130,2.76367259,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.24957275,13.59163666,-65.06370544,-9.18762207,160.3574677,577.9356079,0.18585998,4.40407276,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.31277466,13.61361599,-65.12654877,-9.20108795,160.5123749,578.4940186,0.18621930,4.41258717,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849251,4.41866159,-12.70957279,-4.12403727,32.86892700,116.8342667,0.00891906,0.29468593,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585419,4.52529192,-12.93734360,-4.22520494,33.47871399,119.0018463,0.00851283,0.30016983,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49153900,-33.59269333,-7.05582666,83.59202576,291.3055725,0.02957168,1.43570495,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34943390,-32.97895432,-6.93984175,82.07127380,286.0059509,0.02850549,1.40959656,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49153900,-33.59269333,-7.05582666,83.59202576,291.3055725,0.02957168,1.43570495,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12613678,7.82486963,-35.06359482,-5.83552122,87.05541229,303.3748779,0.06254206,1.98931861,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78887558,7.82148552,-34.73078537,-5.85033226,86.25746155,300.5943298,0.05809464,1.97120333,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29046631,-8.75873184,-23.27688980,9.29956627,60.88119888,214.2835541,0.01357253,0.54075807,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28515434,-10.80029011,-12.27140236,11.23986816,40.02220917,142.2609100,0.01375255,0.43955269,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48406410,40.01218033,-25.43856239,-38.19914627,116.0679626,392.3435059,0.04550077,1.81284642,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57084131,2.10197616,-6.56935740,-2.04180408,16.89696121,52.99477768,0.00148272,0.06007230,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37872076,2.01336360,-6.37705326,-1.95503807,16.38278198,51.38212585,0.00166296,0.05823820,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96414375,-59.26166153,19.96414375,62.90627670,152.9223480,1102.315308,0.00000000,3.64460874,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-0.34328884,10.60594654,0.34309977,-10.60229683,26.66063118,26.66234589,0.00009405,0.00434089,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87211227,-3.01960921,-17.83356667,3.86971498,45.55739594,156.7750702,0.03854295,0.85008609,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90866280,-2.95734000,-17.87322998,3.80878568,45.62222290,156.9981689,0.03543166,0.85143334,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28446579,-2.91981125,-17.24721718,3.74195766,44.05922699,151.6195221,0.03725128,0.82213187,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88812256,10.29969120,-20.86155510,-9.46952057,58.65165710,196.2164001,0.02656527,0.83016473,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37371254,-2.96143508,-20.35404205,3.62686396,51.84797287,177.0700226,0.01966712,0.66540438,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78635311,-5.77039814,10.78635311,6.11732197,64.17337799,30.46141243,0.00000000,0.34693885,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81447315,-1.16153586,10.81447315,1.43216598,57.05883408,26.79779434,0.00000000,0.27066949,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209307,-0.20055112,0.82221413,0.20435917,19.41827583,2.09157419,0.00012034,0.00381846,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817213,-0.18015033,0.84841269,0.18405694,19.89767265,2.14321518,0.00024056,0.00390727,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70725250,1.21142626,-4.70177841,-1.09623265,11.89021873,219.1304169,0.00547453,0.11517446,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79582977,1.22703218,-4.79008865,-1.10972416,12.10958576,223.1732635,0.00574045,0.11729143,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70844603,1.23620224,-4.70352411,-1.12082100,11.90829182,219.4636078,0.00492106,0.11537489,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38902569,4.36376047,-11.38254642,-4.13684082,29.97954941,103.7782822,0.00647413,0.22687617,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13837624,4.22972918,-11.13139057,-4.00813484,29.28647423,101.3793106,0.00698412,0.22161151,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21243858,0.91318572,-21.19022751,-0.17132622,52.50373459,181.1378479,0.02221048,0.74177849,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43524551,0.93853229,-21.41335487,-0.18889293,53.05690002,183.0463104,0.02189282,0.74961007,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64796352,0.68303078,-8.63399506,-0.48837554,21.55513573,73.90472412,0.01396597,0.19461943,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30582523,1.00047624,-8.30007267,-0.81234211,20.78726387,71.27197266,0.00575307,0.18808107,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62649536,-1.63625741,-11.61252117,1.99316216,29.00318527,101.0717087,0.01397260,0.35687968,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36392784,-1.64018846,-11.34903431,1.98912764,28.36243820,98.83879089,0.01489399,0.34894505,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35037804,8.19640923,-23.32049179,-7.23592186,62.07118988,209.8181000,0.02988897,0.96047699,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76550674,7.99498987,-22.73650932,-7.05855417,60.51967621,204.5736847,0.02899877,0.93647403,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78282976,-7.25333023,-2.78009963,7.34980869,19.61548233,67.39603424,0.00273158,0.09650055,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78370333,-7.19916153,-2.78124166,7.29498196,19.48864365,66.95990753,0.00246263,0.09588300,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60638332,3.41272569,-11.59206104,-3.04170775,31.52250671,102.1614761,0.01432101,0.37098238,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05212784,6.48417187,-22.02491570,-5.77927828,59.89275360,194.1068726,0.02720992,0.70486653,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44060135,4.80680895,-30.39045715,-3.50784135,80.43983459,263.5013428,0.05014310,1.29894495,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.01248284,9.16149521,0.01381425,-9.08771706,21.91799164,43.93552399,0.00133135,0.07378497,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.01244280,9.14714813,0.01377009,-9.07359886,21.88406372,43.86751175,0.00132723,0.07355670,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39934540,-28.56215477,21.43175697,29.76259613,86.25772858,589.4264526,0.03241481,1.20054841,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-49.91797638,-26.72031593,49.94858932,28.27219391,277.8854675,138.8822327,0.03061054,1.55195415,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13353348,13.98753071,-42.06722260,-12.26960754,107.7163239,367.8676453,0.06631686,1.71792269,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13353348,13.98753071,-42.06722260,-12.26960754,107.7163239,367.8676453,0.06631686,1.71792269,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97853851,10.26424694,-29.92942619,-8.72942162,80.58654785,266.7901001,0.04911153,1.53473508,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66550153,0.37421268,0.66587132,2.99615669,6.26469040,0.00001744,0.00036978,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66550153,0.37421268,0.66587132,2.99615669,6.26469040,0.00001744,0.00036978,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08725357,39.37199783,-11.28526592,171.5164337,1758.043823,0.00000000,2.80203152,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10195065,39.37199783,-11.28526592,171.5367432,1758.251099,0.00000000,2.81663656,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11167717,39.37199783,-11.28526592,171.5502167,1758.389038,0.00000000,2.82637668,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04836369,39.37199783,-11.28526592,171.4627686,1757.493652,0.00000000,2.76312590,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10195065,39.37199783,-11.28526592,171.5367432,1758.251099,0.00000000,2.81663656,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257618,1.64567304,-4.42593002,-1.54847729,19.69106674,217.7373962,0.00664568,0.09717458,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64564109,-4.42593002,-1.54847729,19.69101906,217.7373810,0.00664565,0.09717425,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575386,-4.42593002,-1.54847729,19.69926071,217.8280334,0.00665121,0.09725548,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18306732,-26.56261635,91.18306732,34.47431183,392.5037842,4023.165039,0.00000000,7.91159105,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18307495,-26.63934326,91.18307495,34.47431183,392.5873718,4024.020020,0.00000000,7.83500385,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18302155,-26.70981979,91.18302155,34.47430420,391.9623718,4017.614014,0.00000000,7.76453829,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18302155,-26.64447212,91.18302155,34.47430420,391.8866577,4016.838379,0.00000000,7.82982540,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18302155,-26.70984650,91.18302155,34.47430420,391.9617004,4017.606445,0.00000000,7.76451063,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18302155,-26.67715454,91.18302155,34.47430420,391.9237976,4017.218506,0.00000000,7.79715776,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18302155,-26.56838036,91.18302155,34.47430038,391.8006897,4015.955811,0.00000000,7.90601540,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18302155,-26.69887543,91.18302155,34.47430420,391.9516602,4017.503662,0.00000000,7.77549839,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18302155,-26.68800735,91.18302155,34.47430801,391.9366150,4017.350098,0.00000000,7.78628683,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18302155,-26.68800735,91.18302155,34.47430801,391.9366150,4017.350098,0.00000000,7.78628683,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18307495,-26.67829704,91.18307495,34.47431564,392.7575073,4025.763672,0.00000000,7.79607153,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999969,1.30159914,-0.47999969,-1.29999959,5.73509359,58.78730011,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967285,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967285,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942139,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2839050,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85529327,-6.78062057,17.87288857,7.19119024,89.88257599,155.7020874,0.01759581,0.41056889,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803043,-5.31418467,9.49799824,5.59999990,51.17760849,966.7366333,0.00996697,0.28583851,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26671481,15.50000000,-2.13089085,74.80823517,1309.144287,0.00000000,1.13582850,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26671481,15.50000000,-2.13089085,74.80823517,1309.144287,0.00000000,1.13582850,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26671481,15.50000000,-2.13089085,74.80823517,1309.144287,0.00000000,1.13582850,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42767143,-2.90540719,15.50000000,4.02880096,74.13936615,1340.040283,0.07232768,1.12338746,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52988052,15.34042645,-54.49553299,-13.68337727,288.7542725,288.7543335,0.03435262,1.65709746,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52988052,15.34042645,-54.49553299,-13.68337727,288.7542725,288.7543335,0.03435262,1.65709746,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52988052,15.34042645,-54.49553299,-13.68337727,288.7542725,288.7543335,0.03435262,1.65709746,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005554,-1.96019506,5.51377630,2.04313159,262.8219604,28.53479195,0.00372316,0.08297322,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005554,-1.96019506,5.51377630,2.04313159,262.8219604,28.53479195,0.00372316,0.08297322,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634457,0.01922417,-0.08628826,-0.01870291,0.46357813,4.24572134,0.00005615,0.00051901,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744326,0.10748017,-0.40727168,-0.10499489,2.20829511,20.22494316,0.00017125,0.00248086,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75250053,-1.12173820,3.77370930,1.34912765,178.7714233,21.06099892,0.02120959,0.22739467,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64159560,-0.73139697,3.66014099,0.93879414,169.5395050,19.85754204,0.01854585,0.20740442,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810355,-0.19317013,1.06875062,0.20255487,48.83949280,5.41993666,0.00064782,0.00938725,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62527561,0.71829885,-12.60075283,-0.36125100,62.93663025,108.9948807,0.02452894,0.35706681,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00367451,1.06099129,-13.98389149,-0.66405678,69.89495850,121.0454254,0.01978549,0.39698622,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22578812,4.12465954,-8.21646976,-3.93914104,45.79753494,158.6259155,0.00931658,0.18550956,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43208408,4.06174803,-8.41961288,-3.87321329,46.58086777,161.3390198,0.01247272,0.18850821,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44907951,4.31066132,-8.44080830,-4.11940241,47.20703125,163.5081329,0.00826848,0.19128148,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16545725,2.62947178,-6.14609671,-2.34039998,33.50587082,307.1149902,0.01936018,0.28908268,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16239834,2.64700866,-6.14609814,-2.34039998,33.52630997,299.3795776,0.01629999,0.30661607,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19435120,-1.40564644,7.21153784,1.69065893,330.2275085,37.01811600,0.01718672,0.28501305,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.21055937,-2.56258607,7.22952557,2.87750268,344.7333984,38.88760376,0.01896648,0.31492257,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.51830095,62.25941086,-0.39570314,-58.09901810,309.5465088,2644.048340,0.12259641,4.16051197,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222326,0.31248307,-1.24220192,-0.31132573,6.36838055,53.07016754,0.00002452,0.00117847,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222636,0.31253567,-1.24220192,-0.31132573,6.36845875,53.07013702,0.00002452,0.00117541,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43283415,-1.38915694,3.44164848,1.50662243,159.3210297,18.55177879,0.00881292,0.11744563,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45451617,-1.39608312,3.46343708,1.51426697,160.2975159,18.66547775,0.00892127,0.11816133,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03150940,-0.76697600,3.03615046,0.83428055,134.6182556,15.67529202,0.00464187,0.06731671,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99724460,-0.75809032,3.00183702,0.82461387,133.0943909,15.49782181,0.00459385,0.06655437,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847259,1.08598876,-2.60366845,-0.99832565,14.10207176,119.4948044,0.00480376,0.08766866,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61106062,1.09086001,-2.60366321,-0.99832511,14.15817070,119.9701233,0.00739758,0.09253706,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081842,2.70852780,-7.05480051,-2.44479418,37.75826645,345.8150330,0.01601829,0.26374304,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07125092,2.70659471,-7.05479479,-2.44479322,37.83398819,346.5085144,0.01645660,0.26180962,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70870972,-1.17527246,4.72301006,1.36390805,222.6005402,24.16021919,0.01429920,0.18862773,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59107876,3.16441107,-11.57509899,-2.79961753,60.33809662,104.4946747,0.01598145,0.36481455,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22399044,3.35971332,-12.20778751,-2.97480750,63.66262436,110.2521820,0.01620257,0.38494352,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67055321,11.31460667,-31.56509781,-8.68160057,168.8876953,804.3281860,0.10545710,2.63307428,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17724991,12.40060616,-35.04799271,-9.48092747,187.3075104,892.0524902,0.12925664,2.91973305,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.76995659,3.68258357,-9.75900936,-3.43582439,52.24706650,90.48251343,0.01094854,0.24678794,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57436466,3.56825662,-9.56275463,-3.32679224,51.12978363,88.54751587,0.01161237,0.24146897,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73241615,-0.62279850,2.73671389,0.68491006,127.9818802,13.94030285,0.00429574,0.06210028,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876042,0.42914343,-2.28399467,-0.30431613,11.37345600,104.2490463,0.00476570,0.12482086,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711510,1.78868628,13.84700108,-0.66412264,67.90034485,579.9822388,0.05988592,1.12456584,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754875,1.65957355,13.84700108,-0.91308475,67.96968079,580.5744629,0.02945236,0.74650401,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636837,1.79709530,13.84700108,-0.67123145,67.90203857,579.9965210,0.06063285,1.12586153,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700394,1.10973990,13.84700394,-0.36029500,67.84537506,579.5125732,0.00000000,0.74941927,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365852,2.11230659,16.09700394,-0.54413426,78.88790894,673.8342285,0.08334580,1.56817293,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366997,2.10220432,16.09700394,-0.50416899,78.88153076,673.7798462,0.08333232,1.59803963,1,
