xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327057,123.0360184,60.96306992,327.4661255,5594.212402,0.34269243,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795792,123.0360184,60.96307755,327.1515503,5588.841309,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33367538,123.0360184,60.96306992,327.2019653,5589.699707,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.0360184,60.96306992,327.1390686,5588.624023,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32051086,123.0360184,60.96306992,327.1793518,5589.313965,0.34209239,12.64254475,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26500320,123.0360184,60.96306992,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13905334,123.0360184,60.96307755,327.0272217,5586.715820,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1150818,5588.213867,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80732346,93.70169830,-17.48064232,242.8547058,4249.957031,0.19606610,7.32668114,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70049095,93.70169830,-17.48064232,242.7925415,4248.869141,0.19596574,7.21978903,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80932999,93.70169830,-17.48064232,242.8871613,4250.524902,0.18579648,7.32863903,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70023537,93.70169830,-17.48064041,242.7882843,4248.793945,0.19595884,7.21953583,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80745506,93.70169830,-17.48064232,242.8568726,4249.995117,0.19606961,7.32681227,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69971085,93.70169830,-17.48064232,242.7794647,4248.639648,0.19594461,7.21901226,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59256172,93.70169830,-17.48064232,242.7111816,4247.444824,0.19583444,7.11188173,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59241486,93.70169830,-17.48064232,242.7086639,4247.400879,0.19583035,7.11173344,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59241486,93.70169830,-17.48064232,242.7086639,4247.400879,0.19583035,7.11173344,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8748932,-7.92420578,157.0216675,17.21925163,392.5954590,654.3257446,0.14676391,9.29504585,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2771759,-7.97352219,158.4265747,17.31033707,396.0910339,660.1517334,0.14938901,9.33681393,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8755188,-7.95191097,157.0198364,17.24710083,392.5984802,654.3308105,0.14432004,9.29518890,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09745372,9.90439796,0.10215151,-9.86230087,23.94126129,38.30629349,0.00469469,0.04216840,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-86.94576263,35.09146500,86.99851990,-31.02428055,227.3094025,378.8490295,0.05274835,4.06718493,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.26979065,2.68364930,-12.26196480,-2.54270887,52.30831909,30.22941589,0.00783123,0.14096221,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.27263451,-19.32292366,-11.24689293,19.77370644,93.20590210,54.91352463,0.02574654,0.45080358,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46988678,1.30518091,66.46988678,3.28487611,160.4581146,2741.159424,0.00000000,4.58996201,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46988678,1.29009187,66.46988678,3.28487635,160.4574585,2741.148438,0.00000000,4.57507086,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824567,0.06582251,-1.04804075,-0.05932396,2.54487514,9.02760220,0.00020588,0.00650896,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727954,31.25999832,4.01103592,74.94155121,4454.159180,0.23542990,5.23831511,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885341,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858652,31.25999832,4.01103640,74.92140198,4452.960938,0.24510759,5.27961826,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836391,31.25999832,4.01103640,74.92531586,4453.194336,0.24513322,5.31939220,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396973,31.25999832,4.01103640,74.98432159,4456.700195,0.21605712,5.20501280,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08824427,2.16953397,-0.08723973,-2.14463115,5.36255550,18.68756104,0.00100402,0.02488755,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2326736,-28.40606308,123.7016830,41.60027313,313.8579102,5361.737793,0.46900964,13.19431782,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9017334,-28.64573860,123.9017334,41.60031128,315.6096497,5391.665527,0.00000000,12.95449162,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000430,1.40155256,-0.30000430,-1.40000963,3.55715609,60.77215195,0.00000000,0.00164105,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000430,1.40161598,-0.30000430,-1.40000963,3.55730987,60.77253723,0.00000000,0.00165051,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.17434549,-2.76187611,-4.17100143,2.84529376,12.40330124,43.61484146,0.00334538,0.08344971,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.22962999,-2.80036879,-4.22621393,2.88491702,12.57018852,44.20171738,0.00341703,0.08457147,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.46872234,6.23397303,-10.46086407,-6.03049278,30.19298744,104.3032379,0.00785671,0.20352626,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22605515,4.65984774,-21.19705009,-3.92208624,52.90697098,186.2164459,0.02900187,0.73773509,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97904396,4.82830572,-20.95769501,-4.09718657,52.41020584,184.4679260,0.02134485,0.73106098,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4163208,229.0369568,528.0958862,-196.0765533,1381.221924,1463.267700,0.67960250,32.96072006,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4016724,246.1620331,528.0960693,-212.4865112,1398.084961,1479.034058,0.69432682,33.67485046,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00575871,-29.40082169,-0.00011564,29.67465782,70.62435913,1283.016235,0.00564278,0.27367479,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00575871,-29.40082169,-0.00011564,29.67465782,70.62435913,1283.016235,0.00564278,0.27367479,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00575871,-29.40082169,-0.00011564,29.67465782,70.62435913,1283.016235,0.00564278,0.27367479,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-47.57117081,-0.00000000,47.54693985,123.5694580,1561.591919,0.00000000,-0.02423258,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-31.70873260,-0.00000000,31.69796181,82.38733673,1041.158691,0.00000000,-0.01077205,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.42514038,16.85013390,-85.10095215,-9.16823769,209.7715759,763.2824097,0.32418853,7.68185759,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.42514038,16.85013390,-85.10095215,-9.16823769,209.7715759,763.2824097,0.32418853,7.68185759,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00353742,-21.22643280,-0.00000773,21.39760590,50.98847580,926.2904663,0.00352943,0.17117712,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00353742,-21.22643280,-0.00000773,21.39760590,50.98847580,926.2904663,0.00352943,0.17117712,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00353742,-21.22643280,-0.00000773,21.39760590,50.98847580,926.2904663,0.00352943,0.17117712,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00353742,-21.22643280,-0.00000773,21.39760590,50.98847580,926.2904663,0.00352943,0.17117712,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.64730835,11.19715214,80.70162201,-8.15543365,408.8760681,195.0155945,0.05431984,3.04191113,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.64730835,11.19715214,80.70162201,-8.15543365,408.8760681,195.0155945,0.05431984,3.04191113,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.64730835,11.19715214,80.70162201,-8.15543365,408.8760681,195.0155945,0.05431984,3.04191113,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.30829620,13.66429138,-65.12199402,-9.24981785,160.5477753,578.6216431,0.18630144,4.41453362,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.37151337,13.68647194,-65.18485260,-9.26346588,160.7028351,579.1804810,0.18666150,4.42306566,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848392,4.41835356,-12.70957470,-4.12403631,32.85182190,116.7734756,0.00890979,0.29437929,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94584751,4.52497864,-12.93734360,-4.22520399,33.46129227,118.9399185,0.00850397,0.29985750,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228012,8.49210644,-33.59269714,-7.05582666,83.60853577,291.3630981,0.02958336,1.43627191,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00747681,8.34998989,-32.97895813,-6.93984175,82.08748627,286.0624390,0.02851675,1.41015315,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228012,8.49210644,-33.59269714,-7.05582666,83.60853577,291.3630981,0.02958336,1.43627191,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12633896,7.83089924,-35.06361008,-5.83552170,87.18724823,303.8342896,0.06273162,1.99534833,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78906631,7.82746077,-34.73080063,-5.85033274,86.38809204,301.0495300,0.05827073,1.97717810,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29415894,-8.59903240,-23.28050804,9.14279079,61.04560089,214.8622284,0.01364593,0.54368246,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28946686,-10.65703773,-12.27573490,11.09593391,39.99116516,142.1505432,0.01373122,0.43887097,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47612572,39.70898056,-25.43068504,-37.89844513,115.9879379,392.0731201,0.04543805,1.81034768,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57088232,2.10287094,-6.56937599,-2.04180622,17.02223396,53.38767242,0.00150479,0.06096634,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37876415,2.01423073,-6.37707186,-1.95503974,16.50424194,51.76306915,0.00168771,0.05910496,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96385765,-58.24545670,19.96385765,61.83105087,151.6790924,1093.353638,0.00000000,3.58558822,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,4.54352188,14.47852516,-4.54360342,-14.47014809,38.50621414,38.50806427,0.00019619,0.00905504,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87248230,-2.95896196,-17.83368683,3.81456900,45.99563980,157.2813873,0.03879230,0.85558581,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90880775,-2.89658189,-17.87314606,3.75357223,46.06108475,157.5052338,0.03566089,0.85694182,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28482437,-2.86113930,-17.24733162,3.68863201,44.48305893,152.1091919,0.03749229,0.82745075,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88516998,10.29269409,-20.85815430,-9.44846916,59.14603424,197.8703461,0.02701500,0.84421867,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37750626,-2.74116635,-20.35754395,3.41643429,52.22990417,178.3743439,0.01995794,0.67524356,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78634453,-5.69872522,10.78634453,6.04615259,63.54454041,30.48205948,0.00000000,0.34740943,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81325245,-1.16977274,10.81325245,1.44238830,56.65384293,26.89211464,0.00000000,0.27257794,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209408,-0.20055002,0.82221824,0.20450202,19.38594246,2.13013124,0.00012482,0.00396052,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817225,-0.18015172,0.84842163,0.18419582,19.86453438,2.18272114,0.00024951,0.00405264,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70725727,1.21098423,-4.70180321,-1.09623611,12.23493576,218.7189789,0.00545399,0.11474235,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79583359,1.22657359,-4.79011440,-1.10973704,12.46065807,222.7543640,0.00571892,0.11685137,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70845175,1.23576748,-4.70354843,-1.12081409,12.25353622,219.0514221,0.00490260,0.11494204,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38922310,4.36274576,-11.38277721,-4.13690805,32.76851273,103.5360184,0.00644393,0.22581786,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13856697,4.22872734,-11.13161564,-4.00818491,32.01095581,101.1426010,0.00695154,0.22057776,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21310616,0.92019194,-21.19068336,-0.17133170,56.76713943,181.9988861,0.02242213,0.74884719,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43591499,0.94564390,-21.41381264,-0.18886931,57.36523819,183.9164276,0.02210145,0.75675344,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64818573,0.68397206,-8.63414574,-0.48837885,23.29088402,74.09591675,0.01403831,0.19562761,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30600071,1.00141919,-8.30021763,-0.81234425,22.46118546,71.45633698,0.00578287,0.18905538,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62661362,-1.61212659,-11.61259460,1.97017336,30.26151276,101.2385025,0.01401875,0.35805848,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36412716,-1.61657166,-11.34918308,1.96666265,29.59296608,99.00190735,0.01494319,0.35009766,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35022545,8.18305969,-23.32065773,-7.23290300,64.39026642,208.6817474,0.02956611,0.95010173,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76535988,7.98198748,-22.73667526,-7.05561495,62.78079987,203.4657593,0.02868552,0.92635798,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78292775,-7.17466164,-2.78022075,7.27026844,20.04197121,67.09116364,0.00270693,0.09562968,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78359485,-7.12097645,-2.78115487,7.21599102,19.91231537,66.65729523,0.00244041,0.09501772,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60679340,3.42162991,-11.59212971,-3.04171276,32.24505234,103.3795090,0.01466453,0.37988111,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05290794,6.50106239,-22.02504539,-5.77929831,61.26557541,196.4211426,0.02786260,0.72177404,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44105721,4.81538343,-30.39058495,-3.50784588,81.57243347,264.3688354,0.05047378,1.30751109,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04479560,9.22230244,-0.04344666,-9.14755344,22.06187439,44.22393799,0.00134889,0.07475688,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04482495,9.20791626,-0.04348016,-9.13339710,22.02785492,44.15575409,0.00134473,0.07452650,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39491272,-29.52305984,21.42883682,30.77954865,88.24814606,603.0275879,0.03392802,1.25659311,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-86.61505127,-21.50891304,86.69132233,25.37592316,438.6500244,219.2295990,0.07627389,3.86708593,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13364029,13.99002647,-42.06723022,-12.26960754,107.7945557,368.1347961,0.06641322,1.72041893,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13364029,13.99002647,-42.06723022,-12.26960754,107.7945557,368.1347961,0.06641322,1.72041893,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97967339,10.29703808,-29.92951202,-8.72943401,81.44262695,269.6242371,0.05016050,1.56751573,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419519,-0.66686028,0.37421268,0.66723120,3.00085974,6.27452517,0.00001749,0.00037094,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419519,-0.66686028,0.37421268,0.66723120,3.00085974,6.27452517,0.00001749,0.00037094,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08578110,39.37199783,-11.28386021,171.5143890,1758.023071,0.00000000,2.80196452,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10047817,39.37199783,-11.28386021,171.5347290,1758.229980,0.00000000,2.81656981,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11020470,39.37199783,-11.28386021,171.5481567,1758.368286,0.00000000,2.82630968,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04689217,39.37199783,-11.28386021,171.4607391,1757.472900,0.00000000,2.76306081,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10047817,39.37199783,-11.28386021,171.5347290,1758.229980,0.00000000,2.81656981,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257666,1.64567935,-4.42593002,-1.54847729,19.69171143,217.7444916,0.00664611,0.09718093,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257618,1.64564741,-4.42593002,-1.54847729,19.69166183,217.7444916,0.00664609,0.09718059,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258190,1.64576030,-4.42593002,-1.54847729,19.69990730,217.8351440,0.00665165,0.09726185,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.46419525,91.18354034,36.46595001,394.7314758,4045.998535,0.00000000,8.00165081,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.54154778,91.18354034,36.46595001,394.8215637,4046.919922,0.00000000,7.92443323,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.61419106,91.18354034,36.46595001,394.1589966,4040.128662,0.00000000,7.85180998,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.54831886,91.18354034,36.46595001,394.0777283,4039.297119,0.00000000,7.91762543,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.61421967,91.18354034,36.46595001,394.1583252,4040.121582,0.00000000,7.85178089,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.58126450,91.18354034,36.46595001,394.1176147,4039.705566,0.00000000,7.88469410,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.47161865,91.18354797,36.46595001,393.9853516,4038.347900,0.00000000,7.99442625,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.60315704,91.18354034,36.46595001,394.1473694,4040.009277,0.00000000,7.86285830,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.59220505,91.18354034,36.46595001,394.1313477,4039.846191,0.00000000,7.87373257,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.59220505,91.18354034,36.46595001,394.1313477,4039.846191,0.00000000,7.87373257,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.58077812,91.18354034,36.46595001,394.9967041,4048.715576,0.00000000,7.88521862,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159914,-0.47999999,-1.29999995,5.73446512,58.78086472,0.00000000,0.00166445,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2838745,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531235,-6.78520489,17.87291336,7.19587421,89.89356995,155.7211609,0.01760012,0.41066954,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803329,-5.31416464,9.49800110,5.60000038,51.17943192,966.7710571,0.00996768,0.28585890,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.25839186,15.50000000,-2.12272882,74.80294037,1309.051392,0.00000000,1.13566756,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.25839186,15.50000000,-2.12272882,74.80294037,1309.051392,0.00000000,1.13566756,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.25839186,15.50000000,-2.12272882,74.80294037,1309.051392,0.00000000,1.13566756,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42765236,-2.91344595,15.50000000,4.03713417,74.14907837,1340.215820,0.07234665,1.12368202,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52985001,15.44458294,-54.49545288,-13.78552723,288.9373474,288.9375305,0.03439624,1.65920162,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52985001,15.44458294,-54.49545288,-13.78552723,288.9373474,288.9375305,0.03439624,1.65920162,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52985001,15.44458294,-54.49545288,-13.78552723,288.9373474,288.9375305,0.03439624,1.65920162,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51003695,-1.96019268,5.51376915,2.04339719,263.2459106,28.58081627,0.00373518,0.08324112,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51003695,-1.96019268,5.51376915,2.04339719,263.2459106,28.58081627,0.00373518,0.08324112,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634385,0.01921680,-0.08628833,-0.01870291,0.46026385,4.21536684,0.00005535,0.00051161,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744120,0.10744491,-0.40727207,-0.10499492,2.19250703,20.08034706,0.00016881,0.00244552,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75276875,-1.12463367,3.77367592,1.34879017,177.4961243,20.91075134,0.02090806,0.22416177,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64133501,-0.72850204,3.65959811,0.93274617,168.2459412,19.70602989,0.01826392,0.20425153,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810951,-0.19317050,1.06878352,0.20294213,49.54556274,5.53215218,0.00067492,0.00978001,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62581158,0.72550327,-12.60079288,-0.36124992,63.56845093,110.0890656,0.02502390,0.36427200,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411987,1.06900251,-13.98393822,-0.66405630,70.59663391,122.2606049,0.02018473,0.40499690,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600365,4.12845850,-8.21649551,-3.93914771,46.26336288,160.2393951,0.00950707,0.18930259,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236637,4.06560802,-8.41963863,-3.87321973,47.05467606,162.9800873,0.01272774,0.19236256,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927406,4.31457949,-8.44083500,-4.11940908,47.68719864,165.1712952,0.00843755,0.19519253,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588449,2.63553810,-6.14611816,-2.34040380,33.85537720,310.3185730,0.01976618,0.29514506,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276026,2.65345240,-6.14611816,-2.34040380,33.87654114,302.5070496,0.01664233,0.31305566,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508314,-1.41742575,7.21263599,1.70852375,333.7343445,37.41123199,0.01755369,0.29109862,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987082,-2.55081248,7.22920370,2.87180662,348.0438538,39.26103973,0.01933250,0.32100007,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.40504858,-16.48847198,-0.39627525,16.78603363,82.80066681,707.2503052,0.00877179,0.29768533,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836365,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43285394,-1.38916051,3.44200587,1.51112211,162.3424683,18.90360260,0.00915035,0.12194245,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45453572,-1.39608669,3.46379828,1.51879382,163.3374481,19.01945877,0.00926285,0.12268553,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03153014,-0.76697797,3.03639579,0.83753979,137.8361664,16.04999542,0.00486644,0.07057347,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99726510,-0.75809222,3.00207996,0.82783711,136.2758942,15.86828518,0.00481610,0.06977425,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848737,1.08615017,-2.60367465,-0.99832553,14.11506081,119.6048737,0.00481262,0.08783025,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61118221,1.09220421,-2.60367751,-0.99832612,14.26055908,120.8376999,0.00750497,0.09388031,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07084846,2.70901251,-7.05480146,-2.44479394,37.79294968,346.1327515,0.01604773,0.26422784,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07140636,2.70888400,-7.05480576,-2.44479465,37.99893951,348.0192871,0.01660042,0.26409751,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872498,-1.17527235,4.72310972,1.36502194,223.2570190,24.23146820,0.01438366,0.18974188,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003133,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776264,-4.97896767,10.83388424,5.05532169,260.1342468,61.25798035,0.04608372,0.07647937,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95931470,0.08691700,-1.95569694,-0.03524276,10.01719093,91.74401093,0.00361821,0.05167753,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95923448,0.08394368,-1.95553827,-0.03227627,10.01611996,91.73417664,0.00369608,0.05166646,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59107876,3.16440654,-11.57509899,-2.79961705,60.33773804,104.4940567,0.01598126,0.36481026,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22398949,3.35970855,-12.20778751,-2.97480702,63.66225052,110.2515335,0.01620238,0.38493899,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67054749,11.31457329,-31.56509018,-8.68159962,168.8866272,804.3231812,0.10545576,2.63304067,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17724228,12.40056801,-35.04798889,-9.48092747,187.3063202,892.0468140,0.12925498,2.91969562,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77020359,3.68876648,-9.75898170,-3.43581915,52.89796829,91.60977173,0.01122304,0.25297531,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57462978,3.57430649,-9.56272793,-3.32678771,51.76676941,89.65067291,0.01190351,0.24752301,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774071,-4.97896481,10.84090996,5.05624342,260.5535583,61.33921432,0.05308741,0.07727168,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51080823,0.11438130,-1.50859118,-0.08418816,7.75745010,71.04781342,0.00221708,0.03018996,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94326591,0.24188450,-2.93932295,-0.18301061,15.12027740,138.4813843,0.00394264,0.05887074,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242807,-0.62279850,2.73673248,0.68500793,128.0827179,13.95128727,0.00430251,0.06219819,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876352,0.42923236,-2.28399420,-0.30431607,11.37751102,104.2862091,0.00476910,0.12490987,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713703,1.72881150,13.84700108,-0.60468942,67.88703156,579.8684692,0.05986241,1.12412429,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81757259,1.56922233,13.84700108,-0.82333755,67.94218445,580.3394775,0.02942852,0.74589980,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78639221,1.73728395,13.84700108,-0.61186641,67.88858032,579.8816528,0.06060882,1.12541533,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700203,1.02025807,13.84700203,-0.27103356,67.83541107,579.4273071,0.00000000,0.74919879,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367569,2.05438304,16.09700203,-0.48656958,78.87889099,673.7570801,0.08332673,1.56781399,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368713,2.04538274,16.09700203,-0.44767892,78.87335205,673.7099609,0.08331501,1.59770787,1,
