xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31326675,123.0360184,60.96306610,327.4661255,5594.212402,0.34269240,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795029,123.0360184,60.96306992,327.1515503,5588.841309,0.34203449,12.68501759,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33366776,123.0360184,60.96306610,327.2019348,5589.699219,0.34213975,12.62941837,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37541580,123.0360184,60.96306610,327.2396545,5590.342773,0.34221846,12.58768845,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26422501,123.0360184,60.96306610,327.1390686,5588.624023,0.34200802,12.69890690,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32050323,123.0360184,60.96306610,327.1793213,5589.313965,0.34209239,12.64254570,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940308,-48.26499939,123.0360184,60.96306610,327.1291504,5588.455078,0.34198734,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942444,-48.13904572,123.0360184,60.96306992,327.0272217,5586.715332,0.34177437,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23640823,123.0360184,60.96306610,327.1150818,5588.213867,0.34195787,12.72677898,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80727196,93.70169830,-17.48059082,242.8546753,4249.957031,0.19606604,7.32667828,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70043945,93.70169830,-17.48059273,242.7925110,4248.868652,0.19596566,7.21978760,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80927658,93.70169830,-17.48059273,242.8871307,4250.523926,0.18579645,7.32863760,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70018387,93.70169830,-17.48059273,242.7882233,4248.793945,0.19595876,7.21953297,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80740166,93.70169830,-17.48059082,242.8568420,4249.994629,0.19606957,7.32680988,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69966125,93.70169830,-17.48059273,242.7794495,4248.639160,0.19594456,7.21900988,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59251213,93.70169830,-17.48059082,242.7111511,4247.444824,0.19583437,7.11187935,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59236145,93.70169830,-17.48059082,242.7086334,4247.399902,0.19583029,7.11173105,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59236145,93.70169830,-17.48059082,242.7086334,4247.399902,0.19583029,7.11173105,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8760681,-7.92411995,157.0228271,17.21930122,392.5983582,654.3305664,0.14676604,9.29518127,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2783508,-7.97343540,158.4277344,17.31038857,396.0939636,660.1566162,0.14939120,9.33695126,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8766785,-7.95182514,157.0209961,17.24715042,392.6013794,654.3355713,0.14432217,9.29532528,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09741374,9.90438938,0.10211153,-9.86229134,23.94124222,38.30625916,0.00469468,0.04216833,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-86.94535828,35.09145737,86.99810791,-31.02430725,227.3084717,378.8474731,0.05274791,4.06715107,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.27000713,2.68362761,-12.26218224,-2.54268217,52.30917740,30.22991943,0.00783150,0.14096691,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.27285480,-19.32294083,-11.24711227,19.77372932,93.20643616,54.91383743,0.02574683,0.45080870,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46994019,1.66005266,66.46994019,2.93113089,160.4777985,2741.495605,0.00000000,4.59108829,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46994019,1.64495075,66.46994019,2.93113065,160.4769745,2741.481445,0.00000000,4.57618332,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824567,0.06582252,-1.04804075,-0.05932396,2.54487658,9.02760792,0.00020588,0.00650896,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22728038,31.25999832,4.01103544,74.94155121,4454.159180,0.23542990,5.23831511,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858711,31.25999832,4.01103592,74.92140198,4452.960938,0.24510762,5.27961922,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836463,31.25999832,4.01103592,74.92531586,4453.193848,0.24513325,5.31939268,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19397068,31.25999832,4.01103544,74.98431396,4456.700684,0.21605711,5.20501232,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08824091,2.16944098,-0.08723996,-2.14462686,5.35295820,18.65411186,0.00100043,0.02479853,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2348175,-28.48997498,123.7008362,41.60013962,312.8566895,5344.633789,0.46602204,13.11026955,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9008636,-28.72875023,123.9008636,41.60015488,314.5949097,5374.330566,0.00000000,12.87132168,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000216,1.40153611,-0.30000216,-1.40000474,3.54517961,60.56756592,0.00000000,0.00163001,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000216,1.40159976,-0.30000216,-1.40000474,3.54533362,60.56795502,0.00000000,0.00163941,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.13616848,-3.47283220,-4.13226128,3.57029438,13.34605789,47.13648605,0.00390742,0.09746968,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.19071293,-3.52089143,-4.18672132,3.61963797,13.52564812,47.77063751,0.00399111,0.09877989,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.54800415,7.72317362,-10.53900909,-7.49021626,32.30555725,111.6012421,0.00899463,0.23300366,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22594452,4.65815306,-21.19700623,-3.92208290,52.84628296,186.0028534,0.02893537,0.73604339,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97895050,4.82662582,-20.95765114,-4.09718275,52.35009384,184.2563171,0.02129591,0.72938466,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4154053,230.8465729,528.0963135,-197.8211365,1382.957153,1464.690063,0.68092442,33.02483368,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4009399,247.3929596,528.0963135,-213.6627197,1399.336548,1480.217163,0.69543815,33.72874832,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00528677,-28.32361221,-0.00004962,28.57776260,68.03676605,1236.008423,0.00523687,0.25398797,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00528677,-28.32361221,-0.00004962,28.57776260,68.03676605,1236.008423,0.00523687,0.25398797,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00528677,-28.32361221,-0.00004962,28.57776260,68.03676605,1236.008423,0.00523687,0.25398797,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-45.81185150,-0.00000000,45.78938293,118.9863358,1503.673462,0.00000000,-0.02246837,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-30.53624725,-0.00000000,30.52625656,79.34300232,1002.686279,0.00000000,-0.00999067,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.45106506,16.84140205,-85.12671661,-9.15566540,209.8239746,763.4732056,0.32435054,7.68569803,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.45106506,16.84140205,-85.12671661,-9.15566540,209.8239746,763.4732056,0.32435054,7.68569803,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00370384,-21.73301506,-0.00000367,21.91245651,52.20534515,948.3970337,0.00369990,0.17944513,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00370384,-21.73301506,-0.00000367,21.91245651,52.20534515,948.3970337,0.00369990,0.17944513,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00370384,-21.73301506,-0.00000367,21.91245651,52.20534515,948.3970337,0.00369990,0.17944513,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00370384,-21.73301506,-0.00000367,21.91245651,52.20534515,948.3970337,0.00369990,0.17944513,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.16030121,11.17667198,80.21396637,-8.17118168,406.4338989,193.8508148,0.05367291,3.00568295,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.16030121,11.17667198,80.21396637,-8.17118168,406.4338989,193.8508148,0.05367291,3.00568295,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.16030121,11.17667198,80.21396637,-8.17118168,406.4338989,193.8508148,0.05367291,3.00568295,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.28193665,13.64853954,-65.09580231,-9.23799419,160.4763031,578.3640747,0.18613559,4.41060400,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.34512329,13.67064571,-65.15861511,-9.25157928,160.6312714,578.9224243,0.18649523,4.41912603,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848679,4.41844463,-12.70957470,-4.12403679,32.85688400,116.7914658,0.00891253,0.29447004,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585037,4.52507114,-12.93734455,-4.22520399,33.46644974,118.9582596,0.00850660,0.29994991,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49205494,-33.59269333,-7.05582571,83.60703278,291.3578186,0.02958230,1.43622041,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00747299,8.34993935,-32.97895432,-6.93984175,82.08600616,286.0572510,0.02851573,1.41010261,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49205494,-33.59269333,-7.05582571,83.60703278,291.3578186,0.02958230,1.43622041,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12631607,7.83031797,-35.06360245,-5.83552122,87.17455292,303.7900391,0.06271336,1.99476743,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78904724,7.82688427,-34.73079681,-5.85033226,86.37551117,301.0056458,0.05825377,1.97660255,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29372597,-8.61745071,-23.28008461,9.16086674,61.02637100,214.7945251,0.01363733,0.54333997,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28896523,-10.67355728,-12.27523232,11.11252880,39.99461746,142.1628113,0.01373359,0.43894666,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47703171,39.74393082,-25.43158531,-37.93311310,115.9969864,392.1036072,0.04544513,1.81062984,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57087660,2.10276723,-6.56937265,-2.04180551,17.00779724,53.34239578,0.00150224,0.06086297,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37875795,2.01413012,-6.37706804,-1.95503926,16.49024391,51.71915817,0.00168485,0.05900474,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96388054,-58.36142349,19.96388054,61.95374680,151.8212738,1094.378662,0.00000000,3.59231424,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,1.76541114,14.37939453,-1.76551080,-14.37183762,36.72268295,36.72447205,0.00017844,0.00823562,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87237740,-2.97636199,-17.83365250,3.83038187,45.95295334,157.1354218,0.03872033,0.85399830,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90876770,-2.91400719,-17.87317085,3.76940775,46.01833344,157.3590546,0.03559472,0.85535181,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28472328,-2.87796712,-17.24729919,3.70392466,44.44177628,151.9680023,0.03742272,0.82591540,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88553429,10.29355240,-20.85857582,-9.45113945,59.08250427,197.6578064,0.02695700,0.84240615,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37701416,-2.76915550,-20.35709190,3.44314694,52.18050003,178.2056122,0.01992020,0.67396677,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78629780,-5.69874382,10.78629780,6.04586220,63.51629257,30.46850586,0.00000000,0.34710062,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81320572,-1.16577351,10.81320572,1.43812442,56.62633133,26.87905502,0.00000000,0.27231327,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209259,-0.20054981,0.82221639,0.20449169,19.36113930,2.12740588,0.00012450,0.00395039,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817076,-0.18015155,0.84841949,0.18418527,19.83911705,2.17992854,0.00024887,0.00404228,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70733595,1.21293688,-4.70178890,-1.09624100,12.21245670,220.5677948,0.00554658,0.11669032,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79591656,1.22856176,-4.79009962,-1.10973072,12.43776321,224.6371765,0.00581601,0.11883514,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70852089,1.23773587,-4.70353460,-1.12080991,12.23102951,220.9029541,0.00498583,0.11689340,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38920879,4.36622238,-11.38266468,-4.13687420,32.54488373,104.3416748,0.00654461,0.22934580,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13856316,4.23212814,-11.13150311,-4.00815964,31.79250145,101.9296494,0.00706015,0.22402382,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21301842,0.92471045,-21.19046211,-0.17135599,56.32453537,182.5426636,0.02255631,0.75332856,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43582344,0.95027018,-21.41358757,-0.18885382,56.91796875,184.4658966,0.02223371,0.76128215,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64828491,0.68642539,-8.63407421,-0.48837101,23.10589027,74.54631805,0.01420951,0.19801325,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30600262,1.00376010,-8.30014896,-0.81234920,22.28278351,71.89071655,0.00585339,0.19136088,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62654877,-1.67220211,-11.61264324,2.02734900,30.13872910,100.8277359,0.01390522,0.35515881,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36385727,-1.67531931,-11.34903431,2.02257514,29.47289467,98.60021210,0.01482218,0.34726244,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35059738,8.20020390,-23.32061768,-7.23680687,64.15070343,210.1410675,0.02998105,0.96343571,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76572037,7.99868870,-22.73663330,-7.05940056,62.54721451,204.8885651,0.02908810,0.93935877,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78286719,-7.22816896,-2.78014326,7.32436752,20.10391617,67.29852295,0.00272369,0.09622175,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78367400,-7.17413807,-2.78121877,7.26974106,19.97385979,66.86332703,0.00245552,0.09560600,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60670280,3.41980338,-11.59210873,-3.04171014,32.16754532,103.1310043,0.01459411,0.37805700,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05273438,6.49759102,-22.02500725,-5.77929354,61.11830521,195.9489899,0.02772881,0.71830821,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44087219,4.81142712,-30.39055252,-3.50784469,81.44896698,263.9685974,0.05032109,1.30355573,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.02989694,9.20588112,-0.02855276,-9.13139534,22.02292252,44.14586639,0.00134413,0.07449313,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.03006277,9.19154835,-0.02872272,-9.11729145,21.98903084,44.07792664,0.00134000,0.07426403,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39534950,-29.43086624,21.42912674,30.68188477,88.05597687,601.7144165,0.03378041,1.25112641,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-86.15600586,-21.59781837,86.23152161,25.42629242,436.4589539,218.1345520,0.07551379,3.82854891,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13362503,13.98981953,-42.06722641,-12.26960754,107.7880325,368.1125183,0.06640519,1.72021091,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13362503,13.98981953,-42.06722641,-12.26960754,107.7880325,368.1125183,0.06640519,1.72021091,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97951889,10.29292583,-29.92948914,-8.72943020,81.33581543,269.2706299,0.05002901,1.56340659,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419519,-0.66686440,0.37421268,0.66723537,3.00087404,6.27455473,0.00001749,0.00037095,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419519,-0.66686440,0.37421268,0.66723537,3.00087404,6.27455473,0.00001749,0.00037095,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08577728,39.37199783,-11.28385544,171.5143738,1758.023071,0.00000000,2.80196452,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10047436,39.37199783,-11.28385544,171.5347137,1758.229980,0.00000000,2.81656957,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11019993,39.37199783,-11.28385544,171.5481415,1758.368164,0.00000000,2.82630944,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04688835,39.37199783,-11.28385544,171.4607239,1757.472778,0.00000000,2.76306033,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10047436,39.37199783,-11.28385544,171.5347137,1758.229980,0.00000000,2.81656957,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257666,1.64567935,-4.42593002,-1.54847729,19.69171143,217.7445221,0.00664611,0.09718094,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257618,1.64564741,-4.42593002,-1.54847729,19.69166183,217.7445068,0.00664609,0.09718060,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258190,1.64576030,-4.42593002,-1.54847729,19.69990730,217.8351593,0.00665165,0.09726187,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.45355225,91.18354034,36.45478439,394.7186279,4045.866943,0.00000000,8.00112724,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.53090477,91.18354034,36.45478439,394.8085938,4046.788086,0.00000000,7.92391539,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.60353279,91.18354034,36.45478439,394.1463013,4039.998779,0.00000000,7.85130262,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.53766060,91.18354034,36.45478439,394.0650940,4039.167236,0.00000000,7.91711521,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.60356331,91.18354034,36.45478439,394.1455994,4039.991455,0.00000000,7.85127449,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.57060814,91.18354034,36.45478439,394.1049194,4039.575684,0.00000000,7.88418579,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.46096802,91.18354034,36.45478439,393.9726868,4038.218750,0.00000000,7.99391365,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.59250069,91.18354034,36.45478439,394.1346741,4039.879395,0.00000000,7.86235046,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.58154678,91.18354034,36.45478439,394.1186523,4039.716064,0.00000000,7.87322521,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.58154678,91.18354034,36.45478439,394.1186523,4039.716064,0.00000000,7.87322521,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-28.57013702,91.18354034,36.45478439,394.9837952,4048.582764,0.00000000,7.88470268,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159914,-0.47999999,-1.29999995,5.73446941,58.78090286,0.00000000,0.00166446,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967285,0.17526117,6.66693544,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967285,0.17526117,6.66693544,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2838745,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531235,-6.78405190,17.87290955,7.19469643,89.89083862,155.7164001,0.01759905,0.41064444,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803234,-5.31416941,9.49799919,5.60000038,51.17897415,966.7623901,0.00996750,0.28585377,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26048517,15.50000000,-2.12478161,74.80426788,1309.074829,0.00000000,1.13570809,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26048517,15.50000000,-2.12478161,74.80426788,1309.074829,0.00000000,1.13570809,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26048517,15.50000000,-2.12478161,74.80426788,1309.074829,0.00000000,1.13570809,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42765617,-2.91142416,15.50000000,4.03503799,74.14663696,1340.171631,0.07234187,1.12360775,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52992249,15.42917061,-54.49553299,-13.77017498,288.9064636,288.9062195,0.03438881,1.65884328,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52992249,15.42917061,-54.49553299,-13.77017498,288.9064636,288.9062195,0.03438881,1.65884328,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52992249,15.42917061,-54.49553299,-13.77017498,288.9064636,288.9062195,0.03438881,1.65884328,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51003122,-1.96019149,5.51375818,2.04326725,263.0420837,28.55869102,0.00372940,0.08311228,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51003122,-1.96019149,5.51375818,2.04326725,263.0420837,28.55869102,0.00372940,0.08311228,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634373,0.01921634,-0.08628826,-0.01870290,0.46005774,4.21347904,0.00005530,0.00051115,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744069,0.10744271,-0.40727168,-0.10499490,2.19152522,20.07135201,0.00016866,0.00244333,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75278187,-1.12481523,3.77367020,1.34877157,177.4168243,20.90140915,0.02088938,0.22396159,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64131474,-0.72832000,3.65956092,0.93236893,168.1654816,19.69661140,0.01824647,0.20405632,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810808,-0.19317040,1.06877995,0.20290990,49.46423721,5.52307177,0.00067271,0.00974793,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580872,0.72548270,-12.60079288,-0.36124992,63.56665421,110.0859604,0.02502249,0.36425143,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411892,1.06897962,-13.98393631,-0.66405630,70.59463501,122.2571411,0.02018359,0.40497401,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600269,4.12844801,-8.21649551,-3.93914771,46.26204300,160.2348175,0.00950653,0.18929178,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236446,4.06559706,-8.41963863,-3.87321973,47.05332565,162.9754333,0.01272702,0.19235156,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927311,4.31456804,-8.44083405,-4.11940908,47.68584061,165.1665344,0.00843706,0.19518137,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588354,2.63552523,-6.14611769,-2.34040380,33.85464478,310.3117981,0.01976532,0.29513225,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275978,2.65343881,-6.14611769,-2.34040380,33.87580490,302.5004883,0.01664161,0.31304207,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508219,-1.41741776,7.21263504,1.70851183,333.7319641,37.41096497,0.01755344,0.29109445,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987177,-2.55082035,7.22920370,2.87181020,348.0416260,39.26078796,0.01933225,0.32099593,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.39758584,-7.05859900,-0.39597267,7.11317062,35.49185562,303.1543884,0.00161166,0.05469428,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056297,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284869,-1.38915956,3.44197106,1.51072741,162.0801544,18.87305641,0.00912080,0.12154868,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45453072,-1.39608574,3.46376348,1.51839685,163.0735168,18.98872566,0.00923294,0.12228937,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152370,-0.76697737,3.03636837,0.83723295,137.5368042,16.01513672,0.00484532,0.07026724,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725890,-0.75809169,3.00205278,0.82753354,135.9798889,15.83381939,0.00479520,0.06947149,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848451,1.08611488,-2.60367346,-0.99832535,14.11223507,119.5809097,0.00481069,0.08779507,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61116362,1.09200096,-2.60367513,-0.99832565,14.24514294,120.7070770,0.00748875,0.09367744,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07083845,2.70890641,-7.05479813,-2.44479370,37.78538132,346.0634766,0.01604131,0.26412207,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07137728,2.70851326,-7.05480051,-2.44479394,37.97230530,347.7754211,0.01657716,0.26372752,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872307,-1.17527223,4.72309875,1.36490786,223.1898956,24.22418404,0.01437501,0.18962781,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003134,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776073,-4.97896767,10.83384037,5.05525303,260.0169373,61.23036957,0.04604219,0.07641044,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95931005,0.08685456,-1.95569658,-0.03524277,10.01113701,91.68856812,0.00361384,0.05161510,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95922959,0.08388127,-1.95553803,-0.03227628,10.01006603,91.67874146,0.00369161,0.05160404,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59107494,3.16439581,-11.57509613,-2.79961705,60.33686829,104.4925537,0.01598080,0.36479980,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22398567,3.35969710,-12.20778465,-2.97480679,63.66132736,110.2499390,0.01620192,0.38492793,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67053413,11.31449318,-31.56508255,-8.68159866,168.8841095,804.3110962,0.10545260,2.63296175,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17723083,12.40048027,-35.04797745,-9.48092651,187.3035126,892.0334473,0.12925111,2.91960812,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77019310,3.68847799,-9.75898457,-3.43581963,52.86779404,91.55751801,0.01121024,0.25268677,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57461739,3.57402444,-9.56272888,-3.32678819,51.73723984,89.59952545,0.01188993,0.24724069,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774261,-4.97896528,10.84086418,5.05617428,260.4366455,61.31168365,0.05303976,0.07720232,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51086640,0.11435525,-1.50865173,-0.08419476,7.75325155,71.00935364,0.00221468,0.03015729,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94337964,0.24183443,-2.93944097,-0.18302427,15.11209393,138.4064178,0.00393837,0.05880702,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242712,-0.62279838,2.73673010,0.68498909,128.0634308,13.94918537,0.00430121,0.06217945,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876257,0.42921761,-2.28399396,-0.30431607,11.37683964,104.2800598,0.00476854,0.12489512,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713226,1.73868573,13.84699917,-0.61449391,67.88914490,579.8864746,0.05986613,1.12419415,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756783,1.58412290,13.84699917,-0.83814281,67.94652557,580.3765259,0.02943229,0.74599522,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638744,1.74714792,13.84699917,-0.62165964,67.89071655,579.8997803,0.06061263,1.12548602,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.03501511,13.84700108,-0.28575876,67.83685303,579.4396973,0.00000000,0.74923068,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367188,2.06393552,16.09700203,-0.49606586,78.88030243,673.7691650,0.08332973,1.56787038,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368141,2.05475330,16.09700203,-0.45699790,78.87463379,673.7208252,0.08331773,1.59775984,1,
