xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892208,0.52858430,45.29835510,25.91874123,0.00631907,0.13586009,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528645,0.52786505,45.18190384,25.85210609,0.00628662,0.13551170,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423943,2.94731355,20.44600105,-1.28812397,100.3427582,1075.263794,0.05176276,1.65920663,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873985,2.87034059,18.45300102,-0.87951475,90.48511505,969.6303101,0.09426015,1.99083924,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855537,3.47018695,24.37200165,-1.22322083,119.5239334,1280.807739,0.07344384,2.24698496,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.67346716,24.37200165,-0.43736127,119.3929062,1279.403564,0.00000000,2.23611879,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627129,3.17892742,22.40000153,-1.16811454,109.8639374,1177.291992,0.06372911,2.01082110,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.19689560,18.45300102,-0.91118068,90.49263763,969.7108765,0.00000000,1.28572714,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261508,0.53830951,-1.25197768,-0.43694112,6.81338358,59.28948593,0.01063718,0.10136608,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38330340,0.53408140,-3.37947607,-0.47902432,18.10240555,62.70014954,0.00382740,0.05505631,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30659199,0.51707089,-3.30277562,-0.46327865,17.68793869,61.26461029,0.00381764,0.05379029,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342800,2.52688479,-6.71640921,-2.28027558,36.13018799,331.1692810,0.01702018,0.24660499,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200403,2.39152050,-6.35590649,-2.15816331,34.19134140,313.3980103,0.01609780,0.23337223,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888060,0.88106030,-2.52334762,-0.82665813,13.45328903,369.6424255,0.00553308,0.05440859,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645668,0.39984030,-0.99525118,-0.37794456,5.39386415,148.2015076,0.00120545,0.02189351,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331405,0.16989268,-0.53296888,-0.16589792,2.81410933,74.98677063,0.00034545,0.00399942,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361391,-0.89861017,2.80174708,1.01665127,136.8412018,14.95353413,0.00813298,0.11803338,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434491,-0.90702093,2.79202485,1.02483535,136.5507812,14.92178917,0.00767960,0.11781207,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129183,1.79907191,-5.15707493,-1.62202811,27.53424454,239.7929840,0.01421685,0.17704006,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692852,1.85918510,-5.15707493,-1.62202811,27.66172409,240.9033051,0.01985369,0.23716138,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752373,0.83244282,162.4387207,17.80454826,0.01043653,0.10800981,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752373,0.83244282,162.4387207,17.80454826,0.01043653,0.10800981,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902962,0.99892604,194.9263000,21.36545372,0.01252384,0.12961178,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166120,-2.51570868,3.12339354,2.65711570,177.1575623,20.02308846,0.01173288,0.14142317,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818697,0.64442289,5.10589790,-0.51595390,227.5141907,25.05820084,0.00771118,0.12846492,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539474,3.52906966,13.99800014,-2.63402057,69.76525116,1191.823364,0.04260523,0.89506787,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551682,3.52718711,13.99800014,-2.63218164,69.76359558,1191.794922,0.04248385,0.89502496,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407867,3.53291678,13.99800014,-2.63774180,69.76866913,1191.880981,0.04392227,0.89515483,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383453,3.53666830,13.99800014,-2.64143109,69.77198792,1191.938232,0.04416520,0.89524055,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63835907,1.51064742,28.69501495,-0.14112714,139.1139679,1490.732300,0.05665586,1.36949623,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63780022,1.49739027,28.69501495,-0.14112715,139.1078644,1490.667480,0.05721369,1.35624576,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94686317,1.33164251,26.99501419,-0.14112714,130.8751221,1402.445679,0.04815139,1.19050121,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55314064,1.37890708,27.60001373,-0.14112714,133.8238373,1434.044189,0.04687351,1.23780775,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88689613,1.79459345,26.99502182,-0.14112717,130.7148895,1399.956421,0.10812965,1.65349150,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87999344,1.79373252,26.99502182,-0.14112715,130.6812134,1399.595703,0.11503240,1.65263939,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94399440,9.04381752,-0.88660002,43.52203369,44.08674240,0.00182030,0.05743112,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210402,-0.47662476,2.53525686,0.52926582,123.9314880,12.46311378,0.00315261,0.05263912,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917439,-0.73183364,3.21465611,0.82334960,163.2728882,16.03260040,0.00548117,0.09151897,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098255,-0.73378414,3.22650385,0.82565099,163.8654785,16.09081078,0.00552104,0.09184997,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23318779,-1.29029620,-1.23024166,1.33298743,8.81154633,80.70217133,0.00294574,0.04268283,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33783913,-1.39412081,2.34183359,1.45244777,121.1003189,13.60456657,0.00399460,0.05832303,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02764771,-9.08422375,0.02870341,9.11729145,44.07745743,44.07793045,0.00109314,0.03297054,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02754854,-9.09850693,0.02854278,9.13139534,44.14675903,44.14586258,0.00109652,0.03307256,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139449,-3.98561168,-0.69855982,19.71678352,68.29174042,0.00408339,0.07283064,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330159,-4.04772282,-0.70935541,20.02394295,69.35573578,0.00414876,0.07396520,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076493,54.86514664,6.05110741,0.00080366,0.00962957,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19083476,2.84067988,-2.18504286,-2.74400139,17.92335892,160.0506744,0.00579179,0.09669778,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77971721,-2.65897822,-3.77464104,2.74400139,23.08913040,212.9309387,0.00507625,0.08502721,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856186,-11.02260971,32.04347992,12.38003159,795.2996216,172.9180756,0.04492334,1.35746622,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056198,-11.16767502,32.51680756,12.54482079,806.8967896,175.4395294,0.04624306,1.37723887,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376024,-1.82753968,6.89227152,2.30964565,327.4839478,36.94153214,0.03851025,0.48209122,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67765665,1.43246436,220.3996429,24.86197472,0.03440122,0.32366213,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67765665,1.43246436,220.3996429,24.86197472,0.03440122,0.32366213,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80585861,5.52567482,808.1434326,94.01258850,0.04734226,1.47800231,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80682564,5.51887751,806.5903320,93.83263397,0.04831146,1.47119915,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901169,6.04402876,-12.78240871,-5.42927313,71.63604736,124.0607529,0.03660580,0.61478961,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05044460,6.18475485,-13.01438618,-5.55825138,72.99763489,126.4188232,0.03606128,0.62654752,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47384262,4.69206333,818.6627808,170.8513641,0.09007615,2.83739901,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49553299,13.77017307,-54.46262360,-12.18286133,288.9062195,489.5573120,0.03290578,1.58730519,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49553299,13.77017307,-54.46262360,-12.18286133,288.9062195,489.5573120,0.03290578,1.58730519,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49553299,13.77017307,-54.46262360,-12.18286133,288.9062195,489.5573120,0.03290578,1.58730519,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90190029,36.92961121,12.68388462,902.3126831,196.5668793,0.08278617,1.78192198,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400711,-11.42667580,37.05602264,13.22303677,909.1875000,198.0644531,0.06201429,1.79636455,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53067017,17.03798676,-54.50682831,-16.12613106,286.5438843,286.5441895,0.02384401,0.91203350,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50682831,16.12613297,-54.40407562,-13.07283497,286.5441895,492.6532593,0.10275897,3.05340934,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.05148411,6.60610962,628.8283691,72.79244232,0.06368741,0.92346740,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96133804,17.19656754,905.9594116,208.0614929,0.20611417,6.46997404,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093674,-9.16562366,32.33792496,11.85761166,786.1862183,171.2689209,0.07698654,2.69196296,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300587,3.12313557,-11.60571957,-2.77691197,60.79960632,105.2939911,0.01728933,0.34626952,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555689,-1.17431116,4.70053101,1.35062706,108.9501114,24.18130493,0.01497299,0.17631462,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55762005,2.33146596,387.0079041,44.00577545,0.01796268,0.38505906,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55727005,2.32887220,388.2879333,43.88601303,0.01761341,0.38246274,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162064,-7.67392683,27.80868721,15.02680969,1305.609009,156.4902802,0.41706395,7.35289526,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162064,-7.67392683,27.55895805,10.58286095,1279.227173,146.1084137,0.16733795,2.90889144,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89950180,14.12135983,-34.89950180,-14.00100136,186.5207214,186.5223389,0.00000000,0.12123793,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89950180,14.12135983,-34.89950180,-14.00100136,186.5207214,186.5223389,0.00000000,0.12123793,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89950562,14.00100136,-34.82834244,-11.79234409,186.5223541,324.1176147,0.07116437,2.20863724,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89950562,14.00100136,-34.82834244,-11.79234409,186.5223541,324.1176147,0.07116437,2.20863724,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280164,-4.65073395,-0.94912899,23.29091263,35.41941071,0.00035090,0.01371713,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280164,-4.65073395,-0.94912899,23.29091263,35.41941071,0.00035090,0.01371713,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267727,13.04926395,6.57517338,637.7315063,72.19225311,0.06146692,0.89249974,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56194305,16.77341080,-35.39296722,-13.31529045,193.9048309,335.8079834,0.16897753,3.45814490,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.14863729,13.59741402,4.65543079,338.6650696,71.99961090,0.00372491,0.50681412,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.14863729,13.59741402,4.65543079,338.6650696,71.99961090,0.00372491,0.50681412,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057938,-0.36177737,-13.72781658,0.82462096,68.80876923,327.7017212,0.00276289,0.46288753,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93835020,-15.92184162,-5.40646744,68.22646332,130.7673950,0.00000000,0.53188258,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93835020,-15.92184162,-5.40646744,68.22646332,130.7673950,0.00000000,0.53188258,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,117.0476456,22.66432190,-117.0476456,-18.28273773,275.0665894,475.6359253,0.00000000,4.38155985,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,118.7998428,23.00378990,-118.7998428,-18.55627823,279.1843872,482.7560425,0.00000000,4.44715214,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86229324,25.56404686,-56.86229324,-22.79418755,254.1011353,480.9393311,0.00000000,2.76986098,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.45927811,25.83247185,-57.45927811,-23.03352165,256.7689514,485.9887085,0.00000000,2.79894090,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66358948,25.92430687,-57.66358948,-23.11538696,257.6819153,487.7166443,0.00000000,2.80889368,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,110.8026047,-5.77239895,-110.8026047,9.25757790,262.0787354,453.1779175,0.00000000,3.48476696,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,110.8026047,-5.77239895,-110.8026047,9.25757790,262.0787354,453.1779175,0.00000000,3.48476696,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228485,11.89823246,-33.41228485,-11.49677658,84.19441223,145.5859528,0.00000000,0.40130204,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08285141,11.78088760,-33.08285141,-11.38343430,83.36425781,144.1505280,0.00000000,0.39734536,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002651,5.17931557,-11.20002651,-5.12111473,29.80623245,50.29834747,0.00000000,0.05839387,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002651,5.17931557,-11.20002651,-5.12111473,29.80623245,50.29834747,0.00000000,0.05839387,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972473,-1.59173417,-31.88972473,2.35434890,131.5786438,252.1924438,0.00000000,0.76261479,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.60212421,-32.09788513,2.36971688,132.4375458,253.8386230,0.00000000,0.76759273,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.60212421,-32.09788513,2.36971688,132.4375458,253.8386230,0.00000000,0.76759273,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,83.26969147,-7.89319181,-83.26969147,10.21502590,197.5544128,345.7202148,0.00000000,2.32171273,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,86.84570312,-8.23224926,-86.84570312,10.65365791,206.0383759,360.5671387,0.00000000,2.42141843,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.58927917,-3.85308528,-75.58927917,5.94458342,178.7644043,312.4592896,0.00000000,2.09169340,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99967957,-24.76092339,36.99967957,27.72408676,181.7174835,1862.603149,0.00000000,2.96320748,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99967957,-24.76092339,36.99967957,27.72408676,181.7174835,1862.603149,0.00000000,2.96320748,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,4.58226871,5.92840195,-4.58226871,-5.88645554,30.58331490,57.88562775,0.00000000,0.04200106,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,4.81526518,6.22989988,-4.81526518,-6.18571568,32.13857269,60.82865524,0.00000000,0.04413671,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,4.84686136,6.27078867,-4.84686136,-6.22635317,32.34948730,61.22808838,0.00000000,0.04442632,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-27.64257431,-10.35615063,27.64257431,10.63561058,72.53434753,120.8905792,0.00000000,0.27946058,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-27.74204063,-10.39341450,27.74204063,10.67388058,72.79534912,121.3255768,0.00000000,0.28046617,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,0.00000000,-20.54272652,-0.00000000,21.01297760,86.03457642,164.8995972,0.00000000,0.47025210,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,0.00000000,-20.28730774,-0.00000000,20.75171471,84.96487427,162.8493347,0.00000000,0.46440521,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,173.1517792,-68.03838348,-173.1517792,81.66426849,481.0682678,801.7804565,0.00000000,13.62588406,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356804,-0.69428068,-11.14356804,0.83419037,45.94677734,88.06465912,0.00000000,0.13990973,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,24.13940239,18.55018234,-24.13940239,-18.19216728,72.81327057,124.3893356,0.00000000,0.35801578,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,24.93994331,19.16549492,-24.93994331,-18.79547882,75.22819519,128.5144958,0.00000000,0.36988875,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98251724,0.58810526,-8.98251724,-0.48968741,38.50519943,71.03403473,0.00000000,0.09832662,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87120295,0.38440150,-5.87120295,-0.32008874,25.16798210,46.42966461,0.00000000,0.06426878,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502596,-0.07758671,-6.15502596,0.11905076,25.21273041,48.32439804,0.00000000,0.04146403,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233183,-0.07755276,-6.15233183,0.11899865,25.20169449,48.30324173,0.00000000,0.04144588,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946690,-2.55080390,-9.95815086,3.06782389,235.5928345,42.67985916,0.04131582,0.51702017,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00002098,3.31992650,20.00002098,-1.31885839,83.69624329,462.0033264,0.00000000,2.00106812,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38487816,5.34149122,-29.38487816,-5.05053663,71.60343933,120.8308563,0.00000000,0.29102939,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38487816,5.34149122,-29.38487816,-5.05053663,71.60343933,120.8308563,0.00000000,0.29102939,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.25093460,1.98035049,-51.25093460,-1.21705925,119.8733673,204.7837067,0.00000000,0.76357687,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.04272842,1.97246051,-51.04272842,-1.21210504,119.3864059,203.9517975,0.00000000,0.76047480,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,53.50040817,2.06736708,-53.50040817,-1.27045977,125.1347885,213.7719421,0.00000000,0.79709125,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001012,-0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,-0.00000000,0.00014904,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,-0.00000000,0.00014904,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002788,-0.00000000,0.00000000,0.00011285,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001012,-0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538971,10.61970234,-46.23538971,-9.01671600,192.0138245,368.0264893,0.00000000,1.60298514,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39172363,9.73685932,-42.39172363,-8.26713371,176.0512238,337.4315186,0.00000000,1.46972489,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43843079,9.97727489,-43.43843079,-8.47126102,180.3981628,345.7631531,0.00000000,1.50601447,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.41039085,-24.88893700,28.41039085,25.39100266,152.8785553,91.72714233,0.00000000,0.50206614,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.41039085,-24.88893700,28.41039085,25.39100266,152.8785553,91.72714233,0.00000000,0.50206614,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.41039085,-24.88893700,28.41039085,25.39100266,152.8785553,91.72714233,0.00000000,0.50206614,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04096222,1.02931309,83.04096222,6.24211931,335.6954956,3524.802002,0.00000000,7.27141476,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04096222,0.99524111,83.04096222,6.24211931,335.6937866,3524.784180,0.00000000,7.23727131,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99996948,0.73137379,84.99996948,6.84120941,343.6011353,3607.811279,0.00000000,7.57257032,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94388199,-2.15083122,-13.94388199,2.31264830,57.78264236,110.7500687,0.00000000,0.16181701,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63935089,-2.25810671,-14.63935089,2.42799449,60.66462326,116.2738571,0.00000000,0.16988784,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-5.83842564,19.78767395,5.83842564,-19.62299156,50.30870056,83.84783173,0.00000000,0.16468251,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037295,-0.68437147,-1.56037295,0.68760866,6.90495968,13.40002060,0.00000000,0.00321140,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811425,-1.02999234,-2.34811425,1.03468919,10.39107037,20.16474152,0.00000000,0.00483265,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26125860,-13.25516701,-1.07879055,53.83474731,103.1832657,0.00000000,0.18246809,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918201,1.25783443,-13.21918201,-1.07586181,53.68859482,102.9031372,0.00000000,0.18197273,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24049377,9.25529861,-31.24049377,-8.44881439,132.0126038,253.0241394,0.00000000,0.80648375,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099861,9.37098980,-31.63099861,-8.55442429,133.6627502,256.1869202,0.00000000,0.81656474,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99996567,1.48215604,13.99996567,-0.16666946,71.04939270,1213.760498,0.00000000,1.31548822,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99996567,1.48215604,13.99996567,-0.16666946,71.04939270,1213.760498,0.00000000,1.31548822,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99996567,1.48215604,13.99996567,-0.16666946,71.04939270,1213.760498,0.00000000,1.31548822,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854034,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474014,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.58512878,-16.09460640,-69.58512878,18.77811050,170.7477722,291.6943054,0.00000000,2.68333387,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.78801727,-22.15540314,-95.78801727,25.84900284,235.0444641,401.5341797,0.00000000,3.69376612,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,-0.12080096,58.47898102,3.70474052,234.1232300,2355.864746,0.00000000,3.58380890,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,0.01388306,58.47898102,3.70474052,234.1227417,2355.859863,0.00000000,3.71844506,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,-0.18142848,58.47898102,3.81700516,234.1238556,2355.871094,0.00000000,3.63561654,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51293945,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,46.51704407,25.43695831,-46.51704407,-24.46558571,126.2520218,210.4200287,0.00000000,0.97137141,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.66295719,-24.68599319,-10.30922318,111.5791626,208.5134583,0.00000000,1.35369003,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.78060150,-24.93509865,-10.41328335,112.7050323,210.6176147,0.00000000,1.36734998,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.35138205,45.66699219,2.76654315,186.4023895,1910.624268,0.00000000,3.11796808,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40683365,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.75523758,0.00000000,2.76654315,11.24592781,115.2689438,0.00000000,0.01134888,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006880,0.00000000,-0.00000000,0.00028089,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79599965,-11.59459019,-0.64783299,47.28313065,90.62599182,0.00000000,0.14816658,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75271821,-10.96415043,-0.61260796,44.71217346,85.69832611,0.00000000,0.14011022,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.32510805,-25.66255951,3.89778352,105.9470139,203.0651093,0.00000000,0.57267559,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53742981,-25.65319824,3.10578346,104.8626404,202.6621704,0.00000000,0.56848925,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581612,5.79231739,-20.61581612,-5.30820608,87.10929871,166.9594879,0.00000000,0.48411155,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73677540,-20.53965187,-4.26028347,85.83504486,164.5171814,0.02264600,0.47649205,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.02414703,8.46690178,-83.02414703,-5.76887989,195.7846527,338.5442200,0.00000000,2.69778848,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,85.94460297,8.76463604,-85.94460297,-5.97188473,202.6715546,350.4528809,0.00000000,2.79268575,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21813345,-12.17174721,2.48621631,50.01519775,97.06069946,0.00000000,0.26811725,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00946164,-11.02687931,2.25239086,45.31076813,87.93126678,0.00000000,0.24289829,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.02869415,2.22614884,-48.02869415,-1.34200180,112.3280640,194.2338867,0.00000000,0.88371819,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12774158,-6.73761129,1.30418515,27.55661201,52.81684113,0.00000000,0.17644352,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902903,-0.24110132,0.08952285,1.03685141,5.72341919,0.00002549,0.00049382,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63538551,-41.60320282,-9.32258320,173.1199036,331.8131714,0.00000000,1.31280255,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63538551,-41.60320282,-9.32258320,173.1199036,331.8131714,0.00000000,1.31280255,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,97.56297302,119.0867157,-97.56297302,-113.0214233,361.1630554,601.9384155,0.00000000,6.06529188,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,92.91712952,-63.79499435,-92.91712952,67.37938690,264.4158020,462.7279053,0.00000000,3.58425784,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53917313,-0.00000000,-20.71201706,86.83661652,748.9658203,0.00000000,0.82715517,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53917313,-0.00000000,-20.71201706,86.83661652,748.9658203,0.00000000,0.82715517,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58170891,1.54384410,4.58170891,-1.53145599,19.40584946,111.1370239,0.00000000,0.01235134,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,68.23755646,6.18375206,-68.23755646,-3.85612178,163.7474976,272.9124756,0.00000000,2.32763028,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,67.49718475,6.11665821,-67.49718475,-3.81428289,161.9708405,269.9513550,0.00000000,2.30237556,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-8.61670494,-0.00000000,8.73491478,34.39853668,352.5831909,0.00000000,0.11825470,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.30832779,-1.35945940,-1.29090047,7.62152815,43.12269974,0.00000000,0.01743346,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35959625,-33.10192871,80.35959625,37.52004623,200.5181580,3026.572754,0.00000000,4.41797733,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6532898,-138.2899323,229.6532898,167.0547333,618.5008545,8495.799805,0.00000000,28.76464462,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,120.3348160,-15.97288704,-120.1871262,23.72582054,282.6453247,282.6453247,0.14767371,7.75286865,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,120.3348618,-15.90862751,-120.3348618,15.97288704,297.5252686,282.6454163,0.00000000,0.07607062,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75957870,27.19314194,-61.75957870,-23.10605431,160.1896973,518.1137085,0.00000000,4.08713913,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-13.20537758,185.5846100,25.25459480,427.9625244,5741.830566,0.00000000,12.04912090,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08115959,9.27572346,-23.08115959,-8.71397209,61.95842361,192.9747314,0.00000000,0.56177068,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17673492,9.31411552,-23.17673492,-8.75007915,62.21496582,193.7738647,0.00000000,0.56409681,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10835266,13.70729923,-34.10835266,-12.87710953,91.55954742,285.1697388,0.00000000,0.83016074,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499420,-37.10191727,213.5499420,54.24279404,498.5678406,6848.384766,0.00000000,17.14078903,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99995613,-9.56215096,20.99995613,10.86742306,53.73101044,901.1138916,0.00000000,1.30526495,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99990845,-7.01794624,38.99990845,10.86742210,92.27333832,1547.500732,0.00000000,3.84946990,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99990845,-7.02368259,38.99990845,10.86742210,92.27569580,1547.540649,0.00000000,3.84370828,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99990845,-7.02368259,38.99990845,10.86742210,92.27569580,1547.540649,0.00000000,3.84370828,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.11626744,11.65999985,-2.81974173,28.40799904,274.4212341,0.00000000,0.29652151,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20515411,-10.12218571,-0.08545363,23.40507317,78.50450897,0.00000000,0.11961634,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20515411,-10.12218571,-0.08545363,23.40507317,78.50450897,0.00000000,0.11961634,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99998474,-1.88471937,84.99998474,8.24751091,196.3393402,3517.746826,0.00000000,6.36284637,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99998474,-1.88471937,84.99998474,8.24751091,196.3393402,3517.746826,0.00000000,6.36284637,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72697449,-3.17069578,77.72697449,8.49743557,179.6447906,3218.635254,0.00000000,5.32679462,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.54695320,85.96398163,-2.21764064,211.3015289,3697.776855,0.00000000,18.32925606,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.72751331,85.96398163,-2.21764064,208.1164856,3642.038330,0.00000000,11.50984573,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,8.02497005,53.43898392,-1.22196531,129.1881866,2260.792725,0.00000000,6.80301571,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63026047,78.69104004,22.10205650,186.4210968,1351.552979,0.00000000,6.47180223,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,93.63838959,140.5390625,-77.48348999,396.1845093,5188.916016,0.00000000,16.15482330,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.65001297,75.00000000,-25.82783318,191.8994751,3278.284424,0.00000000,6.82228899,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.89431000,-39.99999619,68.28486633,1232.580444,184.8870544,0.00000000,3.39055252,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6999207,3.39369297,150.6999207,9.47727108,353.6312561,4631.586914,0.00000000,12.87089157,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999359,8.41263866,106.1999359,3.15909100,249.9252167,4269.555664,0.00000000,11.57183838,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,29.92009544,99.99997711,-23.48290062,249.5397797,3268.277588,0.00000000,6.43719053,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,11.58023548,59.99999237,-7.82763386,146.0881653,2495.672119,0.00000000,3.75251365,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.18480182,-8.13978004,-0.78799725,33.17679214,342.1356506,0.00000000,0.39680111,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976811,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75518608,7.18488312,-10.73715305,-6.59477568,53.08629608,288.4572754,0.01802903,0.59008104,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000000,-7.07333469,24.00000000,8.54028130,102.5414352,1039.770020,0.00000000,1.46695995,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16278362,3.79582572,8.18195057,-3.55665541,36.41469574,364.1469421,0.01916699,0.23917063,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.33218002,20.12249947,39.44160843,-17.77835274,107.6432037,713.8360596,0.04043375,2.30436850,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45700073,19.43321991,39.56606674,-17.10952759,107.1615067,710.6611328,0.04007488,2.28391600,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.22564316,34.99999237,32.57644272,107.8411179,772.8613281,0.00000000,1.35080588,1,
