xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327057,123.0360184,60.96306992,327.4661255,5594.212891,0.34269240,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530548,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795029,123.0360184,60.96306992,327.1515503,5588.841309,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33366776,123.0360184,60.96306610,327.2019348,5589.699219,0.34213969,12.62941647,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37541580,123.0360184,60.96306610,327.2396545,5590.343750,0.34221843,12.58768749,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26422501,123.0360184,60.96306610,327.1390686,5588.624023,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32050323,123.0360184,60.96306610,327.1793213,5589.313965,0.34209239,12.64254475,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940308,-48.26499939,123.0360184,60.96306610,327.1291199,5588.455078,0.34198731,12.69813728,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942444,-48.13904572,123.0360184,60.96306992,327.0272217,5586.715332,0.34177437,12.82396793,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23640823,123.0360184,60.96306610,327.1150818,5588.213867,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80718803,93.70169830,-17.48051071,242.8545990,4249.955078,0.19606596,7.32667542,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70035553,93.70169830,-17.48051262,242.7924805,4248.867188,0.19596562,7.21978569,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80919266,93.70169830,-17.48051262,242.8870697,4250.523438,0.18579641,7.32863617,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70009995,93.70169830,-17.48051262,242.7881775,4248.791992,0.19595870,7.21953058,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50562286,24.80731964,93.70169830,-17.48051262,242.8567963,4249.993652,0.19606948,7.32680702,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69957733,93.70169830,-17.48051262,242.7794037,4248.638672,0.19594444,7.21900606,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59242630,93.70169830,-17.48051071,242.7111053,4247.442871,0.19583432,7.11187744,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59227943,93.70169830,-17.48051071,242.7085571,4247.399414,0.19583023,7.11172915,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59227943,93.70169830,-17.48051071,242.7085571,4247.399414,0.19583023,7.11172915,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8779297,-7.92398071,157.0247040,17.21938324,392.6029968,654.3383179,0.14676954,9.29540348,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2802429,-7.97329521,158.4296417,17.31047058,396.0986328,660.1644287,0.14939478,9.33717537,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8785553,-7.95168638,157.0228882,17.24723434,392.6060486,654.3433838,0.14432560,9.29554749,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09736542,9.90437794,0.10206319,-9.86228085,23.94121361,38.30621338,0.00469467,0.04216823,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-86.94485474,35.09144592,86.99760437,-31.02433777,227.3073578,378.8455811,0.05274739,4.06711149,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.27026844,2.68360043,-12.26244259,-2.54264951,52.31022644,30.23052216,0.00783181,0.14097251,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.27311897,-19.32296371,-11.24737549,19.77375984,93.20709229,54.91421890,0.02574719,0.45081502,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46929169,2.00970745,66.46929169,2.58274555,160.5000000,2741.875000,0.00000000,4.59235811,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46929169,1.99459195,66.46929169,2.58274555,160.4989929,2741.857666,0.00000000,4.57743931,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824567,0.06582253,-1.04804075,-0.05932396,2.54487872,9.02761555,0.00020588,0.00650897,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22728014,31.25999832,4.01103592,74.94155121,4454.158691,0.23542991,5.23831606,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885388,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905082,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858723,31.25999832,4.01103544,74.92140198,4452.960938,0.24510758,5.27961826,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836475,31.25999832,4.01103544,74.92532349,4453.193848,0.24513322,5.31939220,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394150,1.19397056,31.25999832,4.01103544,74.98431396,4456.700195,0.21605712,5.20501280,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08823301,2.16941190,-0.08723547,-2.14468241,5.34383011,18.62230301,0.00099702,0.02471405,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2481842,-28.57052040,123.7114105,41.60188293,311.9150391,5328.548340,0.46322104,13.03147125,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9117889,-28.80861092,123.9117889,41.60211945,313.6414795,5358.042480,0.00000000,12.79342747,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30002931,1.40158725,-0.30002931,-1.40006709,3.53377557,60.37276459,0.00000000,0.00161955,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30002931,1.40165126,-0.30002931,-1.40006709,3.53393006,60.37314224,0.00000000,0.00162888,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.06193018,-4.85226297,-4.05649996,4.98773098,15.59566975,55.56452179,0.00542963,0.13544078,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.11503553,-4.91886711,-4.10948896,5.05612087,15.80555058,56.31205750,0.00554592,0.13726142,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.70510006,10.65338135,-10.69315910,-10.34411621,37.22145844,128.5834961,0.01194031,0.30931088,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22643852,4.65664101,-21.19756126,-3.92212534,52.79045105,185.8063354,0.02887426,0.73448896,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97945595,4.82513332,-20.95820236,-4.09723043,52.29477692,184.0616608,0.02125093,0.72784424,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4083862,232.4654388,528.0906372,-199.3795929,1384.505737,1466.054199,0.68219292,33.08635712,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3963623,248.4588623,528.0925903,-214.6920166,1400.415894,1481.081543,0.69624990,33.76812363,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00586627,-27.36400032,-0.00097796,27.60123253,65.73165894,1194.132202,0.00488803,0.23706923,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00586627,-27.36400032,-0.00097796,27.60123253,65.73165894,1194.132202,0.00488803,0.23706923,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00586627,-27.36400032,-0.00097796,27.60123253,65.73165894,1194.132202,0.00488803,0.23706923,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-44.24591827,-0.00000000,44.22496033,114.9154892,1452.228516,0.00000000,-0.02095726,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-29.49269485,-0.00000000,29.48337555,76.62471008,968.3342285,0.00000000,-0.00931784,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.47969055,16.83368492,-85.15515137,-9.14358330,209.8835602,763.6899414,0.32453474,7.69006157,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.47969055,16.83368492,-85.15515137,-9.14358330,209.8835602,763.6899414,0.32453474,7.69006157,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00408376,-22.35106468,-0.00017016,22.54085541,53.68997955,975.3677368,0.00391333,0.18979654,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00408376,-22.35106468,-0.00017016,22.54085541,53.68997955,975.3677368,0.00391333,0.18979654,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00408376,-22.35106468,-0.00017016,22.54085541,53.68997955,975.3677368,0.00391333,0.18979654,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00408376,-22.35106468,-0.00017016,22.54085541,53.68997955,975.3677368,0.00391333,0.18979654,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-79.63465118,11.14620304,79.68762970,-8.17962170,403.7947083,192.5920715,0.05297812,2.96677446,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-79.63465118,11.14620304,79.68762970,-8.17962170,403.7947083,192.5920715,0.05297812,2.96677446,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-79.63465118,11.14620304,79.68762970,-8.17962170,403.7947083,192.5920715,0.05297812,2.96677446,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.25376892,13.63403988,-65.06780243,-9.22761726,160.4012909,578.0935669,0.18596163,4.40648174,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.31690979,13.65606976,-65.13058472,-9.24113655,160.5561066,578.6516113,0.18632078,4.41499233,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71847534,4.41854239,-12.70955944,-4.12403440,32.86247635,116.8113251,0.00891556,0.29457024,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583702,4.52517080,-12.93732834,-4.22520161,33.47214127,118.9784851,0.00850949,0.30005196,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228775,8.49201202,-33.59270859,-7.05582714,83.60575867,291.3533630,0.02958139,1.43617654,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00748444,8.34989738,-32.97896576,-6.93984318,82.08474731,286.0528870,0.02851486,1.41005945,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228775,8.49201202,-33.59270859,-7.05582714,83.60575867,291.3533630,0.02958139,1.43617654,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12635422,7.82979298,-35.06365967,-5.83552504,87.16300201,303.7497864,0.06269674,1.99423885,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78908539,7.82636499,-34.73085022,-5.85033607,86.36407471,300.9657593,0.05823833,1.97607875,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29343033,-8.63572884,-23.27979851,9.17881012,61.00761414,214.7285156,0.01362895,0.54300600,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28854084,-10.68996048,-12.27480412,11.12901115,39.99818802,142.1755219,0.01373605,0.43902519,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47807312,39.77869415,-25.43262291,-37.96758270,116.0062561,392.1349792,0.04545240,1.81091952,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57091141,2.10267305,-6.56941032,-2.04181385,16.99347687,53.29747391,0.00149971,0.06076052,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37879133,2.01403880,-6.37710476,-1.95504689,16.47636032,51.67561722,0.00168201,0.05890542,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96412277,-58.47751617,19.96412277,62.07658005,151.9636536,1095.404907,0.00000000,3.59905481,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-1.23602986,14.28718567,1.23592567,-14.27981377,36.31189346,36.31354523,0.00017447,0.00805232,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87246895,-2.99361849,-17.83381653,3.84608626,45.91117477,156.9925842,0.03864996,0.85244638,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90892410,-2.93128753,-17.87339211,3.78513384,45.97649765,157.2160034,0.03553003,0.85379744,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28481293,-2.89465570,-17.24745560,3.71911263,44.40137482,151.8298492,0.03735471,0.82441449,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88613319,10.29450035,-20.85923386,-9.45391750,59.01832962,197.4431305,0.02689847,0.84057719,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37673569,-2.79771399,-20.35685158,3.47042155,52.13078308,178.0358429,0.01988226,0.67268306,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78636551,-5.69879723,10.78636551,6.04561472,63.48874283,30.45528984,0.00000000,0.34679955,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81327343,-1.16181695,10.81327343,1.43391013,56.59952545,26.86632919,0.00000000,0.27205557,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82210481,-0.20055245,0.82222831,0.20448434,19.33683205,2.12473512,0.00012418,0.00394048,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84818333,-0.18015385,0.84843141,0.18417740,19.81421089,2.17719150,0.00024825,0.00403214,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70751667,1.21250975,-4.70199060,-1.09626245,12.18895721,220.1433716,0.00552525,0.11624168,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79609966,1.22812653,-4.79030514,-1.10975230,12.41383076,224.2049103,0.00579365,0.11837824,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70870399,1.23730910,-4.70373678,-1.12083232,12.20749474,220.4779053,0.00496666,0.11644397,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.39074230,4.36679745,-11.38418961,-4.13724613,32.32634354,104.3920898,0.00655092,0.22956716,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.14006233,4.23270273,-11.13299561,-4.00849199,31.57902908,101.9788208,0.00706696,0.22424005,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21527481,0.91325116,-21.19305801,-0.17130303,55.89648056,181.1553802,0.02221477,0.74192190,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43811226,0.93869239,-21.41621017,-0.18880120,56.48540497,183.0639954,0.02189705,0.74975502,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64912033,0.68603987,-8.63493824,-0.48836493,22.92636108,74.48262787,0.01418522,0.19767475,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30682278,1.00338054,-8.30098057,-0.81238312,22.10963631,71.82927704,0.00584339,0.19103377,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62715244,-1.59864783,-11.61310387,1.95745969,29.97797775,101.3347168,0.01404541,0.35873935,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36470032,-1.60341096,-11.34972763,1.95421517,29.31569862,99.09600067,0.01497161,0.35076338,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35131645,8.19088936,-23.32156181,-7.23482275,63.90622711,209.3402252,0.02975296,0.95610619,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76642036,7.98960686,-22.73755455,-7.05746651,62.30884552,204.1077118,0.02886681,0.93221235,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78300571,-7.17373466,-2.78029943,7.26935482,19.90959549,67.08785248,0.00270666,0.09562006,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78367019,-7.12004232,-2.78123021,7.21508503,19.78076172,66.65400696,0.00244016,0.09500816,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60687923,3.41809869,-11.59235191,-3.04174089,32.09362793,102.8940353,0.01452712,0.37632161,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05306816,6.49435282,-22.02546883,-5.77935219,60.97786713,195.4987640,0.02760153,0.71501106,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44114494,4.80750561,-30.39097404,-3.50785971,81.32590485,263.5698242,0.05016916,1.29961991,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.01635324,9.18720818,-0.01501444,-9.11302090,21.97871017,44.05723953,0.00133874,0.07419434,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.01636776,9.17285347,-0.01503309,-9.09889507,21.94476509,43.98919296,0.00133461,0.07396533,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39577103,-29.34587669,21.42941284,30.59187317,87.87907410,600.5055542,0.03364482,1.24610448,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-85.68642426,-21.67512321,85.76116180,25.46425438,434.2105103,217.0108032,0.07473776,3.78920484,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13365173,13.98963642,-42.06726074,-12.26961231,107.7821808,368.0925293,0.06639797,1.72002387,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13365173,13.98963642,-42.06726074,-12.26961231,107.7821808,368.0925293,0.06639797,1.72002387,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97973251,10.28884029,-29.92983437,-8.72947979,81.22821808,268.9143982,0.04989673,1.55927300,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419516,-0.66686940,0.37421268,0.66724038,3.00089145,6.27459145,0.00001749,0.00037095,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419516,-0.66686940,0.37421268,0.66724038,3.00089145,6.27459145,0.00001749,0.00037095,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08576965,39.37199783,-11.28384876,171.5143890,1758.022949,0.00000000,2.80196404,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10046673,39.37199783,-11.28384876,171.5346985,1758.229980,0.00000000,2.81656933,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11019230,39.37199783,-11.28384876,171.5481415,1758.368042,0.00000000,2.82630897,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04688072,39.37199783,-11.28384876,171.4607239,1757.472656,0.00000000,2.76305985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10046673,39.37199783,-11.28384876,171.5346985,1758.229980,0.00000000,2.81656933,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257666,1.64567935,-4.42593002,-1.54847729,19.69171143,217.7445526,0.00664611,0.09718096,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257666,1.64564741,-4.42593002,-1.54847729,19.69166565,217.7445526,0.00664609,0.09718063,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258190,1.64576030,-4.42593002,-1.54847729,19.69990921,217.8351898,0.00665165,0.09726189,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18390656,-28.43526649,91.18390656,36.43566513,394.6979980,4045.655518,0.00000000,8.00029278,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18390656,-28.51261139,91.18390656,36.43566513,394.7879639,4046.575928,0.00000000,7.92308426,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18394470,-28.58522606,91.18394470,36.43567657,394.1261292,4039.792236,0.00000000,7.85049963,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18394470,-28.51935577,91.18394470,36.43567276,394.0449524,4038.961182,0.00000000,7.91630650,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18394470,-28.58525276,91.18394470,36.43567276,394.1254272,4039.784912,0.00000000,7.85047197,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18394470,-28.55230331,91.18394470,36.43567276,394.0847778,4039.368896,0.00000000,7.88338041,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18395233,-28.44266891,91.18395233,36.43567657,393.9526978,4038.013184,0.00000000,7.99310064,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18394470,-28.57419586,91.18394470,36.43567657,394.1145325,4039.673096,0.00000000,7.86154699,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18394470,-28.56323624,91.18394470,36.43567276,394.0985413,4039.509766,0.00000000,7.87242126,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18394470,-28.56323624,91.18394470,36.43567276,394.0985413,4039.509766,0.00000000,7.87242126,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18389893,-28.55184174,91.18389893,36.43566513,394.9630432,4048.370117,0.00000000,7.88387346,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000020,1.30159938,-0.48000020,-1.30000031,5.73447657,58.78098297,0.00000000,0.00166446,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.968018,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.968018,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067139,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404053,0.17582652,6.68844080,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2839050,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531616,-6.78304195,17.87291527,7.19366503,89.88844299,155.7122650,0.01759811,0.41062260,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803616,-5.31417465,9.49800396,5.60000086,51.17859268,966.7551270,0.00996735,0.28584951,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000286,3.26231647,15.50000286,-2.12657714,74.80545044,1309.095337,0.00000000,1.13574398,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000286,3.26231647,15.50000286,-2.12657714,74.80545044,1309.095337,0.00000000,1.13574398,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000286,3.26231647,15.50000286,-2.12657714,74.80545044,1309.095337,0.00000000,1.13574398,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42766094,-2.90965557,15.50000000,4.03320503,74.14450836,1340.132935,0.07233770,1.12354302,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53040695,15.41351223,-54.49602127,-13.75501919,288.8785095,288.8785400,0.03438220,1.65852451,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53040695,15.41351223,-54.49602127,-13.75501919,288.8785095,288.8785400,0.03438220,1.65852451,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53040695,15.41351223,-54.49602127,-13.75501919,288.8785095,288.8785400,0.03438220,1.65852451,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51010942,-1.96020496,5.51383018,2.04315472,262.8430786,28.53708076,0.00372376,0.08298654,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51010942,-1.96020496,5.51383018,2.04315472,262.8430786,28.53708076,0.00372376,0.08298654,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634464,0.01921595,-0.08628923,-0.01870295,0.45985764,4.21164608,0.00005525,0.00051071,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744510,0.10744099,-0.40727624,-0.10499530,2.19057178,20.06262207,0.00016851,0.00244120,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75284171,-1.12499964,3.77371192,1.34876180,177.3399048,20.89234734,0.02087127,0.22376746,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64134097,-0.72814178,3.65956974,0.93200135,168.0874329,19.68746758,0.01822953,0.20386691,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06812489,-0.19317150,1.06879473,0.20288646,49.69087982,5.51442003,0.00067060,0.00971739,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62581158,0.72546309,-12.60079765,-0.36124983,63.56494904,110.0830078,0.02502115,0.36423188,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00412178,1.06895781,-13.98394108,-0.66405630,70.59275055,122.2538605,0.02018251,0.40495232,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600460,4.12843800,-8.21649742,-3.93914795,46.26077652,160.2304382,0.00950601,0.18928148,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236637,4.06558752,-8.41964149,-3.87321997,47.05204010,162.9709930,0.01272633,0.19234109,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927502,4.31455803,-8.44083691,-4.11941004,47.68453598,165.1620636,0.00843660,0.19517076,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588402,2.63551354,-6.14611912,-2.34040403,33.85395050,310.3054810,0.01976452,0.29512021,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276026,2.65342617,-6.14611912,-2.34040403,33.87511444,302.4943237,0.01664092,0.31302920,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508219,-1.41741049,7.21263504,1.70850050,333.7297363,37.41071701,0.01755320,0.29109061,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987225,-2.55082774,7.22920465,2.87181401,348.0395203,39.26055145,0.01933202,0.32099208,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.39978200,2.19202328,-0.39962041,-2.18671179,11.18595219,95.55178833,0.00016010,0.00543337,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255856,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43290854,-1.38917053,3.44200253,1.51035953,161.8273010,18.84361458,0.00909237,0.12116975,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45459104,-1.39609683,3.46379471,1.51802671,162.8191528,18.95910263,0.00920416,0.12190812,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03159547,-0.76698416,3.03642011,0.83694786,137.2509003,15.98184681,0.00482520,0.06997543,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99732971,-0.75809836,3.00210381,0.82725167,135.6972504,15.80090809,0.00477529,0.06918298,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848975,1.08608317,-2.60368085,-0.99832702,14.10955524,119.5582199,0.00480886,0.08776174,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61117148,1.09180415,-2.60369897,-0.99833047,14.22980309,120.5770798,0.00747263,0.09347577,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07085705,2.70881009,-7.05482292,-2.44479728,37.77824020,345.9980164,0.01603525,0.26402217,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07141066,2.70815563,-7.05485725,-2.44480252,37.94595718,347.5340881,0.01655416,0.26336157,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70874310,-1.17527437,4.72311068,1.36480057,223.1254425,24.21718788,0.01436671,0.18951832,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003134,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78781414,-4.97897291,10.83385277,5.05518913,259.8995667,61.20272446,0.04600062,0.07634145,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95932579,0.08679227,-1.95571649,-0.03524214,10.00515556,91.63378906,0.00360953,0.05155343,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95924532,0.08381896,-1.95555794,-0.03227562,10.00408459,91.62395477,0.00368720,0.05154238,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59108543,3.16439056,-11.57510662,-2.79961801,60.33634949,104.4916458,0.01598052,0.36479345,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22399712,3.35969138,-12.20779610,-2.97480798,63.66077805,110.2489777,0.01620164,0.38492122,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67056465,11.31444931,-31.56511497,-8.68160248,168.8825836,804.3038940,0.10545069,2.63291383,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17726517,12.40043163,-35.04801559,-9.48093033,187.3018341,892.0254517,0.12924877,2.91955519,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77028275,3.68821287,-9.75908756,-3.43583560,52.83834076,91.50650024,0.01119775,0.25240535,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57470512,3.57376456,-9.56283092,-3.32680345,51.70841980,89.54962158,0.01187669,0.24696530,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78784084,-4.97897530,10.84091568,5.05611658,260.3218079,61.28464890,0.05299301,0.07713427,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51466298,0.11452852,-1.51243997,-0.08425141,7.76822853,71.14653015,0.00222324,0.03027392,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.95077753,0.24221978,-2.94682336,-0.18318218,15.14128685,138.6737976,0.00395360,0.05903444,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73243260,-0.62279904,2.73673439,0.68497181,128.0449677,13.94717503,0.00429997,0.06216152,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876448,0.42920354,-2.28399634,-0.30431616,11.37619495,104.2741394,0.00476800,0.12488096,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713226,1.74838865,13.84700203,-0.62412643,67.89126587,579.9046021,0.05986987,1.12426448,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756687,1.59876406,13.84700203,-0.85268849,67.95086670,580.4136963,0.02943606,0.74609077,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638554,1.75684035,13.84700203,-0.63128114,67.89286041,579.9180908,0.06061645,1.12555695,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700871,1.04951572,13.84700871,-0.30022535,67.83838654,579.4528198,0.00000000,0.74926466,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367378,2.07332253,16.09700394,-0.50539541,78.88174438,673.7814941,0.08333276,1.56792760,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368523,2.06396174,16.09700584,-0.46615329,78.87593842,673.7319946,0.08332049,1.59781277,1,
