xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327820,123.0360184,60.96307755,327.4661255,5594.212402,0.34269249,12.64982033,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939926,-48.27795792,123.0360184,60.96307755,327.1516113,5588.841309,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367538,123.0360184,60.96306992,327.2019653,5589.699707,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.0360184,60.96306992,327.1390686,5588.624023,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939316,-48.32051086,123.0360184,60.96306992,327.1793518,5589.313965,0.34209239,12.64254570,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26500320,123.0360184,60.96307755,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13905334,123.0360184,60.96307755,327.0272217,5586.715820,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1150818,5588.213867,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80730057,93.70169830,-17.48061943,242.8547058,4249.957031,0.19606610,7.32668114,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70046806,93.70169830,-17.48061943,242.7925415,4248.868652,0.19596574,7.21978903,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80930519,93.70169830,-17.48061943,242.8871307,4250.523926,0.18579648,7.32863903,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70021248,93.70169830,-17.48061943,242.7882538,4248.793945,0.19595879,7.21953440,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50562286,24.80743217,93.70169830,-17.48061943,242.8568573,4249.994629,0.19606957,7.32680988,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69968987,93.70169830,-17.48061943,242.7794647,4248.639648,0.19594459,7.21901131,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59253883,93.70169830,-17.48061943,242.7111511,4247.444824,0.19583441,7.11188078,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59239006,93.70169830,-17.48061943,242.7086487,4247.400879,0.19583032,7.11173248,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59239006,93.70169830,-17.48061943,242.7086487,4247.400879,0.19583032,7.11173248,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8753662,-7.92417145,157.0221252,17.21927071,392.5966492,654.3277588,0.14676476,9.29510021,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2776489,-7.97348785,158.4270325,17.31035614,396.0922241,660.1537476,0.14938989,9.33686829,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8759766,-7.95187712,157.0202942,17.24711990,392.5996704,654.3327637,0.14432086,9.29524231,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09743304,9.90439320,0.10213082,-9.86229515,23.94125175,38.30627441,0.00469469,0.04216836,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-86.94552612,35.09146118,86.99827576,-31.02429581,227.3088684,378.8481445,0.05274810,4.06716585,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.26991463,2.68363595,-12.26208973,-2.54269290,52.30881119,30.22970581,0.00783138,0.14096491,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.27276134,-19.32293510,-11.24701881,19.77371979,93.20620728,54.91370773,0.02574671,0.45080659,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46925354,-0.39499667,66.46925354,4.98323154,160.4262390,2740.614990,0.00000000,4.58813906,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46926117,-0.41003275,66.46926117,4.98323154,160.4264221,2740.618164,0.00000000,4.57330132,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824567,0.06582252,-1.04804075,-0.05932396,2.54487634,9.02760506,0.00020588,0.00650896,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22728050,31.25999832,4.01103544,74.94155121,4454.158691,0.23542991,5.23831606,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858735,31.25999832,4.01103544,74.92140198,4452.960938,0.24510759,5.27961874,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836475,31.25999832,4.01103544,74.92532349,4453.193848,0.24513325,5.31939268,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19397044,31.25999832,4.01103592,74.98432159,4456.700195,0.21605712,5.20501280,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08825345,2.16993809,-0.08723703,-2.14474082,5.39418459,18.79778481,0.00101590,0.02518199,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2457733,-28.13111877,123.7246857,41.60406113,317.1557007,5418.075195,0.47891745,13.47304726,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9252548,-28.37401962,123.9252548,41.60453796,318.9533691,5448.787109,0.00000000,13.23043823,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30006239,1.40172124,-0.30006239,-1.40013981,3.59636092,61.44186020,0.00000000,0.00167742,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30006242,1.40178370,-0.30006242,-1.40013981,3.59651446,61.44226074,0.00000000,0.00168709,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.32949352,0.12788235,-4.32703400,-0.06655028,10.82920170,37.40981293,0.00246119,0.06139376,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.38778830,0.12821388,-4.38527489,-0.06606214,10.97490883,37.91315842,0.00251390,0.06221903,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.15229034,0.31155190,-10.14673042,-0.16762325,25.39442253,87.72618103,0.00555781,0.14397381,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22711754,4.65063286,-21.19848061,-3.92218113,53.09820557,185.0391693,0.02863632,0.72843629,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.98018837,4.81915617,-20.95911217,-4.09731245,52.59963226,183.3017426,0.02107581,0.72184634,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4136353,223.7074432,528.0888672,-190.9562378,1376.166626,1458.599243,0.67527300,32.75074005,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4001465,242.6115570,528.0914917,-209.0832672,1394.496094,1475.794922,0.69128871,33.52750397,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00816419,-32.52489471,-0.00125823,32.85998154,78.12876892,1419.346191,0.00690567,0.33492485,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00816419,-32.52489471,-0.00125823,32.85998154,78.12876892,1419.346191,0.00690567,0.33492485,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00816419,-32.52489471,-0.00125823,32.85998154,78.12876892,1419.346191,0.00690567,0.33492485,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-52.68077850,-0.00000000,52.65106583,136.8349915,1729.233521,0.00000000,-0.02971473,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-35.11402893,-0.00000000,35.10081863,91.23822784,1153.010498,0.00000000,-0.01321086,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.37935638,16.87638474,-85.05541992,-9.20043087,209.6904144,762.9871216,0.32393771,7.67591429,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.37935638,16.87638474,-85.05541992,-9.20043087,209.6904144,762.9871216,0.32393771,7.67591429,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00365243,-20.68942070,-0.00029907,20.85204124,49.69850922,902.8560791,0.00335310,0.16262537,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00365243,-20.68942070,-0.00029907,20.85204124,49.69850922,902.8560791,0.00335310,0.16262537,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00365243,-20.68942070,-0.00029907,20.85204124,49.69850922,902.8560791,0.00335310,0.16262537,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00365243,-20.68942070,-0.00029907,20.85204124,49.69850922,902.8560791,0.00335310,0.16262537,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-81.52200317,11.17220402,81.57748413,-8.06528282,413.2349548,197.0946045,0.05548419,3.10711455,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-81.52200317,11.17220402,81.57748413,-8.06528282,413.2349548,197.0946045,0.05548419,3.10711455,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-81.52200317,11.17220402,81.57748413,-8.06528282,413.2349548,197.0946045,0.05548419,3.10711455,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.35591125,13.71124554,-65.16927338,-9.28905201,160.6880951,579.1271362,0.18662718,4.42225266,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.41918182,13.73357487,-65.23219299,-9.30283260,160.8433380,579.6867676,0.18698800,4.43080235,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71844387,4.41819620,-12.70953846,-4.12403154,32.84331131,116.7432251,0.00890517,0.29422680,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94580650,4.52481794,-12.93730736,-4.22519875,33.45262909,118.9091110,0.00849957,0.29970217,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62231445,8.49224472,-33.59272766,-7.05582857,83.61247253,291.3768311,0.02958615,1.43640745,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00750732,8.35012627,-32.97898865,-6.93984461,82.09135437,286.0759277,0.02851944,1.41028631,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62231445,8.49224472,-33.59272766,-7.05582857,83.61247253,291.3768311,0.02958615,1.43640745,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12651443,7.83205032,-35.06374741,-5.83553076,87.21220398,303.9212341,0.06276754,1.99649060,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78923798,7.82860136,-34.73093414,-5.85034132,86.41281891,301.1356812,0.05830409,1.97830999,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29524803,-8.56523991,-23.28157997,9.10964108,61.08164597,214.9890594,0.01366204,0.54432464,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29054260,-10.62675190,-12.27681541,11.06551743,39.98517227,142.1292572,0.01372711,0.43873945,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47476959,39.64503098,-25.42934036,-37.83499146,115.9720459,392.0192871,0.04542559,1.80985105,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57099342,2.10308123,-6.56948233,-2.04182601,17.04885292,53.47116089,0.00150950,0.06115717,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37887287,2.01443410,-6.37717485,-1.95505846,16.53005028,51.84401321,0.00169300,0.05928996,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96424866,-58.03428268,19.96424866,61.60765457,151.4201813,1091.487305,0.00000000,3.57335806,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,9.26674652,14.65774632,-9.26676559,-14.64654922,44.09172821,44.09355927,0.00025724,0.01187241,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87313461,-2.92671776,-17.83420372,3.78532147,46.07611847,157.5565948,0.03892817,0.85858226,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90934181,-2.86428976,-17.87355614,3.72428107,46.14167404,157.7808228,0.03578578,0.85994303,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28545380,-2.82995534,-17.24782944,3.66034579,44.56088638,152.3753357,0.03762359,0.83034867,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.96247292,11.50162697,-20.93446922,-10.62640095,60.85325241,201.4608002,0.02800435,0.87513596,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.30226135,-4.06412649,-20.28221703,4.74212599,52.69520187,178.7391510,0.02003966,0.67800838,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78674603,-5.69869184,10.78674603,6.04761887,63.68154907,30.54777908,0.00000000,0.34890911,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81365490,-1.18901551,10.81365490,1.46291757,56.78739929,26.95550919,0.00000000,0.27386457,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82212090,-0.20055079,0.82224739,0.20457536,19.39144897,2.14476705,0.00012654,0.00401512,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84820074,-0.18016076,0.84845304,0.18426687,19.87023926,2.19771433,0.00025295,0.00410851,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70775509,1.21273851,-4.70221996,-1.09627748,12.32591724,220.3454895,0.00553540,0.11645523,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79634333,1.22835970,-4.79053879,-1.10977864,12.55331898,224.4108734,0.00580429,0.11859573,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70894146,1.23752677,-4.70396566,-1.12085783,12.34465694,220.6803741,0.00497579,0.11665790,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.39290905,4.37024403,-11.38627052,-4.13761377,33.50075912,105.0703201,0.00663634,0.23256053,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.14219093,4.23607111,-11.13502979,-4.00888157,32.72630310,102.6414871,0.00715911,0.22716399,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.22043419,0.92455262,-21.19787598,-0.17117989,58.20059967,182.5381927,0.02255521,0.75329179,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.44331551,0.95003194,-21.42108345,-0.18874176,58.81378174,184.4614105,0.02223262,0.76124495,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.65199757,0.69226158,-8.63736534,-0.48834300,24.11744690,75.64102173,0.01462991,0.20387159,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30934906,1.00952506,-8.30331993,-0.81245500,23.25829887,72.94642639,0.00602657,0.19702241,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62876987,-1.61042571,-11.61474323,1.96869576,30.58783531,101.2643051,0.01402589,0.35824096,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36624241,-1.61493254,-11.35129070,1.96522701,29.91207886,99.02714539,0.01495081,0.35027608,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35436821,8.20623970,-23.32425499,-7.23852348,64.98262024,210.6014862,0.03011259,0.96766281,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76939583,8.00458908,-22.74017906,-7.06109476,63.35834885,205.3374939,0.02921572,0.94348025,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78322053,-7.16740990,-2.78051472,7.26299286,20.16675377,67.06399536,0.00270472,0.09555158,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78386593,-7.11378765,-2.78142905,7.20874357,20.03633118,66.63016510,0.00243841,0.09494012,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60736656,3.41686988,-11.59288692,-3.04181552,32.39156342,102.7205124,0.01447816,0.37505344,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05399704,6.49206734,-22.02648544,-5.77946186,61.54398346,195.1689911,0.02750852,0.71260154,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44127464,4.79407215,-30.39162445,-3.50788093,81.78440094,262.2057495,0.04965119,1.28620231,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.01629516,9.25110912,-0.01493790,-9.17589951,22.12977982,44.36006927,0.00135721,0.07521780,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.01618813,9.23677921,-0.01483502,-9.16179848,22.09589767,44.29214859,0.00135305,0.07498764,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39409256,-29.70193100,21.42830276,30.96907997,88.62172699,605.5803833,0.03421589,1.26725495,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-87.28872681,-21.05697250,87.36603546,24.97664452,441.6265564,220.7172241,0.07731253,3.91974568,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13373184,13.99045277,-42.06730652,-12.26961899,107.8075638,368.1792297,0.06642926,1.72083437,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13373184,13.99045277,-42.06730652,-12.26961899,107.8075638,368.1792297,0.06642926,1.72083437,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97964096,10.27007008,-29.93034363,-8.72954750,81.59822845,267.2961121,0.04929794,1.54056060,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419516,-0.66686267,0.37421268,0.66723365,3.00086784,6.27454281,0.00001749,0.00037094,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419516,-0.66686267,0.37421268,0.66723365,3.00086784,6.27454281,0.00001749,0.00037094,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08577824,39.37199783,-11.28385830,171.5144043,1758.023071,0.00000000,2.80196452,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10047531,39.37199783,-11.28385830,171.5347137,1758.229980,0.00000000,2.81656957,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11020279,39.37199783,-11.28385830,171.5481567,1758.368164,0.00000000,2.82630944,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04688931,39.37199783,-11.28385735,171.4607239,1757.472900,0.00000000,2.76306057,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10047531,39.37199783,-11.28385830,171.5347137,1758.229980,0.00000000,2.81656957,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257666,1.64567935,-4.42593002,-1.54847729,19.69171143,217.7445221,0.00664611,0.09718094,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257618,1.64564741,-4.42593002,-1.54847729,19.69166183,217.7445068,0.00664609,0.09718060,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258190,1.64576030,-4.42593002,-1.54847729,19.69990730,217.8351593,0.00665165,0.09726185,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18397522,-28.45993423,91.18397522,36.46154785,394.7280273,4045.963379,0.00000000,8.00151062,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18396759,-28.53728485,91.18396759,36.46154785,394.8180237,4046.884033,0.00000000,7.92429447,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18401337,-28.60992813,91.18401337,36.46155548,394.1557922,4040.095703,0.00000000,7.85168028,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18402100,-28.54405403,91.18402100,36.46155548,394.0745544,4039.264160,0.00000000,7.91749573,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18401337,-28.60995865,91.18401337,36.46155548,394.1550903,4040.088623,0.00000000,7.85165215,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18402100,-28.57700348,91.18402100,36.46155930,394.1144409,4039.672363,0.00000000,7.88456440,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18402100,-28.46735382,91.18402100,36.46155930,393.9821472,4038.315430,0.00000000,7.99429703,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18401337,-28.59889603,91.18401337,36.46155930,394.1441650,4039.976562,0.00000000,7.86272907,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18401337,-28.58793640,91.18401337,36.46155548,394.1281433,4039.813477,0.00000000,7.87360525,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18401337,-28.58793640,91.18401337,36.46155548,394.1281433,4039.813477,0.00000000,7.87360525,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18396759,-28.57652092,91.18396759,36.46154785,394.9931946,4048.679688,0.00000000,7.88507891,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000026,1.30159950,-0.48000026,-1.30000031,5.73446894,58.78089523,0.00000000,0.00166446,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942139,3994.365234,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2838745,4000.408936,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531425,-6.78896904,17.87291908,7.19972086,89.90256500,155.7367249,0.01760364,0.41075167,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803997,-5.31414986,9.49800873,5.60000229,51.18095398,966.7997437,0.00996827,0.28587589,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000572,3.25155735,15.50000572,-2.11602497,74.79862976,1308.975830,0.00000000,1.13553679,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000572,3.25155735,15.50000572,-2.11602497,74.79862976,1308.975830,0.00000000,1.13553679,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000572,3.25155735,15.50000572,-2.11602497,74.79862976,1308.975830,0.00000000,1.13553679,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42763710,-2.92004752,15.50000000,4.04397821,74.15707397,1340.360229,0.07236224,1.12392414,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53221130,15.48524189,-54.49779510,-13.82487583,289.0375061,289.0374756,0.03442001,1.66034842,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53221130,15.48524189,-54.49779510,-13.82487583,289.0375061,289.0374756,0.03442001,1.66034842,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53221130,15.48524189,-54.49779510,-13.82487583,289.0375061,289.0374756,0.03442001,1.66034842,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51022100,-1.96022284,5.51392221,2.04272985,262.1414490,28.46090698,0.00370390,0.08254408,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51022100,-1.96022284,5.51392221,2.04272985,262.1414490,28.46090698,0.00370390,0.08254408,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634592,0.01921912,-0.08629017,-0.01870301,0.46126434,4.22453022,0.00005559,0.00051384,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40745065,0.10745633,-0.40728077,-0.10499573,2.19727302,20.12399483,0.00016955,0.00245616,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75273037,-1.12265503,3.77372384,1.34774220,176.8357697,20.95383835,0.02099429,0.22508633,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64153576,-0.73049229,3.65988803,0.93572932,167.6723938,19.75347519,0.01835197,0.20523617,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06816530,-0.19317394,1.06884432,0.20301798,49.72856140,5.55258512,0.00067992,0.00985239,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62582684,0.72554934,-12.60080624,-0.36124960,63.57249832,110.0960846,0.02502709,0.36431834,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00413704,1.06905389,-13.98395157,-0.66405618,70.60112762,122.2683868,0.02018730,0.40504843,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22601318,4.12848473,-8.21650219,-3.93914914,46.26634598,160.2497101,0.00950830,0.18932700,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43237495,4.06563473,-8.41964722,-3.87322164,47.05770111,162.9906158,0.01272939,0.19238736,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44928360,4.31460667,-8.44084263,-4.11941099,47.69026947,165.1819000,0.00843863,0.19521770,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16589069,2.63556790,-6.14612246,-2.34040451,33.85705566,310.3339233,0.01976814,0.29517430,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276693,2.65348434,-6.14612246,-2.34040451,33.87822342,302.5220642,0.01664398,0.31308672,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508600,-1.41744411,7.21263981,1.70855188,333.7399292,37.41185379,0.01755427,0.29110831,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987177,-2.55079436,7.22920465,2.87179828,348.0491028,39.26163101,0.01933309,0.32100976,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.44192970,-34.82875824,-0.40280679,36.15628052,174.8619537,1493.607300,0.03912133,1.32764721,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43302679,-1.38919044,3.44224262,1.51200354,162.9082947,18.96949196,0.00921425,0.12279399,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45471025,-1.39611673,3.46403718,1.51968062,163.9067841,19.08574867,0.00932754,0.12354226,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03175449,-0.76699829,3.03666759,0.83824676,138.5050049,16.12787628,0.00491378,0.07126002,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99748683,-0.75811231,3.00234866,0.82853621,136.9371490,15.94528389,0.00486295,0.07045303,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60851312,1.08624458,-2.60369563,-0.99832946,14.12233639,119.6665268,0.00481758,0.08792080,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61128354,1.09262478,-2.60374594,-0.99833792,14.29156017,121.1003952,0.00753763,0.09428892,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07092667,2.70929408,-7.05486250,-2.44480300,37.81244659,346.3113403,0.01606430,0.26450056,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07159710,2.70967197,-7.05494881,-2.44481516,38.05411530,348.5246277,0.01664866,0.26486504,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70877028,-1.17527688,4.72317696,1.36531484,223.4265289,24.24986839,0.01440551,0.19003019,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000628,0.00000000,0.00003132,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78783512,-4.97897577,10.83403587,5.05546188,260.3581848,61.31072617,0.04616312,0.07661113,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95934868,0.08703913,-1.95572209,-0.03524198,10.02909470,91.85304260,0.00362682,0.05180043,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95926833,0.08406574,-1.95556343,-0.03227546,10.02802277,91.84318542,0.00370487,0.05178933,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59110451,3.16445446,-11.57512283,-2.79961944,60.34152985,104.5006256,0.01598327,0.36485615,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22401714,3.35975933,-12.20781326,-2.97480941,63.66625595,110.2584610,0.01620442,0.38498741,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67062950,11.31492519,-31.56515884,-8.68160725,168.8977051,804.3759155,0.10546959,2.63338614,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17733383,12.40095901,-35.04806519,-9.48093414,187.3185883,892.1052856,0.12927194,2.92007875,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77031994,3.68937588,-9.75907135,-3.43583441,52.96005249,91.71729279,0.01124940,0.25356948,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57474518,3.57490253,-9.56281471,-3.32680225,51.82752991,89.75588989,0.01193147,0.24810438,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774261,-4.97896767,10.84100342,5.05637932,260.7781677,61.39208984,0.05317897,0.07740495,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51689911,0.11467996,-1.51465917,-0.08417458,7.79746389,71.41427612,0.00224001,0.03050221,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.95513391,0.24254301,-2.95114994,-0.18306026,15.19826794,139.1956635,0.00398341,0.05947961,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73244476,-0.62279993,2.73675227,0.68505621,128.1309204,13.95653725,0.00430575,0.06224502,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28877091,0.42926791,-2.28400040,-0.30431631,11.37911797,104.3009338,0.00477045,0.12494513,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78715229,1.70555055,13.84700680,-0.58158797,67.88220978,579.8273315,0.05985394,1.12396514,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81758595,1.53412068,13.84700584,-0.78845334,67.93227386,580.2548828,0.02941995,0.74568248,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78640652,1.71404779,13.84700680,-0.58879143,67.88372040,579.8400879,0.06060014,1.12525403,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84702015,0.98549479,13.84702015,-0.23633713,67.83238220,579.4014893,0.00000000,0.74913210,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369286,2.03188086,16.09701157,-0.46419412,78.87569427,673.7299194,0.08332001,1.56768727,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01370239,2.02330875,16.09701157,-0.42572111,78.87049103,673.6853638,0.08330897,1.59759188,1,
