xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260017,-0.39273983,5.27892303,0.52865094,45.30946732,25.92510033,0.00632217,0.13592677,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528788,0.52793157,45.19298935,25.85845184,0.00628971,0.13557819,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424324,2.92748785,20.44599915,-1.26849699,100.3367386,1075.199463,0.05175656,1.65900815,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874557,2.85690403,18.45299911,-0.86621392,90.48203278,969.5972900,0.09425373,1.99070370,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856110,3.44942546,24.37199974,-1.20264792,119.5189285,1280.754028,0.07343768,2.24679589,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.65271139,24.37199783,-0.41667259,119.3911209,1279.384399,0.00000000,2.23605156,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627510,3.15932488,22.39999962,-1.14869237,109.8590164,1177.239258,0.06372339,2.01064062,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.17612147,18.45299911,-0.89054704,90.48769379,969.6579590,0.00000000,1.28558671,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261461,0.53831005,-1.25197709,-0.43694103,6.81340265,59.28966141,0.01063724,0.10136668,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38303232,0.53051323,-3.37945271,-0.47902349,17.50609970,60.63475800,0.00357940,0.05148887,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30632186,0.51358503,-3.30275297,-0.46327803,17.10528564,59.24651337,0.00357027,0.05030488,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342419,2.52687383,-6.71640539,-2.28027487,36.12940979,331.1620789,0.01701944,0.24659435,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200022,2.39151001,-6.35590315,-2.15816283,34.19059753,313.3912659,0.01609710,0.23336215,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887917,0.88105786,-2.52334619,-0.82665795,13.45300198,369.6344910,0.00553284,0.05440625,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645621,0.39983928,-0.99525070,-0.37794447,5.39374876,148.1983185,0.00120539,0.02189257,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331375,0.16989249,-0.53296864,-0.16589791,2.81404972,74.98517609,0.00034543,0.00399925,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361272,-0.89861006,2.80174398,1.01662636,136.8267822,14.95195866,0.00813127,0.11800851,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434372,-0.90702075,2.79202175,1.02481043,136.5363770,14.92021847,0.00767798,0.11778726,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128372,1.79899132,-5.15707302,-1.62202775,27.52797890,239.7383575,0.01421038,0.17695947,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691803,1.85907590,-5.15707302,-1.62202775,27.65536690,240.8479004,0.01984457,0.23705235,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752420,0.83244842,162.4429626,17.80500984,0.01043708,0.10801545,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752420,0.83244842,162.4429626,17.80500984,0.01043708,0.10801545,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26903009,0.99893284,194.9313812,21.36601067,0.01252449,0.12961853,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165500,-2.51563144,3.12338758,2.65704060,177.1588287,20.02323341,0.01173305,0.14142516,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819221,0.64434570,5.10590315,-0.51587176,227.5186310,25.05869102,0.00771148,0.12846996,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541573,3.50858951,13.99800014,-2.61400414,69.74718475,1191.514648,0.04258316,0.89460415,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95553780,3.50670743,13.99800014,-2.61216521,69.74553680,1191.486572,0.04246186,0.89456177,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95410156,3.51250172,13.99800014,-2.61778951,69.75064087,1191.572998,0.04389958,0.89469242,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95385838,3.51625299,13.99800014,-2.62147903,69.75394440,1191.629761,0.04414234,0.89477730,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63830948,1.67094731,28.69499969,-0.30058241,139.1568298,1491.191895,0.05669081,1.37034094,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775253,1.65767503,28.69500160,-0.30058238,139.1504059,1491.123169,0.05724868,1.35707510,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682121,1.49183369,26.99500084,-0.30058238,130.9155579,1402.879028,0.04818115,1.19123721,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309868,1.53911901,27.59999847,-0.30058241,133.8647308,1434.482300,0.04690215,1.23856425,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88678551,1.95540857,26.99500275,-0.30058241,130.7686310,1400.532104,0.10821858,1.65485144,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87987709,1.95454621,26.99500275,-0.30058241,130.7349091,1400.170776,0.11512697,1.65399814,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403195,9.04381752,-0.88663810,43.52183533,44.08654022,0.00182028,0.05743061,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308701,12.46305084,0.00315258,0.05263860,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334864,163.2720490,16.03252029,0.00548112,0.09151804,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565004,163.8646393,16.09073257,0.00552098,0.09184904,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316252,-1.29065776,-1.23021638,1.33334935,8.81157875,80.70246887,0.00294576,0.04268314,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786345,-1.39448273,2.34185743,1.45280302,121.0933228,13.60377979,0.00399414,0.05831631,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.17049021,-9.20713425,0.17154446,9.24088955,44.68071747,44.68011856,0.00112324,0.03387823,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.17039591,-9.22090435,0.17151761,9.25501823,44.74750900,44.74815750,0.00112666,0.03398146,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139264,-3.98561168,-0.69855982,19.71653366,68.29088593,0.00408329,0.07282880,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329968,-4.04772282,-0.70935541,20.02368736,69.35485077,0.00414865,0.07396334,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86445618,6.05103159,0.00080364,0.00962933,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19088912,2.84160304,-2.18509674,-2.74491525,17.92420006,160.0581818,0.00579234,0.09670686,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77966022,-2.65990281,-3.77458477,2.74491525,23.08772278,212.9179077,0.00507563,0.08501683,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04344559,12.37918377,795.0515137,172.8641205,0.04489532,1.35661924,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51677322,12.54395962,806.6450806,175.3847961,0.04621420,1.37637961,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89224291,2.30930114,327.3669128,36.92833328,0.03848273,0.48174682,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763138,1.43223298,220.3208923,24.85309219,0.03437664,0.32343093,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763138,1.43223298,220.3208923,24.85309219,0.03437664,0.32343093,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80582619,5.52482748,807.9118652,93.98565674,0.04731513,1.47715533,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80679703,5.51809788,806.3765259,93.80776978,0.04828586,1.47041941,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899261,6.04374981,-12.78240490,-5.42927217,71.61982727,124.0326538,0.03658921,0.61451107,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042458,6.18447065,-13.01438332,-5.55825090,72.98110199,126.3901901,0.03604495,0.62626362,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47379684,4.69079494,818.4797974,170.8131866,0.09003589,2.83613110,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.71863556,13.88741112,-54.68544388,-12.28644466,290.1462097,491.6583862,0.03318884,1.60095954,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.71863556,13.88741112,-54.68544388,-12.28644466,290.1462097,491.6583862,0.03318884,1.60095954,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.71863556,13.88741112,-54.68544388,-12.28644466,290.1462097,491.6583862,0.03318884,1.60095954,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681320,-10.90189934,36.92956924,12.68317413,902.1328125,196.5276947,0.08275318,1.78121185,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05598831,13.22231865,909.0063477,198.0249786,0.06198958,1.79564857,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.31296158,17.04608345,-54.28928757,-16.14041519,285.5202026,285.5199890,0.02367395,0.90552866,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.28928757,16.14041519,-54.18726730,-13.10890579,285.5199890,490.8923340,0.10202570,3.03162050,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267584,13.05150127,6.60641623,628.9332886,72.80458832,0.06370867,0.92377567,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72659969,37.96119690,17.19239807,905.6674805,207.9944458,0.20598136,6.46580553,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562366,32.33787155,11.85590363,785.9367676,171.2146301,0.07693769,2.69025469,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299347,3.12291265,-11.60571766,-2.77691197,60.78004837,105.2601166,0.01727821,0.34604675,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431116,4.70052147,1.35051918,108.9167633,24.17390442,0.01496383,0.17620669,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643283,8.55761433,2.33137321,386.9613647,44.00048065,0.01795835,0.38496643,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643283,8.55726337,2.32877922,388.2407227,43.88067627,0.01760913,0.38236973,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160728,-7.67392540,27.80902100,15.03300095,1306.158691,156.5561676,0.41741523,7.35908842,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160919,-7.67392540,27.55905914,10.58487034,1279.669434,146.1588898,0.16745371,2.91090345,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.36544418,13.98075199,-34.36544418,-13.86389732,183.8608856,183.8626556,0.00000000,0.11780475,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.36544418,13.98075199,-34.36544418,-13.86389732,183.8608856,183.8626556,0.00000000,0.11780475,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.36544418,13.86389732,-34.29629517,-11.71777821,183.8626556,319.4958801,0.06914933,2.14609885,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.36544418,13.86389732,-34.29629517,-11.71777821,183.8626556,319.4958801,0.06914933,2.14609885,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96280837,-4.65073109,-0.94912881,23.29668236,35.42817307,0.00035108,0.01372393,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96280837,-4.65073109,-0.94912881,23.29668236,35.42817307,0.00035108,0.01372393,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267584,13.04930496,6.57581902,637.9625244,72.21840668,0.06151146,0.89314651,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56204987,16.77593231,-35.39295197,-13.31528759,193.9755859,335.9305420,0.16910091,3.46066999,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368515,-4.14855528,13.59740925,4.65537119,338.6726379,72.00122833,0.00372508,0.50683689,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368515,-4.14855528,13.59740925,4.65537119,338.6726379,72.00122833,0.00372508,0.50683689,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057652,-0.36159223,-13.72781372,0.82445759,68.81037903,327.7094727,0.00276302,0.46290931,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09854460,-16.31660080,-5.54051304,69.88348389,133.9433441,0.00000000,0.55803192,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09854460,-16.31660080,-5.54051304,69.88348389,133.9433441,0.00000000,0.55803192,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,110.9125824,20.01190948,-110.9125824,-16.09633446,260.0278015,449.6313782,0.00000000,3.91554952,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,112.5729446,20.31166840,-112.5729446,-16.33714676,263.9204712,456.3623047,0.00000000,3.97416544,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35281754,26.32726479,-58.35281754,-23.44437599,259.2337646,490.6539612,0.00000000,2.88288975,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96544647,26.60370255,-58.96544647,-23.69053650,261.9554443,495.8052979,0.00000000,2.91315627,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17512131,26.69828033,-59.17512131,-23.77473640,262.8869019,497.5681458,0.00000000,2.92351508,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,102.5305252,-2.61517954,-102.5305252,5.54922867,240.4627075,415.8001404,0.00000000,2.93363118,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,102.5305252,-2.61517954,-102.5305252,5.54922867,240.4627075,415.8001404,0.00000000,2.93363118,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19690895,-34.24068832,-11.78182030,85.61233521,148.0377960,0.00000000,0.41493276,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07661915,-33.90308762,-11.66566753,84.76820374,146.5782166,0.00000000,0.41084167,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30828238,-11.47770882,-5.24808407,30.31246758,51.15261459,0.00000000,0.06039424,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30828238,-11.47770882,-5.24808407,30.31246758,51.15261459,0.00000000,0.06039424,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037796,-1.57650173,-32.68037796,2.36337447,133.6549835,256.1720276,0.00000000,0.78687274,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.58679223,-32.89369583,2.37880135,134.5274048,257.8441772,0.00000000,0.79200912,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.58679223,-32.89369583,2.37880135,134.5274048,257.8441772,0.00000000,0.79200912,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.21388245,-9.23150539,-93.21388245,12.09553242,219.4126740,383.9721985,0.00000000,2.86390376,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.21694183,-9.62803745,-97.21694183,12.61492252,228.8353424,400.4618225,0.00000000,2.98689365,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.61626434,-5.01265860,-84.61626434,7.59286880,198.5529022,347.0472717,0.00000000,2.58040810,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00003815,10.03178787,37.00003815,-7.83471918,156.4737854,1603.856689,0.00000000,2.19711113,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00003815,10.03178787,37.00003815,-7.83471918,156.4737854,1603.856689,0.00000000,2.19711113,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,1.20997918,12.33942699,-1.20997918,-12.29083633,30.24567223,50.40945053,0.00000000,0.04859142,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,1.21433294,12.38382816,-1.21433294,-12.33506203,30.35450363,50.59083939,0.00000000,0.04876626,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99857330,-16.74095154,-23.99857330,17.69644547,118.1991577,235.0443573,0.00000000,0.95541131,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70018959,-16.53275490,-23.70018959,17.47638893,116.7294235,232.1217957,0.00000000,0.94353223,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,125.0783691,-32.03861618,-125.0783691,37.94766235,316.7984009,527.9973145,0.00000000,5.90904427,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984844,-0.71174365,-11.41984844,0.85487264,46.47237015,89.07204437,0.00000000,0.14312896,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.88933945,13.29437828,-37.88933945,-12.68499184,94.99614716,162.2850800,0.00000000,0.60938603,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,39.14587402,13.73539448,-39.14587402,-13.10566807,98.14662933,167.6669769,0.00000000,0.62959522,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519543,0.60474372,-9.20519543,-0.50182915,37.44802094,72.67257690,0.00000000,0.10291507,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675081,0.39527062,-6.01675081,-0.32802284,24.47698212,47.50065613,0.00000000,0.06726791,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07898100,-6.30763006,0.12200242,25.68185997,49.22356415,0.00000000,0.04302143,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07894643,-6.30486917,0.12194902,25.67061806,49.20201492,0.00000000,0.04300259,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.18061161,-9.95699978,3.71184230,238.8086090,43.26242828,0.04245142,0.53123087,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.17935991,19.99999809,-4.12664700,84.76940155,467.9271240,0.00000000,2.05271292,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86648178,5.43559933,-29.86648178,-5.12994051,73.38992310,123.8455505,0.00000000,0.30573273,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86648178,5.43559933,-29.86648178,-5.12994051,73.38992310,123.8455505,0.00000000,0.30573273,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.31488037,-3.48108864,-70.31488037,4.94501972,165.9963074,283.5769653,0.00000000,1.46421194,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.02922058,-3.46679425,-70.02922058,4.92494011,165.3219299,282.4249573,0.00000000,1.45826352,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.40109253,-3.63378334,-73.40109253,5.16208076,173.2821045,296.0235596,0.00000000,1.52847815,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003679,0.00000000,-0.00000000,0.00014898,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003679,0.00000000,-0.00000000,0.00014898,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002786,0.00000000,-0.00000000,0.00011281,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.92573547,-47.38172150,-9.24027252,196.8916626,377.3756714,0.00000000,1.68546295,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.01745129,-43.44276047,-8.47210503,180.5235443,346.0034790,0.00000000,1.54534602,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542282,10.26479530,-44.51542282,-8.68129253,184.9809418,354.5467834,0.00000000,1.58350277,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.64406204,-15.06750774,60.64406204,16.44279289,253.0244904,151.8146973,0.00000000,1.37528515,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.64406204,-15.06750774,60.64406204,16.44279289,253.0244904,151.8146973,0.00000000,1.37528515,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.64406204,-15.06750774,60.64406204,16.44279289,253.0244904,151.8146973,0.00000000,1.37528515,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,0.35908797,83.04098511,6.91136742,335.6728516,3524.564941,0.00000000,7.27043724,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,0.32506922,83.04098511,6.91136646,335.6723022,3524.559326,0.00000000,7.23634577,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99999237,-0.00266074,84.99999237,7.57468700,343.5884705,3607.678467,0.00000000,7.57201385,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959560,-2.20173049,-14.28959560,2.36998630,58.92105865,112.9320297,0.00000000,0.16825594,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230694,-2.31154442,-15.00230694,2.48819232,61.85982132,118.5646591,0.00000000,0.17664792,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.48216820,16.64149857,8.48216820,-16.50750160,45.38023376,75.63372803,0.00000000,0.13399690,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288885,-0.68750048,-1.57288885,0.69078046,6.95080900,13.48899555,0.00000000,0.00325419,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694908,-1.03470123,-2.36694908,1.03946221,10.46006584,20.29863739,0.00000000,0.00489704,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380890,1.30018055,-13.58380890,-1.10553741,55.60177994,106.5700912,0.00000000,0.19464308,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693222,1.29665077,-13.54693222,-1.10253620,55.45082855,106.2807693,0.00000000,0.19411466,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01505280,9.51914597,-32.01505280,-8.65828991,136.3900757,261.4143066,0.00000000,0.86085570,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41524124,9.63813496,-32.41524124,-8.76651859,138.0949402,264.6819763,0.00000000,0.87161642,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,-3.84433794,13.99999523,5.29999971,74.73902893,1276.791626,0.00000000,1.45566380,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,-3.84433794,13.99999523,5.29999971,74.73902893,1276.791626,0.00000000,1.45566380,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,-3.84433794,13.99999523,5.29999971,74.73902893,1276.791626,0.00000000,1.45566380,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000400,-0.00000000,-0.00000000,0.00002057,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000400,-0.00000000,-0.00000000,0.00002057,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000400,-0.00000000,-0.00000000,0.00002057,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000729,-0.00000000,-0.00000000,0.00003753,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02755356,-13.79812622,39.02755356,15.65035152,176.9678802,216.4638367,0.00000000,1.85227585,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67243576,-13.67247295,38.67243576,15.50799274,175.3574829,214.4942780,0.00000000,1.83542168,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60919380,32.02463913,39.17171478,0.00000000,0.02523204,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93935394,-15.89301395,-69.93935394,18.59912109,171.4654999,292.9204102,0.00000000,2.70593858,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.27561951,-21.87789917,-96.27561951,25.60261536,236.0324402,403.2219238,0.00000000,3.72488284,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.28204274,58.47898865,1.30733871,234.3009491,2357.653076,0.00000000,3.58925128,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.41763973,58.47898865,1.30733871,234.3227539,2357.872559,0.00000000,3.72480011,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.29418278,58.47898865,1.34695494,234.3028412,2357.672363,0.00000000,3.64117813,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,27.04227066,31.85133362,-27.04227066,-31.25076866,99.27172852,165.4528809,0.00000000,0.60056466,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98529720,-25.29804420,-10.56482410,114.2966003,213.5916290,0.00000000,1.42042899,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10619545,-25.55332565,-10.67146397,115.4498749,215.7470551,0.00000000,1.43476236,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.46043512,45.66699219,3.57849264,186.4063416,1910.664917,0.00000000,3.11810040,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.55959344,-0.00000000,3.57849264,14.52902889,148.9207306,0.00000000,0.01894250,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006863,0.00000000,0.00000000,0.00028055,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81969702,-11.88206100,-0.66389507,48.48614120,92.93177795,0.00000000,0.15580204,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77512717,-11.23598957,-0.62779665,45.84977341,87.87873840,0.00000000,0.14733051,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.65904522,-26.34841156,4.26458549,108.9446640,208.8106079,0.00000000,0.60554045,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831370,-26.33044434,3.05654526,107.5829620,207.9196014,0.00000000,0.59836698,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31729126,171.1914673,0.00000000,0.50896448,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167845,88.01075745,168.6872711,0.02380858,0.50095385,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.34730530,8.78735542,-86.34730530,-5.86917162,203.6168213,352.0873108,0.00000000,2.91795015,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.38465118,9.09636211,-89.38465118,-6.07570457,210.7792053,364.4723511,0.00000000,3.02059174,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640844,-12.47352791,2.54785872,51.24681473,99.45081329,0.00000000,0.28148454,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319595,-11.30027485,2.30823541,46.42654037,90.09656525,0.00000000,0.25500828,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.45661163,2.00357747,-50.45661163,-1.02831769,117.9766388,204.0012360,0.00000000,0.97483116,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12763023,-6.73761129,1.30418515,27.56530952,52.83351135,0.00000000,0.17655489,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122351,-0.24707906,0.09174244,1.06288123,5.86710501,0.00002679,0.00051893,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93364143,-42.63468933,-9.55372238,177.4900818,340.1893311,0.00000000,1.37991893,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93364143,-42.63468933,-9.55372238,177.4900818,340.1893311,0.00000000,1.37991893,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,81.13448334,119.6253281,-81.13448334,-114.2784500,339.1002808,565.1671753,0.00000000,5.34689140,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,77.27094269,-63.28202438,-77.27094269,66.09671783,234.3111572,410.0447998,0.00000000,2.81456089,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52864838,-0.00000000,-20.70189857,86.81540680,748.7828979,0.00000000,0.82675087,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52864838,-0.00000000,-20.70189857,86.81540680,748.7828979,0.00000000,0.82675087,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148098,1.56485832,4.58148098,-1.55244792,19.42340660,111.2375793,0.00000000,0.01237369,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.52882767,6.52332687,-59.52882767,-4.74544811,143.1095734,238.5159607,0.00000000,1.77787864,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.88293839,6.45254850,-58.88293839,-4.69395971,141.5568390,235.9280548,0.00000000,1.75858867,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.04762268,0.00000000,12.27875233,48.09502792,492.9721680,0.00000000,0.23117438,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.26311100,-1.41842985,-1.24544024,7.67455101,43.42269897,0.00000000,0.01767687,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35969543,-15.68833542,80.35969543,19.60951996,188.9048309,2851.282959,0.00000000,3.92104602,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6539612,-77.84715271,229.6539612,101.3831024,559.4678955,7684.916016,0.00000000,23.53578377,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,13.12886810,-0.01307212,-13.12707996,0.10877223,30.28756142,30.28763962,0.00182184,0.09564663,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,13.12887192,-0.02423078,-13.12887192,0.01307212,31.88169861,30.28757095,0.00000000,0.00087349,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.90648270,-63.29080963,-23.67893028,162.9191284,526.9417114,0.00000000,4.22760534,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.08560610,185.5846100,18.08701515,427.1127319,5730.427734,0.00000000,12.00131416,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65336800,9.51967907,-23.65336800,-8.92998219,62.67153931,197.6979675,0.00000000,0.58960754,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75131226,9.55902004,-23.75131226,-8.96699810,62.93098068,198.5167236,0.00000000,0.59204900,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95394135,14.06763935,-34.95394135,-13.19640541,92.61320496,292.1498413,0.00000000,0.87129688,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-22.17772675,213.5500488,38.99583054,493.8513489,6783.598145,0.00000000,16.81801796,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,-0.45674479,21.00000000,1.53837860,48.91189957,820.2933350,0.00000000,1.08162713,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.20226240,38.99999237,1.53837860,90.95956421,1525.467651,0.00000000,3.74063396,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.19643331,38.99999237,1.53837860,90.95880890,1525.454834,0.00000000,3.73478127,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.19643331,38.99999237,1.53837860,90.95880890,1525.454834,0.00000000,3.73478127,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.14081526,38.99999237,1.53837860,90.95161438,1525.334351,0.00000000,3.67919135,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.14081526,38.99999237,1.53837860,90.95161438,1525.334351,0.00000000,3.67919135,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.71929860,42.99999619,1.79477525,100.5031128,1685.520874,0.00000000,5.51403522,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.71929860,42.99999619,1.79477525,100.5031128,1685.520874,0.00000000,5.51403522,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.58250403,11.65999889,-3.28119087,28.63639641,276.6275330,0.00000000,0.30130866,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21376565,-10.37315083,-0.08757233,24.03193283,80.60709381,0.00000000,0.12610951,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21376565,-10.37315083,-0.08757233,24.03193283,80.60709381,0.00000000,0.12610951,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00000000,-19.37512970,85.00000000,26.06523323,201.3259888,3607.089844,0.00000000,6.69015884,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00000000,-19.37512970,85.00000000,26.06523323,201.3259888,3607.089844,0.00000000,6.69015884,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698975,-21.14367867,77.72698975,26.85508347,186.0181274,3332.824463,0.00000000,5.71146154,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.32521248,85.96398163,-2.01716352,211.1789551,3695.631104,0.00000000,18.30799103,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51838303,85.96398163,-2.01716352,208.0382538,3640.669189,0.00000000,11.50119114,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.91024399,53.43898392,-1.11149824,129.1477356,2260.084961,0.00000000,6.79875708,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63160992,78.69104004,22.10332680,186.4199219,1351.544434,0.00000000,6.47172117,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.01842117,75.00000000,-26.17157364,192.2460938,3284.205322,0.00000000,6.84695530,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83567810,-39.99999619,68.22179413,1231.773560,184.7660370,0.00000000,3.38611531,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,31.06995773,145.6999969,-18.49816895,349.4971619,4577.441406,0.00000000,12.57171822,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,17.99583817,106.1999664,-6.16605663,252.6965179,4316.898926,0.00000000,11.82989216,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.26461411,99.99998474,-26.70256424,251.9481659,3299.821289,0.00000000,6.56204605,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.68027592,59.99999237,-8.90085506,146.6092834,2504.574219,0.00000000,3.77933311,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14501083,-8.13978004,-0.74856585,33.16175842,341.9806213,0.00000000,0.39644167,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27216911,8.00763130,-11.25181198,-7.34145784,56.40423203,306.4860840,0.02035312,0.66614717,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-5.14275646,23.99999619,6.54155970,100.1314697,1015.332947,0.00000000,1.39881611,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16269779,3.84757781,8.18195152,-3.60731673,36.49763107,364.9762573,0.01925439,0.24026124,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30151367,23.03890610,39.41381454,-20.57857132,110.3240738,731.5378418,0.04246397,2.42007303,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43441772,22.30596352,39.54625702,-19.87204361,109.7171783,727.5344238,0.04200047,2.39365745,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.39412308,34.99999237,32.75183868,108.1167679,774.8367920,0.00000000,1.35772038,1,
