xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259970,-0.39273983,5.27891970,0.52858210,45.29798889,25.91853333,0.00631897,0.13585790,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899839,-0.39236304,5.26528454,0.52786291,45.18154144,25.85189629,0.00628652,0.13550949,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422798,2.97405648,20.44599915,-1.31459486,100.3509674,1075.352051,0.05177125,1.65947866,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873032,2.88846540,18.45299911,-0.89745373,90.48932648,969.6755371,0.09426893,1.99102485,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854584,3.49819255,24.37199783,-1.25096774,119.5308151,1280.881348,0.07345230,2.24724364,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.70146465,24.37199783,-0.46526474,119.3954086,1279.430542,0.00000000,2.23621321,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626175,3.20536947,22.39999771,-1.19430959,109.8706741,1177.364258,0.06373694,2.01106787,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.22491813,18.45299721,-0.93900961,90.49943542,969.7838135,0.00000000,1.28592074,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260531,0.53822345,-1.25197697,-0.43694103,6.81049156,59.26432800,0.01062816,0.10128007,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38312006,0.53158581,-3.37946606,-0.47902396,17.68742752,61.26280975,0.00365393,0.05256103,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30640888,0.51463288,-3.30276608,-0.46327844,17.28245926,59.86017990,0.00364462,0.05135239,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340034,2.52656317,-6.71640348,-2.28027463,36.10667801,330.9537659,0.01699803,0.24628419,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197781,2.39121604,-6.35590124,-2.15816259,34.16909027,313.1940918,0.01607685,0.23306860,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887130,0.88099009,-2.52334547,-0.82665783,13.44463444,369.4046326,0.00552596,0.05433861,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645436,0.39981198,-0.99525034,-0.37794441,5.39039421,148.1061707,0.00120390,0.02186535,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331321,0.16988754,-0.53296846,-0.16589788,2.81231737,74.93902588,0.00034501,0.00399433,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361200,-0.89860988,2.80173421,1.01649618,136.7513885,14.94371986,0.00812231,0.11787851,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434277,-0.90702063,2.79201269,1.02468050,136.4611511,14.91199684,0.00766953,0.11765750,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127228,1.79885519,-5.15707207,-1.62202775,27.51740265,239.6462555,0.01419947,0.17682353,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690134,1.85889173,-5.15707207,-1.62202775,27.64463043,240.7544098,0.01982917,0.23686840,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752230,0.83243114,162.4299164,17.80358315,0.01043540,0.10799809,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752230,0.83243114,162.4299164,17.80358315,0.01043540,0.10799809,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902771,0.99891198,194.9157257,21.36429787,0.01252248,0.12959771,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167288,-2.51586986,3.12340522,2.65727258,177.1548920,20.02278900,0.01173253,0.14141887,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817457,0.64458394,5.10588455,-0.51612556,227.5047913,25.05716896,0.00771054,0.12845436,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539379,3.53025007,13.99800014,-2.63517451,69.76629639,1191.841187,0.04260650,0.89509457,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551586,3.52836776,13.99800014,-2.63333559,69.76463318,1191.812744,0.04248513,0.89505196,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407772,3.53409338,13.99800014,-2.63889217,69.76970673,1191.898804,0.04392359,0.89518178,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383358,3.53784513,13.99800014,-2.64258122,69.77302551,1191.955933,0.04416651,0.89526719,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832664,1.72282481,28.69503212,-0.35216516,139.1717987,1491.352661,0.05670301,1.37063587,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776970,1.70954740,28.69503212,-0.35216516,139.1652679,1491.282104,0.05726090,1.35736489,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684029,1.54367542,26.99502945,-0.35216516,130.9297791,1403.031372,0.04819163,1.19149625,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311775,1.59096718,27.60002899,-0.35216516,133.8790741,1434.636108,0.04691221,1.23882985,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88679695,2.00746250,26.99504471,-0.35216525,130.7872467,1400.731445,0.10824940,1.65532255,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87988853,2.00660014,26.99504471,-0.35216525,130.7535095,1400.370117,0.11515974,1.65446889,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402963,9.04381752,-0.88663578,43.52184677,44.08655548,0.00182028,0.05743064,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9309158,12.46305370,0.00315259,0.05263863,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334876,163.2720947,16.03252602,0.00548112,0.09151810,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565004,163.8646851,16.09073639,0.00552098,0.09184910,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313403,-1.29107034,-1.23018777,1.33376229,8.81161690,80.70281982,0.00294579,0.04268351,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33789158,-1.39489567,2.34188533,1.45320821,121.0853806,13.60288620,0.00399361,0.05830865,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.28920057,-9.23479176,-0.28813884,9.26877308,44.82925797,44.82867432,0.00113072,0.03410387,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.28930619,-9.24860001,-0.28817701,9.28293991,44.89623642,44.89688110,0.00113416,0.03420770,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139276,-3.98561168,-0.69855982,19.71654892,68.29093170,0.00408329,0.07282890,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329986,-4.04772282,-0.70935541,20.02370453,69.35489655,0.00414866,0.07396344,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86450195,6.05103540,0.00080364,0.00962935,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098544,2.84321141,-2.18519211,-2.74650812,17.92567062,160.0713196,0.00579329,0.09672273,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956414,-2.66151333,-3.77448988,2.74650812,23.08528137,212.8954163,0.00507456,0.08499885,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04342651,12.37864208,794.8928223,172.8296204,0.04487740,1.35607791,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51675415,12.54341125,806.4841309,175.3498077,0.04619576,1.37583041,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89222908,2.30912828,327.3081360,36.92170334,0.03846891,0.48157382,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67761898,1.43211687,220.2813263,24.84863091,0.03436429,0.32331476,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67761898,1.43211687,220.2813263,24.84863091,0.03436429,0.32331476,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80580902,5.52424431,807.7524414,93.96708679,0.04729645,1.47657204,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80677605,5.51746559,806.2032471,93.78759766,0.04826511,1.46978736,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897545,6.04346991,-12.78240490,-5.42927217,71.60352325,124.0044327,0.03657256,0.61423147,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040836,6.18418550,-13.01438332,-5.55825090,72.96448517,126.3614273,0.03602855,0.62597871,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47375870,4.68952179,818.2960815,170.7748413,0.08999546,2.83485746,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.37469482,13.78790092,-54.34195328,-12.20853424,288.1823120,488.3305969,0.03274108,1.57936049,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.37469482,13.78790092,-54.34195328,-12.20853424,288.1823120,488.3305969,0.03274108,1.57936049,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.37469482,13.78790092,-54.34195328,-12.20853424,288.1823120,488.3305969,0.03274108,1.57936049,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681320,-10.90189934,36.92952728,12.68231010,901.9143066,196.4800720,0.08271307,1.78034842,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05595779,13.22144985,908.7861328,197.9770050,0.06195953,1.79477835,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.60855484,17.11916542,-54.58465958,-16.20490646,286.8710938,286.8709106,0.02389851,0.91411787,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.58465958,16.20490646,-54.48166656,-13.14464188,286.8709106,493.2149658,0.10299344,3.06037641,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.05138779,6.60481691,628.3887329,72.74154663,0.06359840,0.92217672,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521469,-10.72659969,37.96110916,17.18959427,905.4711304,207.9493561,0.20589207,6.46300220,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33784103,11.85491943,785.7930298,171.1832886,0.07690953,2.68927026,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298584,3.12278414,-11.60571766,-2.77691174,60.76876831,105.2405853,0.01727179,0.34591836,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431104,4.70051575,1.35045695,108.8975372,24.16963768,0.01495854,0.17614447,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55759716,2.33104205,386.7949524,43.98155975,0.01794291,0.38463539,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55724716,2.32845259,388.0749207,43.86193085,0.01759410,0.38204327,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159393,-7.67392349,27.80789948,15.01343441,1304.421265,156.3479156,0.41630551,7.33952379,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160156,-7.67392445,27.55868721,10.57851315,1278.271362,145.9992218,0.16708802,2.90454674,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.10760498,14.22981739,-35.10760498,-14.10818863,187.5513153,187.5530701,0.00000000,0.12258127,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.10760498,14.22981739,-35.10760498,-14.10818863,187.5513153,187.5530701,0.00000000,0.12258127,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.10760880,14.10818863,-35.03565598,-11.87505436,187.5530853,325.9087219,0.07195306,2.23311472,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.10760880,14.10818863,-35.03565598,-11.87505436,187.5530853,325.9087219,0.07195306,2.23311472,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96280128,-4.65073061,-0.94912881,23.29071808,35.41910553,0.00035090,0.01371690,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96280128,-4.65073061,-0.94912881,23.29071808,35.41910553,0.00035090,0.01371690,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778915,-5.68267536,13.04916477,6.57384968,637.2591553,72.13877869,0.06137590,0.89117813,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56166458,16.76818275,-35.39294434,-13.31528568,193.7583313,335.5543518,0.16872233,3.45292234,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.15062761,13.59741688,4.65686083,338.4778748,71.95982361,0.00372080,0.50625402,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.15062761,13.59741688,4.65686083,338.4778748,71.95982361,0.00372080,0.50625402,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054409,-0.36629561,-13.72778416,0.82860339,68.76892853,327.5120239,0.00275969,0.46235174,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09845686,-16.31660080,-5.54051304,69.87798309,133.9328003,0.00000000,0.55794406,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09845686,-16.31660080,-5.54051304,69.87798309,133.9328003,0.00000000,0.55794406,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,112.3037186,19.81179047,-112.3037186,-15.80294800,263.1064453,454.9548340,0.00000000,4.00881529,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,113.9849167,20.10855484,-113.9849167,-16.03936768,267.0452271,461.7654419,0.00000000,4.06882763,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35280991,26.32687759,-58.35280991,-23.44385147,259.2398376,490.6654053,0.00000000,2.88302445,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96543884,26.60331154,-58.96543884,-23.69001007,261.9615784,495.8168335,0.00000000,2.91329241,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17511749,26.69788551,-59.17511749,-23.77420807,262.8930664,497.5797424,0.00000000,2.92365170,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,102.6037216,-2.63052487,-102.6037216,5.56896496,240.6426239,416.1112366,0.00000000,2.93802261,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,102.6037216,-2.63052487,-102.6037216,5.56896496,240.6426239,416.1112366,0.00000000,2.93802261,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19693756,-34.24068832,-11.78182030,85.61515808,148.0426636,0.00000000,0.41496000,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07664680,-33.90308762,-11.66566849,84.77098846,146.5830383,0.00000000,0.41086864,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771072,5.30831194,-11.47771072,-5.24808455,30.31962395,51.16469193,0.00000000,0.06042276,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771072,5.30831194,-11.47771072,-5.24808455,30.31962395,51.16469193,0.00000000,0.06042276,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68038177,-1.57590103,-32.68038177,2.36283302,133.6600037,256.1816711,0.00000000,0.78693211,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370346,-1.58618760,-32.89370346,2.37825632,134.5324860,257.8539124,0.00000000,0.79206872,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370346,-1.58618760,-32.89370346,2.37825632,134.5324860,257.8539124,0.00000000,0.79206872,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.12116241,-9.21433163,-93.12116241,12.07279968,219.1996307,383.5993958,0.00000000,2.85834527,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.12023926,-9.61012650,-97.12023926,12.59121323,228.6131439,400.0729675,0.00000000,2.98109651,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.53209686,-4.99728537,-84.53209686,7.57249308,198.3603363,346.7106934,0.00000000,2.57540607,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99956894,8.18801403,36.99956894,-6.04121923,154.6732483,1585.400879,0.00000000,2.14683795,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99956894,8.18801403,36.99956894,-6.04121923,154.6732483,1585.400879,0.00000000,2.14683795,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57848358,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,5.63729382,10.27179813,-5.63729382,-10.22834587,28.60168839,47.66947937,0.00000000,0.04345267,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,5.65757847,10.30875874,-5.65757847,-10.26515007,28.70460510,47.84100723,0.00000000,0.04360903,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99861526,-16.61846161,-23.99861526,17.57493210,118.2595673,235.1644745,0.00000000,0.95638818,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70023155,-16.41178703,-23.70023155,17.35638618,116.7891006,232.2404480,0.00000000,0.94449699,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,101.2133713,-31.67267227,-101.2133713,35.67928696,260.8634338,434.7723999,0.00000000,4.00661469,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985130,-0.71178234,-11.41985130,0.85487282,46.46611786,89.06005859,0.00000000,0.14309046,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,40.57099915,12.99156952,-40.57099915,-12.30567646,100.7831879,172.1712646,0.00000000,0.68589330,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,41.91646194,13.42254257,-41.91646194,-12.71377182,104.1255722,177.8810120,0.00000000,0.70863974,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20520496,0.60484612,-9.20520496,-0.50182945,37.46660614,72.70863342,0.00000000,0.10301723,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675701,0.39533758,-6.01675701,-0.32802299,24.48912811,47.52422714,0.00000000,0.06733469,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07898303,-6.30763006,0.12200243,25.68125153,49.22239685,0.00000000,0.04301939,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486965,-0.07894847,-6.30486965,0.12194903,25.67001152,49.20085907,0.00000000,0.04300056,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945164,-3.18309283,-9.95699501,3.71438718,238.8228302,43.26500702,0.04245647,0.53129411,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000381,6.10949850,20.00000381,-4.05893087,84.72509766,467.6825256,0.00000000,2.05056763,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86650848,5.43679142,-29.86650848,-5.13055182,73.45955658,123.9630432,0.00000000,0.30631310,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86650848,5.43679142,-29.86650848,-5.13055182,73.45955658,123.9630432,0.00000000,0.30631310,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.12648010,-3.60618234,-71.12648010,5.10702229,168.0754089,287.1287231,0.00000000,1.50111973,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.83752441,-3.59138036,-70.83752441,5.08628464,167.3925781,285.9623108,0.00000000,1.49502146,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,74.24831390,-3.76436830,-74.24831390,5.33119345,175.4524384,299.7312317,0.00000000,1.56700587,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003677,0.00000000,-0.00000000,0.00014894,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003677,0.00000000,-0.00000000,0.00014894,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002784,0.00000000,0.00000000,0.00011278,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172913,10.92666054,-47.38172913,-9.24027252,196.9456482,377.4791260,0.00000000,1.68638730,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276428,10.01829910,-43.44276428,-8.47210503,180.5730591,346.0983582,0.00000000,1.54619360,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542664,10.26566505,-44.51542664,-8.68129253,185.0316315,354.6439514,0.00000000,1.58437133,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.51953888,-14.23943901,61.51953888,15.64460373,255.7583466,153.4550171,0.00000000,1.40516531,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.51953888,-14.23943901,61.51953888,15.64460373,255.7583466,153.4550171,0.00000000,1.40516531,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.51953888,-14.23943901,61.51953888,15.64460373,255.7583466,153.4550171,0.00000000,1.40516531,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04093170,-0.09511939,83.04093170,7.36543846,335.6697388,3524.531982,0.00000000,7.27030134,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04093170,-0.12910518,83.04093170,7.36543751,335.6699524,3524.533936,0.00000000,7.23624372,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99993134,-0.50006050,84.99993134,8.07233715,343.5942078,3607.738770,0.00000000,7.57226515,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28960133,-2.20155668,-14.28960133,2.36998677,58.95156479,112.9905014,0.00000000,0.16843024,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00231361,-2.31136203,-15.00231361,2.48819304,61.89184952,118.6260605,0.00000000,0.17683092,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-5.33109808,16.18425751,5.33109808,-16.07258987,41.42697144,69.04495239,0.00000000,0.11166769,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288945,-0.68749690,-1.57288945,0.69078058,6.95472527,13.49659538,0.00000000,0.00325786,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694956,-1.03469574,-2.36694956,1.03946245,10.46595764,20.31007195,0.00000000,0.00490256,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381176,1.30053115,-13.58381176,-1.10553765,55.65181351,106.6659775,0.00000000,0.19499354,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693508,1.29700041,-13.54693508,-1.10253632,55.50073624,106.3763962,0.00000000,0.19446418,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01505661,9.52073002,-32.01505661,-8.65829182,136.5154114,261.6545410,0.00000000,0.86243886,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41524506,9.63973904,-32.41524506,-8.76651955,138.2218628,264.9252319,0.00000000,0.87321943,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00003242,-3.82451868,14.00003242,5.30000687,75.24629974,1285.457275,0.00000000,1.47549033,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00003242,-3.82451868,14.00003242,5.30000687,75.24629974,1285.457275,0.00000000,1.47549033,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00003242,-3.82451868,14.00003242,5.30000687,75.24629974,1285.457275,0.00000000,1.47549033,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,0.00000000,0.00002042,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,0.00000000,0.00002042,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,0.00000000,0.00002042,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000719,-0.00000000,0.00000000,0.00003727,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02764893,-13.79814434,39.02764893,15.67786789,178.2766418,218.0646820,0.00000000,1.87977386,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67252731,-13.67249012,38.67252731,15.53525734,176.6543274,216.0805359,0.00000000,1.86266959,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401918,0.00000000,7.60956907,32.25513458,39.45365906,0.00000000,0.02559656,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93728638,-15.89004421,-69.93728638,18.59595108,171.4591064,292.9094849,0.00000000,2.70573664,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.27276611,-21.87381172,-96.27276611,25.59824944,236.0236359,403.2068481,0.00000000,3.72460485,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.24113965,58.47898865,1.34804785,234.2946320,2357.589355,0.00000000,3.58905721,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.37671709,58.47898865,1.34804785,234.3160400,2357.804932,0.00000000,3.72458649,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.25203609,58.47898865,1.38889790,234.2963257,2357.606445,0.00000000,3.64097428,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.66805649,31.96229935,-26.66805649,-31.36625862,98.89706421,164.8284302,0.00000000,0.59604001,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98545456,-25.29804420,-10.56482506,114.3029251,213.6034393,0.00000000,1.42058599,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10635376,-25.55332565,-10.67146397,115.4562607,215.7589722,0.00000000,1.43492091,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.46447492,45.66699219,3.58253789,186.4065247,1910.666382,0.00000000,3.11810613,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68330383,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.56359625,-0.00000000,3.58253789,14.54536819,149.0881805,0.00000000,0.01898512,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006863,0.00000000,0.00000000,0.00028054,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81970012,-11.88206100,-0.66389507,48.48662186,92.93268585,0.00000000,0.15580510,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77513003,-11.23598957,-0.62779665,45.85022354,87.87959290,0.00000000,0.14733340,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.66230083,-26.34841156,4.26786518,108.9467926,208.8147125,0.00000000,0.60556424,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45830941,-26.33044434,3.05654120,107.5829849,207.9196472,0.00000000,0.59836727,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34564924,89.31731415,171.1915131,0.00000000,0.50896478,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263212,-21.07709503,-4.27167797,88.01078033,168.6873169,0.02380859,0.50095415,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.37887573,8.78903008,-86.37887573,-5.86872292,203.6908722,352.2154236,0.00000000,2.92007399,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.41733551,9.09809589,-89.41733551,-6.07523966,210.8558960,364.6049194,0.00000000,3.02279043,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640606,-12.47352791,2.54785872,51.24703979,99.45123291,0.00000000,0.28148696,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319381,-11.30027485,2.30823541,46.42674255,90.09695435,0.00000000,0.25501046,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.46154404,2.00921512,-50.46154404,-1.03375244,117.9889297,204.0224762,0.00000000,0.97503412,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12762547,-6.73761129,1.30418515,27.56568336,52.83422470,0.00000000,0.17655970,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122350,-0.24707906,0.09174244,1.06289577,5.86718512,0.00002679,0.00051894,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93369865,-42.63468933,-9.55372238,177.4937592,340.1963806,0.00000000,1.37997603,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93369865,-42.63468933,-9.55372238,177.4937592,340.1963806,0.00000000,1.37997603,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,80.74920654,119.6944275,-80.74920654,-114.3592606,338.7281189,564.5468140,0.00000000,5.33516073,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,76.90401459,-63.21622849,-76.90401459,66.01261139,233.5477600,408.7088928,0.00000000,2.79625130,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52777100,-0.00000000,-20.70105171,86.81362152,748.7675171,0.00000000,0.82671696,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52777100,-0.00000000,-20.70105171,86.81362152,748.7675171,0.00000000,0.82671696,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148432,1.56455243,4.58148432,-1.55214226,19.42314911,111.2361069,0.00000000,0.01237337,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.35903168,6.54890394,-59.35903168,-4.78086901,142.7128448,237.8547363,0.00000000,1.76803470,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.71498489,6.47784853,-58.71498489,-4.72899628,141.1644135,235.2740173,0.00000000,1.74885154,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.24115562,-0.00000000,12.47977257,48.86761856,500.8912964,0.00000000,0.23866123,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.26167548,-1.41842985,-1.24402201,7.67077208,43.40131760,0.00000000,0.01765946,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35944366,-16.67408752,80.35944366,20.61390686,189.3531952,2858.050781,0.00000000,3.93968105,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6521606,-81.30914307,229.6521606,105.0653000,562.0791626,7720.783691,0.00000000,23.75599670,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,36.25044250,-2.86591148,-36.23645782,3.60194159,84.01612854,84.01622009,0.01401862,0.73597747,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,36.25043488,-2.87118530,-36.25043488,2.86591148,88.44032288,84.01612091,0.00000000,0.00672145,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29081726,27.90677643,-63.29081726,-23.67893219,162.9247284,526.9598389,0.00000000,4.22789621,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.16037416,185.5846100,18.16210175,427.1183777,5730.504883,0.00000000,12.00163174,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65341568,9.52348900,-23.65341568,-8.92999363,62.87311554,198.3338470,0.00000000,0.59340644,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75135803,9.56284618,-23.75135803,-8.96700954,63.13338089,199.1552124,0.00000000,0.59586358,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95401001,14.07327175,-34.95401001,-13.19642258,92.91107941,293.0894775,0.00000000,0.87691069,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499420,-22.86337852,213.5499420,39.69273376,494.0165710,6785.867188,0.00000000,16.82926941,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99997330,-1.60890317,20.99997330,2.69636869,49.04357910,822.5017090,0.00000000,1.08745885,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99994278,1.03499901,38.99994278,2.69636846,90.84674835,1523.575562,0.00000000,3.73136067,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99994278,1.02921796,38.99994278,2.69636846,90.84639740,1523.569702,0.00000000,3.72555542,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99994278,1.02921796,38.99994278,2.69636846,90.84639740,1523.569702,0.00000000,3.72555542,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99994278,0.97405082,38.99994278,2.69636869,90.84310150,1523.514404,0.00000000,3.67041683,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99994278,0.97405082,38.99994278,2.69636869,90.84310150,1523.514404,0.00000000,3.67041683,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99991608,2.34360266,42.99991608,3.14576173,100.2776718,1681.739990,0.00000000,5.48932648,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99991608,2.34360266,42.99991608,3.14576173,100.2776718,1681.739990,0.00000000,5.48932648,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.57988167,11.65999889,-3.27859783,28.63500786,276.6141052,0.00000000,0.30127940,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21380278,-10.37315083,-0.08757233,24.03547668,80.61898804,0.00000000,0.12614667,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21380278,-10.37315083,-0.08757233,24.03547668,80.61898804,0.00000000,0.12614667,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99987030,-20.70702553,84.99987030,27.44409943,202.0315247,3619.730957,0.00000000,6.73713160,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99987030,-20.70702553,84.99987030,27.44409943,202.0315247,3619.730957,0.00000000,6.73713160,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72686768,-22.51178169,77.72686768,28.27574348,186.8720093,3348.123047,0.00000000,5.76401711,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.32279587,85.96398163,-2.01497817,211.1776123,3695.607422,0.00000000,18.30775833,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51610279,85.96398163,-2.01497817,208.0373993,3640.654053,0.00000000,11.50109863,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90899372,53.43898392,-1.11029410,129.1472778,2260.077637,0.00000000,6.79871082,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63154602,78.69104004,22.10326576,186.4199677,1351.544678,0.00000000,6.47172499,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.02798462,75.00000000,-26.18049431,192.2551270,3284.359863,0.00000000,6.84760046,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83183289,-39.99999619,68.21765137,1231.720703,184.7580872,0.00000000,3.38582349,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999817,30.85368538,145.6999817,-18.28948784,349.3916321,4576.059570,0.00000000,12.56412697,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999588,17.92363167,106.1999588,-6.09649611,252.6682434,4316.416504,0.00000000,11.82724476,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.29679108,99.99998474,-26.73347664,251.9725037,3300.139648,0.00000000,6.56331158,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.69084930,59.99999237,-8.91115952,146.6145172,2504.664062,0.00000000,3.77960277,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14168954,-8.13978004,-0.74527365,33.16053391,341.9680176,0.00000000,0.39641246,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27215481,8.00456619,-11.25180244,-7.33853149,56.39835358,306.4541321,0.02034888,0.66600835,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000191,-5.34629440,24.00000191,6.75140381,100.3569336,1017.619080,0.00000000,1.40512228,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16291046,3.71927285,8.18195057,-3.48168802,36.29379272,362.9379272,0.01903992,0.23758510,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30252075,22.94871330,39.41472626,-20.49222374,110.2363892,730.9587402,0.04239677,2.41624284,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43516159,22.21712112,39.54690933,-19.78685570,109.6333694,726.9809570,0.04193659,2.39001727,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.39804077,34.99999237,32.75591278,108.1231842,774.8826904,0.00000000,1.35788131,1,
