xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27892733,0.52873975,45.32426453,25.93356514,0.00632630,0.13601555,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26529264,0.52802014,45.20774841,25.86689377,0.00629382,0.13566674,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39426041,2.87284422,20.44599915,-1.21438432,100.3206863,1075.027344,0.05173999,1.65847683,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35876274,2.81987000,18.45299911,-0.82954252,90.47378540,969.5089722,0.09423655,1.99034083,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29857826,3.39220214,24.37199974,-1.14592695,119.5055466,1280.610718,0.07342125,2.24629378,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.59550428,24.37199974,-0.35963184,119.3866730,1279.336792,0.00000000,2.23588562,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33629036,3.10529613,22.39999962,-1.09514368,109.8459015,1177.098633,0.06370818,2.01016068,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.11886334,18.45299911,-0.83365822,90.47470093,969.5186157,0.00000000,1.28521740,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26262474,0.53840560,-1.25197732,-0.43694106,6.81661272,59.31760025,0.01064727,0.10146222,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38305020,0.53072506,-3.37945604,-0.47902358,17.54205704,60.75931168,0.00359412,0.05170062,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30633926,0.51379198,-3.30275583,-0.46327811,17.14042091,59.36820984,0.00358495,0.05051176,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73345089,2.52722621,-6.71640778,-2.28027534,36.15519714,331.3984680,0.01704375,0.24694648,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37202549,2.39184356,-6.35590553,-2.15816307,34.21500397,313.6149292,0.01612009,0.23369537,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888751,0.88113475,-2.52334714,-0.82665801,13.46249485,369.8952942,0.00554065,0.05448306,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645817,0.39987025,-0.99525106,-0.37794453,5.39755487,148.3028870,0.00120710,0.02192347,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331441,0.16989811,-0.53296882,-0.16589792,2.81601477,75.03755188,0.00034592,0.00400484,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861017,2.80175424,1.01676774,136.9086914,14.96090984,0.00814100,0.11814985,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434396,-0.90702081,2.79203129,1.02495158,136.6181183,14.92914963,0.00768718,0.11792833,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129660,1.79914379,-5.15707350,-1.62202787,27.53983688,239.8416748,0.01422263,0.17711197,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17693567,1.85928237,-5.15707350,-1.62202787,27.66739845,240.9527130,0.01986184,0.23725873,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446221,3.55752587,0.83246875,162.4582062,17.80668259,0.01043904,0.10803572,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446221,3.55752587,0.83246875,162.4582062,17.80668259,0.01043904,0.10803572,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26903200,0.99895716,194.9496918,21.36801910,0.01252684,0.12964286,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11163449,-2.51535273,3.12336779,2.65676928,177.1634827,20.02375984,0.01173367,0.14143260,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09821367,0.64406687,5.10592556,-0.51557457,227.5348663,25.06048012,0.00771258,0.12848829,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95544529,3.48067951,13.99800014,-2.58671999,69.72277069,1191.097656,0.04255336,0.89397824,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95556736,3.47879744,13.99800014,-2.58488083,69.72114563,1191.069946,0.04243218,0.89393628,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95413113,3.48467970,13.99800014,-2.59059262,69.72627258,1191.156738,0.04386891,0.89406723,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95388794,3.48843074,13.99800014,-2.59428263,69.72953033,1191.212891,0.04411147,0.89415151,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63839340,1.61752594,28.69507408,-0.24744552,139.1423950,1491.037231,0.05667903,1.37005639,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63783455,1.60425866,28.69507408,-0.24744552,139.1360931,1490.969482,0.05723689,1.35679567,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94689941,1.43844783,26.99507141,-0.24744554,130.9018707,1402.732666,0.04817108,1.19098830,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55317688,1.48572636,27.60006714,-0.24744554,133.8509216,1434.334106,0.04689247,1.23830843,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88691902,1.90181732,26.99510384,-0.24744566,130.7506866,1400.339722,0.10818887,1.65439701,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88001633,1.90095580,26.99510765,-0.24744566,130.7169952,1399.978760,0.11509539,1.65354443,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94402462,9.04381847,-0.88663054,43.52188110,44.08658218,0.00182029,0.05743072,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926540,123.9310150,12.46306419,0.00315259,0.05263871,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465659,0.82334888,163.2722321,16.03253555,0.00548113,0.09151824,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565022,163.8648224,16.09074783,0.00552099,0.09184923,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23317587,-1.29046166,-1.23022962,1.33315301,8.81155968,80.70228577,0.00294575,0.04268296,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33784962,-1.39428639,2.34184384,1.45261025,121.0970917,13.60420227,0.00399438,0.05831993,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.01588030,-9.22001648,0.01703491,9.25388336,44.73574829,44.73527908,0.00112599,0.03396128,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.01586587,-9.23376656,0.01708394,9.26801014,44.80246353,44.80333328,0.00112943,0.03406500,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139300,-3.98561168,-0.69855982,19.71658325,68.29105377,0.00408331,0.07282917,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330004,-4.04772282,-0.70935541,20.02373886,69.35502625,0.00414867,0.07396370,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297595,-0.53113353,1.12377989,0.54076475,54.86459732,6.05104637,0.00080364,0.00962938,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19082618,2.84054422,-2.18503428,-2.74386716,17.92323303,160.0495605,0.00579171,0.09669643,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77972412,-2.65884280,-3.77464819,2.74386716,23.08933258,212.9327850,0.00507634,0.08502870,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855614,-11.02260876,32.04346466,12.37975407,795.2185059,172.9004211,0.04491417,1.35718906,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51679230,12.54453945,806.8144531,175.4216461,0.04623361,1.37695777,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89226007,2.30951858,327.4407959,36.93666458,0.03850010,0.48196423,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67764711,1.43237901,220.3706055,24.85869980,0.03439215,0.32357687,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67764711,1.43237901,220.3706055,24.85869980,0.03439215,0.32357687,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80585098,5.52550459,808.0969849,94.00717926,0.04733681,1.47783220,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80682182,5.51880169,806.5695801,93.83020782,0.04830897,1.47112334,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901169,6.04404974,-12.78240681,-5.42927265,71.63728333,124.0628967,0.03660706,0.61481082,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05044460,6.18477631,-13.01438522,-5.55825138,72.99890137,126.4210129,0.03606253,0.62656915,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47383881,4.69215965,818.6766968,170.8542633,0.09007921,2.83749557,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49474335,13.86881447,-54.46180725,-12.27991390,289.0508118,489.8023071,0.03293872,1.58889425,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49474335,13.86881447,-54.46180725,-12.27991390,289.0508118,489.8023071,0.03293872,1.58889425,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49474335,13.86881447,-54.46180725,-12.27991390,289.0508118,489.8023071,0.03293872,1.58889425,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92961502,12.68406677,902.3590698,196.5769653,0.08279467,1.78210473,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667580,37.05602264,13.22322083,909.2341919,198.0746155,0.06202065,1.79654884,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53322983,16.97081757,-54.50939941,-16.05899620,286.5256653,286.5258484,0.02384099,0.91191781,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50937653,16.05899620,-54.40663147,-13.00609303,286.5257568,492.6214600,0.10274572,3.05301547,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267679,13.05153084,6.60681820,629.0697632,72.82037354,0.06373633,0.92417669,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96135330,17.19713020,905.9987793,208.0705261,0.20613210,6.47053719,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33792496,11.85780621,786.2145996,171.2751007,0.07699208,2.69215655,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300682,3.12316108,-11.60571861,-2.77691197,60.80183411,105.2978439,0.01729059,0.34629485,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431116,4.70053148,1.35063934,108.9538956,24.18214607,0.01497403,0.17632687,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55762482,2.33160305,387.0767212,44.01359940,0.01796906,0.38519594,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55727482,2.32900524,388.3554077,43.89363861,0.01761954,0.38259572,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161491,-7.67392588,27.80924416,15.03678989,1306.494995,156.5964661,0.41763011,7.36287689,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161491,-7.67392683,27.55913734,10.58610153,1279.939697,146.1897736,0.16752441,2.91213274,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.90742493,13.93440533,-34.90742493,-13.81438255,186.3049469,186.3066559,0.00000000,0.12095765,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.90742493,13.93440533,-34.90742493,-13.81438255,186.3049469,186.3066559,0.00000000,0.12095765,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.90703964,13.81438255,-34.83604050,-11.61087227,186.3049011,323.7397156,0.07099853,2.20349002,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.90703964,13.81438255,-34.83604050,-11.61087227,186.3049011,323.7397156,0.07099853,2.20349002,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96281749,-4.65073013,-0.94912893,23.30436134,35.43985367,0.00035131,0.01373298,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96281749,-4.65073013,-0.94912893,23.30436134,35.43985367,0.00035131,0.01373298,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267679,13.04932976,6.57616472,638.0857544,72.23234558,0.06153522,0.89349151,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56212616,16.77731705,-35.39295959,-13.31528854,194.0143433,335.9977112,0.16916855,3.46205378,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368134,-4.14780283,13.59740829,4.65483141,338.7434082,72.01627350,0.00372664,0.50704873,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368134,-4.14780283,13.59740829,4.65483141,338.7434082,72.01627350,0.00372664,0.50704873,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058891,-0.35988504,-13.72782421,0.82295310,68.82544708,327.7811584,0.00276423,0.46311206,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09862709,-16.31660080,-5.54051304,69.88866425,133.9532623,0.00000000,0.55811459,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09862709,-16.31660080,-5.54051304,69.88866425,133.9532623,0.00000000,0.55811459,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.9531403,20.21278954,-109.9531403,-16.36004829,257.9330444,446.0091858,0.00000000,3.85271645,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.5991364,20.51555824,-111.5991364,-16.60480690,261.7943726,452.6858521,0.00000000,3.91039181,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35285950,26.32869148,-58.35285950,-23.44629288,259.2116089,490.6119690,0.00000000,2.88239646,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96549225,26.60514450,-58.96549225,-23.69247437,261.9330444,495.7629089,0.00000000,2.91265798,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17516327,26.69972420,-59.17516327,-23.77668381,262.8644104,497.5256653,0.00000000,2.92301488,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,101.8997574,-2.41027784,-101.8997574,5.30716419,238.9347992,413.1581116,0.00000000,2.89646888,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,101.8997574,-2.41027784,-101.8997574,5.30716419,238.9347992,413.1581116,0.00000000,2.89646888,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19682312,-34.24068832,-11.78182030,85.60341644,148.0223694,0.00000000,0.41484627,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07653332,-33.90308762,-11.66566849,84.75937653,146.5629578,0.00000000,0.41075605,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770977,5.30833101,-11.47770977,-5.24808407,30.32457352,51.17304611,0.00000000,0.06044250,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770977,5.30833101,-11.47770977,-5.24808407,30.32457352,51.17304611,0.00000000,0.06044250,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037796,-1.57684851,-32.68037796,2.36368728,133.6520691,256.1664734,0.00000000,0.78683859,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.58714128,-32.89369965,2.37911606,134.5244904,257.8385925,0.00000000,0.79197466,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.58714128,-32.89369965,2.37911606,134.5244904,257.8385925,0.00000000,0.79197466,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.73584747,-9.38076019,-93.73584747,12.27772903,220.6709442,386.1741638,0.00000000,2.89684534,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.76132202,-9.78370190,-97.76132202,12.80494213,230.1476440,402.7583618,0.00000000,3.02125001,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.09008789,-5.14836025,-85.09008789,7.75810909,199.6861420,349.0280151,0.00000000,2.60994768,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996185,5.68806887,36.99996185,-3.59309125,152.7952118,1566.150879,0.00000000,2.09502053,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996185,5.68806887,36.99996185,-3.59309125,152.7952118,1566.150879,0.00000000,2.09502053,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-2.61972761,10.29557037,2.61972761,-10.25984955,25.93244743,43.22074127,0.00000000,0.03572071,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-2.62915421,10.33261681,2.62915421,-10.29676723,26.02576065,43.37626648,0.00000000,0.03584925,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99859428,-17.03536606,-23.99859428,17.98855591,119.5051270,234.7775269,0.00000000,0.95324498,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70021057,-16.82353973,-23.70021057,17.76485634,118.0192261,231.8582306,0.00000000,0.94139278,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,136.8489990,-38.96704865,-136.8489990,46.26018524,351.9504089,586.5839844,0.00000000,7.29313469,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984940,-0.71151948,-11.41984940,0.85487264,46.50876236,89.14179230,0.00000000,0.14335321,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.40358734,14.24244785,-36.40358734,-13.66443825,92.51825714,158.0520325,0.00000000,0.57801008,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.61085129,14.71490383,-37.61085129,-14.11759567,95.58657074,163.2935486,0.00000000,0.59717882,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20520020,0.60551089,-9.20520020,-0.50182933,37.58730698,72.94287109,0.00000000,0.10368203,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675320,0.39577204,-6.01675320,-0.32802284,24.56801987,47.67732620,0.00000000,0.06776921,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07899339,-6.30763006,0.12200243,25.67816162,49.21647644,0.00000000,0.04300904,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07895882,-6.30486917,0.12194903,25.66692162,49.19493103,0.00000000,0.04299021,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.19569302,-9.95696831,3.72730899,238.8951569,43.27810669,0.04248220,0.53161609,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000191,5.89486265,20.00000191,-3.85062289,84.59427643,466.9603882,0.00000000,2.04424000,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86651039,5.43734026,-29.86651039,-5.13083220,73.49167633,124.0172653,0.00000000,0.30658114,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86651039,5.43734026,-29.86651039,-5.13083220,73.49167633,124.0172653,0.00000000,0.30658114,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.03155518,-3.50805044,-71.03155518,5.00579643,167.9021301,286.8327332,0.00000000,1.49802625,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.74298096,-3.49364686,-70.74298096,4.98546982,167.2199860,285.6674500,0.00000000,1.49194050,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,74.14922333,-3.66192913,-74.14922333,5.22552490,175.2715759,299.4222107,0.00000000,1.56377661,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001011,0.00000000,0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003676,0.00000000,-0.00000000,0.00014892,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003676,0.00000000,-0.00000000,0.00014892,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002784,-0.00000000,-0.00000000,0.00011276,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001011,0.00000000,0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.92721081,-47.38172150,-9.24027252,196.9778290,377.5408325,0.00000000,1.68693852,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.01880360,-43.44276047,-8.47210503,180.6025696,346.1549072,0.00000000,1.54669893,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542282,10.26618195,-44.51542282,-8.68129253,185.0618896,354.7019653,0.00000000,1.58488894,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.92348099,-13.87879848,61.92348099,15.29841900,257.0704956,154.2422943,0.00000000,1.41962051,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.92348099,-13.87879848,61.92348099,15.29841900,257.0704956,154.2422943,0.00000000,1.41962051,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.92348099,-13.87879848,61.92348099,15.29841900,257.0704956,154.2422943,0.00000000,1.41962051,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,-0.36580521,83.04097748,7.63626385,335.6729736,3524.565918,0.00000000,7.27044058,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,-0.39977247,83.04097748,7.63626337,335.6736145,3524.572510,0.00000000,7.23640156,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99998474,-0.79646695,84.99998474,8.36915684,343.6035461,3607.837158,0.00000000,7.57267618,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959656,-2.20117354,-14.28959656,2.36998653,59.01850891,113.1188049,0.00000000,0.16881301,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230694,-2.31095982,-15.00230694,2.48819256,61.96212769,118.7607574,0.00000000,0.17723277,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-10.37746429,17.55961609,10.37746429,-17.39941788,49.61894608,82.69824219,0.00000000,0.16019771,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288909,-0.68749470,-1.57288909,0.69078046,6.95699739,13.50100327,0.00000000,0.00325999,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694932,-1.03469229,-2.36694932,1.03946233,10.46937847,20.31670761,0.00000000,0.00490577,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380890,1.30069208,-13.58380890,-1.10553753,55.67480087,106.7100220,0.00000000,0.19515461,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693222,1.29716098,-13.54693222,-1.10253620,55.52365494,106.4203186,0.00000000,0.19462480,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01505280,9.52145672,-32.01505280,-8.65828991,136.5729980,261.7649231,0.00000000,0.86316663,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41524124,9.64047432,-32.41524124,-8.76651859,138.2801666,265.0369873,0.00000000,0.87395620,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000191,-3.83545542,14.00000191,5.30000114,74.96674347,1280.681885,0.00000000,1.46454763,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000191,-3.83545542,14.00000191,5.30000114,74.96674347,1280.681885,0.00000000,1.46454763,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000191,-3.83545542,14.00000191,5.30000114,74.96674347,1280.681885,0.00000000,1.46454763,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000724,-0.00000000,0.00000000,0.00003741,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02756882,-13.79813004,39.02756882,15.66266823,177.5551758,217.1821747,0.00000000,1.86458993,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67244720,-13.67247581,38.67244720,15.52019691,175.9394226,215.2060699,0.00000000,1.84762371,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401060,0.00000000,7.60935926,32.12810135,39.29826355,0.00000000,0.02539533,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93379211,-15.88614273,-69.93379211,18.59172821,171.4489136,292.8920593,0.00000000,2.70541525,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.26796722,-21.86844254,-96.26796722,25.59243774,236.0096130,403.1829224,0.00000000,3.72416234,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.24691916,58.47898865,1.34229553,234.2955170,2357.598633,0.00000000,3.58908439,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.38249946,58.47898865,1.34229553,234.3169708,2357.814453,0.00000000,3.72461677,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.25799155,58.47898865,1.38297105,234.2972107,2357.615723,0.00000000,3.64100289,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.11273766,32.13018417,-26.11273766,-31.54059410,98.36048889,163.9341278,0.00000000,0.58958977,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98551846,-25.29804420,-10.56482506,114.3054657,213.6082001,0.00000000,1.42064929,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10641766,-25.55332565,-10.67146397,115.4588318,215.7637939,0.00000000,1.43498504,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.47015101,45.66699219,3.58822203,186.4067535,1910.668945,0.00000000,3.11811423,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331528,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.56922030,0.00000000,3.58822203,14.56832314,149.3235016,0.00000000,0.01904510,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006863,0.00000000,-0.00000000,0.00028053,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81970340,-11.88206100,-0.66389507,48.48712158,92.93365479,0.00000000,0.15580831,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77513307,-11.23598957,-0.62779665,45.85069656,87.88050842,0.00000000,0.14733644,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.66581273,-26.34841156,4.27140236,108.9490967,208.8191071,0.00000000,0.60558993,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831561,-26.33044434,3.05654716,107.5829544,207.9195709,0.00000000,0.59836692,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914673,0.00000000,0.50896442,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263212,-21.07709503,-4.27167845,88.01074219,168.6872711,0.02380858,0.50095379,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.44343567,8.79035091,-86.44343567,-5.86571264,203.8418884,352.4765320,0.00000000,2.92440534,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.48416901,9.09946251,-89.48416901,-6.07212353,211.0121918,364.8752136,0.00000000,3.02727413,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640749,-12.47352791,2.54785872,51.24692154,99.45101166,0.00000000,0.28148565,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319476,-11.30027485,2.30823541,46.42663574,90.09674835,0.00000000,0.25500926,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.57575607,2.00019622,-50.57575607,-1.02033150,118.2549667,204.4824982,0.00000000,0.97943616,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12761986,-6.73761129,1.30418515,27.56611633,52.83505630,0.00000000,0.17656523,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122349,-0.24707906,0.09174244,1.06291258,5.86727715,0.00002679,0.00051896,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93374634,-42.63468933,-9.55372238,177.4968414,340.2022705,0.00000000,1.38002396,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93374634,-42.63468933,-9.55372238,177.4968414,340.2022705,0.00000000,1.38002396,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,80.27939606,119.7491531,-80.27939606,-114.4300003,338.2196045,563.6993408,0.00000000,5.31915331,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,76.45657349,-63.16410446,-76.45657349,65.93926239,232.6598969,407.1551514,0.00000000,2.77503109,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52703667,-0.00000000,-20.70034790,86.81215668,748.7548828,0.00000000,0.82668906,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52703667,-0.00000000,-20.70034790,86.81215668,748.7548828,0.00000000,0.82668906,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148766,1.56425405,4.58148766,-1.55184412,19.42289734,111.2346649,0.00000000,0.01237305,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.09075165,6.57063866,-59.09075165,-4.81822157,142.0811310,236.8018799,0.00000000,1.75241733,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.44961548,6.49934769,-58.44961548,-4.76594400,140.5395660,234.2326050,0.00000000,1.73340368,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.41824436,-0.00000000,12.66381741,49.57457733,508.1375427,0.00000000,0.24561647,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25985467,-1.41842985,-1.24222338,7.66598272,43.37422180,0.00000000,0.01763742,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35966492,-15.49059105,80.35966492,19.40816689,188.8178864,2849.970703,0.00000000,3.91743731,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6537476,-77.15196228,229.6537476,100.6447449,558.9545898,7677.864746,0.00000000,23.49261856,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,26.33610153,-1.69793308,-26.32875824,2.08513618,60.93543243,60.93551254,0.00737429,0.38715011,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,26.33610153,-1.70640838,-26.33610153,1.69793308,64.14443970,60.93543243,0.00000000,0.00353572,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.90556526,-63.29080963,-23.67893028,162.9014130,526.8844604,0.00000000,4.22668695,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.18184710,185.5846100,18.18366814,427.1200256,5730.526367,0.00000000,12.00172520,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65338135,9.51982403,-23.65338135,-8.92998505,62.67911530,197.7218781,0.00000000,0.58975005,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75132370,9.55916595,-23.75132370,-8.96700096,62.93858337,198.5407104,0.00000000,0.59219205,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95395660,14.06785583,-34.95395660,-13.19641018,92.62439728,292.1851501,0.00000000,0.87150753,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-22.55058479,213.5500183,39.37476730,493.9406738,6784.824219,0.00000000,16.82409859,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999619,-1.42840469,20.99999619,2.51452875,49.01332092,821.9942627,0.00000000,1.08611739,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.21785736,38.99998474,2.51452875,90.85914612,1523.783447,0.00000000,3.73237920,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.21206975,38.99998474,2.51452875,90.85872650,1523.776489,0.00000000,3.72656727,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.21206975,38.99998474,2.51452875,90.85872650,1523.776489,0.00000000,3.72656727,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.15683854,38.99998474,2.51452875,90.85482025,1523.711060,0.00000000,3.67136455,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.15683854,38.99998474,2.51452875,90.85482025,1523.711060,0.00000000,3.67136455,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998474,2.55889010,42.99998474,2.93361664,100.3063660,1682.221313,0.00000000,5.49246883,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998474,2.55889010,42.99998474,2.93361664,100.3063660,1682.221313,0.00000000,5.49246883,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.58112979,11.65999889,-3.27983165,28.63566780,276.6204834,0.00000000,0.30129334,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21381599,-10.37315083,-0.08757233,24.03673363,80.62319946,0.00000000,0.12615991,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21381599,-10.37315083,-0.08757233,24.03673363,80.62319946,0.00000000,0.12615991,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99997711,-21.18002701,84.99997711,27.93456078,202.2930908,3624.417236,0.00000000,6.75458908,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99997711,-21.18002701,84.99997711,27.93456078,202.2930908,3624.417236,0.00000000,6.75458908,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72697449,-22.99762535,77.72697449,28.78106308,187.1874847,3353.775146,0.00000000,5.78349400,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.31991386,85.96398163,-2.01237082,211.1760406,3695.579590,0.00000000,18.30748558,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51338482,85.96398163,-2.01237082,208.0363922,3640.636475,0.00000000,11.50098705,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90750217,53.43898392,-1.10885727,129.1467743,2260.068359,0.00000000,6.79865646,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63149261,78.69104004,22.10321617,186.4200439,1351.545166,0.00000000,6.47172832,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.02801132,75.00000000,-26.18051720,192.2551422,3284.360596,0.00000000,6.84760189,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.82822418,-39.99999619,68.21377563,1231.671021,184.7506409,0.00000000,3.38555098,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,31.11556435,145.6999969,-18.54216957,349.5195007,4577.733887,0.00000000,12.57332230,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,18.01106262,106.1999664,-6.18072319,252.7024689,4317.000977,0.00000000,11.83044910,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.37366486,99.99998474,-26.80732346,252.0306244,3300.900879,0.00000000,6.56633902,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.71611023,59.99999237,-8.93577385,146.6269989,2504.877686,0.00000000,3.78024769,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.13890922,-8.13978004,-0.74251777,33.15952301,341.9575195,0.00000000,0.39638811,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27222252,8.01886940,-11.25185013,-7.35218620,56.42579651,306.6032715,0.02036868,0.66665655,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999809,-5.79197359,23.99999809,7.21160936,100.8743134,1022.865417,0.00000000,1.41964769,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16303062,3.64607906,8.18195152,-3.40997910,36.18019485,361.8019409,0.01892092,0.23610017,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30320358,22.88628387,39.41534805,-20.43244743,110.1758423,730.5587769,0.04235040,2.41360021,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43566513,22.15562248,39.54735565,-19.72788048,109.5755157,726.5988770,0.04189252,2.38750529,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.40536499,34.99999237,32.76354218,108.1352005,774.9688110,0.00000000,1.35818291,1,
