xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6830368,-53.48868561,123.0360184,66.51808929,332.3432312,5677.529785,0.35297620,13.02942467,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561976,-0.52999997,-2.75000000,6.96826077,119.0445175,0.00015518,0.00570115,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837769,-53.45426941,123.0360184,66.51808929,331.9989929,5671.651367,0.35224551,13.06371212,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6836548,-53.51125717,123.0360184,66.51808929,332.0552673,5672.609863,0.35236463,13.00684929,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6835632,-53.55395126,123.0360184,66.51808167,332.0972595,5673.327148,0.35245380,12.96417141,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838074,-53.44023895,123.0360184,66.51808929,331.9850769,5671.409668,0.35221562,13.07791901,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837006,-53.49782181,123.0360184,66.51808929,332.0307617,5672.191895,0.35231268,13.02025127,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838226,-53.44104004,123.0360184,66.51808167,331.9747620,5671.233887,0.35219377,13.07710838,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6840744,-53.31222916,123.0360184,66.51808929,331.8602295,5669.278320,0.35195085,13.20580673,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838608,-53.41178894,123.0360184,66.51808929,331.9582214,5670.951172,0.35215861,13.10642529,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50628662,24.16421700,93.70169830,-16.86212921,242.4467621,4242.817383,0.19540794,7.30208588,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16597986,72.90461731,0.00005769,0.00215591,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.05782700,93.70169830,-16.86213112,242.3860779,4241.755859,0.19531018,7.19563723,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51652527,24.16618729,93.70169830,-16.86213112,242.4786682,4243.375488,0.18517208,7.30400991,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05759430,93.70169830,-16.86212921,242.3822021,4241.686523,0.19530381,7.19540358,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16434288,93.70169830,-16.86212921,242.4488220,4242.854004,0.19541129,7.30221128,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50640869,24.05708504,93.70169830,-16.86212921,242.3736267,4241.537109,0.19529006,7.19489622,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50650787,23.95040321,93.70169830,-16.86213112,242.3072815,4240.376953,0.19518320,7.08823109,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95025826,93.70169830,-16.86212921,242.3048401,4240.334473,0.19517922,7.08808756,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95025826,93.70169830,-16.86212921,242.3048401,4240.334473,0.19517922,7.08808756,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2973633,-8.04060364,155.4412079,17.15081406,388.6724243,647.7873535,0.14384545,9.11021042,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.6856079,-8.09076405,156.8320312,17.24191475,392.1330872,653.5551758,0.14641838,9.15114975,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2979279,-8.06803226,155.4393921,17.17838478,388.6754456,647.7924805,0.14145020,9.11035156,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.35396576,8.97263432,-5.34876442,-8.92601395,25.19272614,40.30859375,0.00519831,0.04669201,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.63811302,37.21729660,31.65237236,-36.11775970,118.1884842,196.9808044,0.01426016,1.09953594,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.42822647,8.85825920,10.43734169,-8.69415569,56.97210312,32.60380936,0.00910982,0.16397673,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.70474148,-13.67759895,11.72109032,13.96391582,74.98668671,43.75756454,0.01634806,0.28624290,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,21.81839561,59.79999924,-17.60888290,153.6626892,2625.069580,0.00000000,4.20942068,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,21.80400085,59.79999924,-17.60888290,153.6520081,2624.889648,0.00000000,4.19521952,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824066,0.06566339,-1.04804075,-0.05932396,2.51362824,8.91675949,0.00020085,0.00635010,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888702,165.7576904,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.22805405,9.42846394,24.39999962,-5.72474480,62.75139618,3729.635498,0.17194587,3.70371461,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.23810577,6.99315071,24.39999962,-3.48000002,60.88994217,3618.999268,0.16189598,3.51314330,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719269,-0.60000002,-0.98000002,2.78875065,165.7504730,0.00029885,0.00719949,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819170,2.16820908,-0.08724027,-2.14462256,5.21872282,18.18632317,0.00095088,0.02357040,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.36679840,43.67362976,99.69995880,-34.30120850,264.5256958,4518.982422,0.33315915,9.37253189,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69997406,43.43688202,99.69997406,-34.30120468,265.0382690,4527.735352,0.00000000,9.13559532,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01691532,-5.73408985,-4.01046038,5.89506769,16.93127823,60.58446121,0.00645507,0.16102006,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06913328,-5.81252813,-4.06254053,5.97566795,17.15909767,61.39964294,0.00659331,0.16318452,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79868889,12.52817917,-10.78489780,-12.17102146,39.99957275,138.1806183,0.01378921,0.35720626,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22543526,4.64629030,-21.19696045,-3.92207980,52.41878128,184.4981384,0.02846911,0.72418296,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97856331,4.81486988,-20.95760727,-4.09717894,51.92659378,182.7657471,0.02095275,0.71763152,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6126709,247.3292999,530.3121338,-213.4033966,1404.083618,1484.538330,0.69950432,33.92596054,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6020508,258.9375610,530.3125000,-224.4817047,1416.085083,1496.094604,0.71043688,34.45619202,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00261176,-19.54491234,-0.00011779,19.66601753,46.94926453,852.9186401,0.00249369,0.12094402,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00261176,-19.54491234,-0.00011779,19.66601753,46.94926453,852.9186401,0.00249369,0.12094402,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00261176,-19.54491234,-0.00011779,19.66601753,46.94926453,852.9186401,0.00249369,0.12094402,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-31.52099609,0.00000000,31.51036263,81.85945892,1034.487793,0.00000000,-0.01063445,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-21.01164246,-0.00000000,21.00691223,54.58791733,689.8472900,0.00000000,-0.00472901,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.95350647,16.69808197,-84.63306427,-9.10487270,208.5571289,758.8635864,0.32044566,7.59316826,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.95350647,16.69808197,-84.63306427,-9.10487270,208.5571289,758.8635864,0.32044566,7.59316826,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00090544,-10.71163177,-0.00000639,10.75521755,25.73064423,467.4398193,0.00089879,0.04359132,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00090544,-10.71163177,-0.00000639,10.75521755,25.73064423,467.4398193,0.00089879,0.04359132,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00090544,-10.71163177,-0.00000639,10.75521755,25.73064423,467.4398193,0.00089879,0.04359132,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00090544,-10.71163177,-0.00000639,10.75521755,25.73064423,467.4398193,0.00089879,0.04359132,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-87.16337585,12.45818615,87.22678375,-8.90735054,441.7692261,210.7041931,0.06341123,3.55102897,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-87.16337585,12.45818615,87.22678375,-8.90735054,441.7692261,210.7041931,0.06341123,3.55102897,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-87.16337585,12.45818615,87.22678375,-8.90735054,441.7692261,210.7041931,0.06341123,3.55102897,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.75542450,13.49845791,-65.56687164,-9.03082943,161.5114441,582.0947266,0.18854466,4.46768856,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.81946564,13.52147484,-65.63054657,-9.04514790,161.6685791,582.6609497,0.18891169,4.47638559,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846008,4.41752291,-12.70957565,-4.12403679,32.80542374,116.6085510,0.00888464,0.29354835,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582462,4.52413225,-12.93734455,-4.22520399,33.41403198,118.7719269,0.00847997,0.29901108,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62221527,8.48895168,-33.59269333,-7.05582571,83.51667786,291.0429382,0.02951839,1.43311763,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00741196,8.34689331,-32.97895432,-6.93984175,81.99729156,285.7481079,0.02845412,1.40705633,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62221527,8.48895168,-33.59269333,-7.05582571,83.51667786,291.0429382,0.02951839,1.43311763,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12530518,7.79818439,-35.06359863,-5.83552074,86.46956635,301.3332825,0.06170312,1.96263397,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78810501,7.79504347,-34.73079300,-5.85033226,85.67699432,298.5714111,0.05731537,1.94476175,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.27570343,-8.94534683,-23.26180267,9.49919033,63.50148010,216.8670959,0.01390180,0.55387688,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.27101517,-10.95826721,-12.25681877,11.41199207,41.89667130,144.5432587,0.01419739,0.45377031,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.51536560,40.44518280,-25.46832657,-38.57090759,121.7825012,398.9295349,0.04704110,1.87421632,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57093906,2.10523105,-6.56937456,-2.04180622,17.34904289,54.41266632,0.00156313,0.06332979,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37882710,2.01651788,-6.37706947,-1.95503891,16.82110214,52.75686264,0.00175314,0.06139624,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96379089,-58.05928040,19.96379089,61.63409805,154.1232910,1091.707031,0.00000000,3.57479262,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,20.95211601,14.69313049,-20.95183182,-14.64690971,65.40235901,65.40341949,0.00099505,0.04592556,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87202454,-3.04284763,-17.83357430,3.89087081,46.38234711,156.5832825,0.03844869,0.84800708,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90866470,-2.98056674,-17.87331581,3.82996130,46.44833374,156.8060760,0.03534500,0.84935111,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28438377,-2.94228029,-17.24722290,3.76241159,44.85704803,151.4340210,0.03716018,0.82012129,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.80066490,-1.89232469,-20.77882385,2.57487893,52.63183594,177.9116058,0.02183997,0.68249893,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46403885,-12.61937904,-20.43681908,13.54033375,60.58359909,208.3113403,0.02721926,0.92091846,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78504848,-5.69975471,10.78504848,6.03680325,62.58811569,30.02327156,0.00000000,0.33703047,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81195354,-1.03135538,10.81195354,1.29511344,55.72563934,26.45151520,0.00000000,0.26371944,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209361,-0.20054993,0.82221079,0.20428123,18.83926964,2.07006264,0.00011788,0.00374030,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817177,-0.18015152,0.84840727,0.18396977,19.30436134,2.12116933,0.00023564,0.00382730,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70702124,1.20653319,-4.70177889,-1.09624171,11.75363922,214.4475403,0.00524304,0.11030431,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79558611,1.22204781,-4.79009008,-1.10972404,11.97048473,218.4039154,0.00549772,0.11233175,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70823812,1.23131680,-4.70352411,-1.12081242,11.77151394,214.7734070,0.00471297,0.11049625,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38891602,4.35972834,-11.38255119,-4.13684130,29.71187592,102.8516922,0.00635904,0.22284289,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13825703,4.22579098,-11.13139534,-4.00813675,29.02499199,100.4741440,0.00685996,0.21767183,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21248627,0.91429371,-21.19024467,-0.17132585,52.54294586,181.2731323,0.02224367,0.74288684,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43529510,0.93965214,-21.41337013,-0.18889256,53.09653473,183.1830139,0.02192553,0.75073016,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64805031,0.68414867,-8.63400078,-0.48837540,21.61696815,74.11672211,0.01404621,0.19573760,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30586433,1.00155675,-8.30007744,-0.81234241,20.84689331,71.47640991,0.00578612,0.18916167,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62651634,-1.59800112,-11.61246872,1.95677006,29.07883072,101.3353424,0.01404558,0.35874382,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36408043,-1.60277760,-11.34910965,1.95353961,28.43641663,99.09660339,0.01497179,0.35076773,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35066223,8.20604706,-23.32054138,-7.23808384,62.31228256,210.6330109,0.03012161,0.96795249,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76578331,8.00438786,-22.73655891,-7.06066275,60.75474548,205.3682556,0.02922447,0.94376272,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78050852,-14.86961365,-2.76978755,15.24842262,38.37076950,133.5314178,0.01072290,0.37881517,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80122972,-14.76613712,-2.79156232,15.14250374,38.12256622,132.6675110,0.00966712,0.37639102,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60677910,3.42224693,-11.59208965,-3.04171181,31.92431259,103.4637070,0.01468843,0.38050026,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05287743,6.50226259,-22.02496910,-5.77928495,60.65618896,196.5811005,0.02790802,0.72295046,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.43989754,4.78688431,-30.39052582,-3.50784349,81.55673981,261.4758606,0.04937516,1.27905154,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.25704646,9.33365536,-0.25566420,-9.25705910,22.33276939,44.76697159,0.00138222,0.07660401,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.25706652,9.31930065,-0.25568843,-9.24293613,22.29885101,44.69897842,0.00137802,0.07637151,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.41556931,-24.21935272,21.44182396,25.19180489,77.63648987,530.5146484,0.02625905,0.97255743,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-75.57469940,-25.04679871,75.63537598,28.12294006,391.2323303,195.5310059,0.06067486,3.07621574,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13305283,13.97504997,-42.06722260,-12.26960754,107.3243256,366.5288391,0.06583507,1.70544183,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13305283,13.97504997,-42.06722260,-12.26960754,107.3243256,366.5288391,0.06583507,1.70544183,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97889900,10.27429295,-29.92946434,-8.72942734,80.84974670,267.6614380,0.04943285,1.54477644,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65744829,0.37421268,0.65781122,2.96833062,6.20650911,0.00001712,0.00036294,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65744829,0.37421268,0.65781122,2.96833062,6.20650911,0.00001712,0.00036294,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.94172668,29.80000114,-20.67533875,154.2553711,1581.118652,0.00000000,2.26643014,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.95399666,29.80000114,-20.67533875,154.2860718,1581.431030,0.00000000,2.27860880,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.96210289,29.80000114,-20.67533875,154.3063812,1581.639526,0.00000000,2.28673172,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925114,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962426,30.64164543,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257332,1.64563549,-4.42593002,-1.54847729,19.68726540,217.6953278,0.00664311,0.09713706,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257332,1.64560342,-4.42593002,-1.54847729,19.68721771,217.6953278,0.00664309,0.09713673,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257856,1.64571273,-4.42593002,-1.54847729,19.69508553,217.7818298,0.00664839,0.09721426,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.62370682,91.18344879,36.63328171,394.9243469,4047.975586,0.00000000,8.00947094,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.70111465,91.18344879,36.63328171,395.0149231,4048.902344,0.00000000,7.93219709,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.77394485,91.18344879,36.63328171,394.3491821,4042.078857,0.00000000,7.85938740,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.70802498,91.18344879,36.63328171,394.2674561,4041.241455,0.00000000,7.92524910,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.77397156,91.18344879,36.63328171,394.3485107,4042.070801,0.00000000,7.85935974,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.74099541,91.18344879,36.63328171,394.3075867,4041.652832,0.00000000,7.89229441,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344116,-28.63126945,91.18344116,36.63328171,394.1744385,4040.286865,0.00000000,8.00210476,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.76290321,91.18344879,36.63328171,394.3374634,4041.958252,0.00000000,7.87044382,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.75193977,91.18344879,36.63328171,394.3213806,4041.794189,0.00000000,7.88132715,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.75193977,91.18344879,36.63328171,394.3213806,4041.794189,0.00000000,7.88132715,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-28.74037361,91.18344879,36.63328171,395.1904907,4050.701660,0.00000000,7.89295864,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999993,1.30159903,-0.47999993,-1.29999983,5.73441219,58.78032303,0.00000000,0.00166442,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.968018,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.968018,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067627,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988171,95.43415833,20.47821236,390.2833862,4000.404053,0.17582652,6.68844080,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2838745,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85534096,-6.75944614,17.87291908,7.16955757,89.83239746,155.6151733,0.01757617,0.41011074,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803616,-5.31427813,9.49800014,5.60000038,51.16927338,966.5791016,0.00996372,0.28574538,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.30514765,15.50000000,-2.16857171,74.83300018,1309.577393,0.00000000,1.13658059,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.30514765,15.50000000,-2.16857171,74.83300018,1309.577393,0.00000000,1.13658059,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.30514765,15.50000000,-2.16857171,74.83300018,1309.577393,0.00000000,1.13658059,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42775822,-2.86828661,15.50000000,3.99032903,74.09477234,1339.234009,0.07224069,1.12203634,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.86295700,15.57340431,-54.82817841,-13.89597797,290.5299988,290.5301514,0.03477646,1.67754292,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.86295700,15.57340431,-54.82817841,-13.89597797,290.5299988,290.5301514,0.03477646,1.67754292,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.86295700,15.57340431,-54.82817841,-13.89597797,290.5299988,290.5301514,0.03477646,1.67754292,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51372433,2.04195952,259.2760925,28.33275032,0.00367063,0.08180255,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51372433,2.04195952,259.2760925,28.33275032,0.00367063,0.08180255,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634212,0.01920145,-0.08628827,-0.01870289,0.45328221,4.15142345,0.00005369,0.00049621,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743580,0.10737141,-0.40727174,-0.10499491,2.15924907,19.77574730,0.00016373,0.00237189,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75338650,-1.13210678,3.77367210,1.34960604,175.8547974,20.59721947,0.02028575,0.21748981,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64071083,-0.72102845,3.65838528,0.91868991,166.4806213,19.38548660,0.01767458,0.19766068,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810665,-0.19317031,1.06876779,0.20275919,49.36754227,5.47853851,0.00066190,0.00959134,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72538042,-12.60079288,-0.36124995,63.55772400,110.0705109,0.02501546,0.36414909,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411320,1.06886590,-13.98393631,-0.66405630,70.58473206,122.2399750,0.02017792,0.40486026,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12839413,-8.21649456,-3.93914723,46.25545502,160.2120056,0.00950383,0.18923791,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236065,4.06554222,-8.41963863,-3.87321973,47.04663086,162.9522552,0.01272340,0.19229683,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31451273,-8.44083405,-4.11940908,47.67905426,165.1430511,0.00843466,0.19512583,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587830,2.63545489,-6.14611769,-2.34040380,33.85060883,310.2749023,0.01976062,0.29506201,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275549,2.65336418,-6.14611769,-2.34040380,33.87176514,302.4644470,0.01663764,0.31296742,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736889,7.21263075,1.70843673,333.7171631,37.40930557,0.01755187,0.29106858,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55086923,7.22920513,2.87183356,348.0276489,39.25921249,0.01933070,0.32097012,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.50861537,59.14918137,-0.39579025,-55.32044220,296.9526367,2536.475586,0.11282370,3.82885885,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284416,-1.38915873,3.44187284,1.50948071,161.2472076,18.77606583,0.00902730,0.12030257,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452619,-1.39608490,3.46366382,1.51714253,162.2354584,18.89113998,0.00913829,0.12103566,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151774,-0.76697683,3.03626704,0.83584857,136.1760254,15.85668373,0.00474992,0.06888368,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725294,-0.75809115,3.00195241,0.82616454,134.6345215,15.67716026,0.00470079,0.06810360,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848093,1.08606458,-2.60367274,-0.99832529,14.10820770,119.5467834,0.00480794,0.08774496,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61116910,1.09209549,-2.60367274,-0.99832529,14.25235367,120.7681885,0.00749633,0.09377231,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07082748,2.70875525,-7.05479622,-2.44479322,37.77460480,345.9647522,0.01603216,0.26397145,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07138252,2.70866060,-7.05479622,-2.44479322,37.98296738,347.8730164,0.01658647,0.26387560,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872164,-1.17527223,4.72310209,1.36496282,223.2222748,24.22769737,0.01437918,0.18968283,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003135,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776264,-4.97896767,10.83393764,5.05541134,260.2858887,61.29370117,0.04613749,0.07656859,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95932162,0.08699017,-1.95569861,-0.03524271,10.02428532,91.80898285,0.00362334,0.05175076,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95924139,0.08401684,-1.95554006,-0.03227621,10.02321339,91.79914093,0.00370132,0.05173967,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59104538,3.16374636,-11.57509422,-2.79961681,60.28315353,104.3995209,0.01595236,0.36415055,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22395611,3.35901189,-12.20778275,-2.97480679,63.60466003,110.1517792,0.01617308,0.38424286,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67033577,11.30960846,-31.56507874,-8.68159866,168.7273560,803.5646973,0.10525694,2.62807679,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17698669,12.39506340,-35.04797363,-9.48092556,187.1296844,891.2056274,0.12901130,2.91419148,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77023315,3.68903732,-9.75899982,-3.43582225,52.92597961,91.65828705,0.01123493,0.25324330,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57466030,3.57457185,-9.56274605,-3.32679081,51.79418945,89.69815063,0.01191612,0.24778524,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775883,-4.97896767,10.84099007,5.05633593,260.7055054,61.37498093,0.05314934,0.07736181,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51138115,0.11447954,-1.50915933,-0.08422077,7.76587725,71.12498474,0.00222189,0.03025559,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94438124,0.24208318,-2.94042969,-0.18308133,15.13670254,138.6318054,0.00395121,0.05899871,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242617,-0.62279838,2.73672891,0.68498367,128.0578613,13.94857979,0.00430084,0.06217405,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876281,0.42923474,-2.28399348,-0.30431604,11.37761974,104.2872086,0.00476919,0.12491225,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713703,1.72719288,13.84699917,-0.60308236,67.88668060,579.8654175,0.05986181,1.12411296,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81757259,1.56677997,13.84699917,-0.82091081,67.94147491,580.3334351,0.02942791,0.74588430,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78639221,1.73566711,13.84699917,-0.61026120,67.88822937,579.8786621,0.06060819,1.12540364,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.01783919,13.84699917,-0.26862001,67.83515930,579.4252930,0.00000000,0.74919343,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367378,2.05281711,16.09700012,-0.48501307,78.87864685,673.7550659,0.08332624,1.56780481,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368523,2.04384661,16.09700012,-0.44615147,78.87313843,673.7080078,0.08331458,1.59769928,1,
