xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6830368,-53.48869705,123.0360184,66.51809692,332.3432312,5677.530273,0.35297623,13.02942657,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561976,-0.52999997,-2.75000000,6.96826077,119.0445175,0.00015518,0.00570115,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837769,-53.45428085,123.0360184,66.51809692,331.9990234,5671.651367,0.35224551,13.06371212,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6836548,-53.51126099,123.0360184,66.51808929,332.0552673,5672.609375,0.35236466,13.00685120,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6835632,-53.55396271,123.0360184,66.51808929,332.0972900,5673.327148,0.35245380,12.96417141,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838074,-53.44025040,123.0360184,66.51809692,331.9850464,5671.410156,0.35221565,13.07792091,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837006,-53.49782562,123.0360184,66.51808929,332.0307617,5672.191895,0.35231271,13.02025318,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838226,-53.44105530,123.0360184,66.51808929,331.9747620,5671.233887,0.35219377,13.07710838,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6840744,-53.31223679,123.0360184,66.51808929,331.8602295,5669.278809,0.35195085,13.20580673,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838608,-53.41179276,123.0360184,66.51808929,331.9582520,5670.950684,0.35215861,13.10642529,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50628662,24.16460609,93.70169830,-16.86250496,242.4469910,4242.821777,0.19540833,7.30210114,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16597986,72.90461731,0.00005769,0.00215591,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.05821419,93.70169830,-16.86250496,242.3863220,4241.760254,0.19531050,7.19565010,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51652527,24.16657639,93.70169830,-16.86250496,242.4789124,4243.380371,0.18517244,7.30402374,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05798340,93.70169830,-16.86250496,242.3824005,4241.691895,0.19530423,7.19541931,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16473198,93.70169830,-16.86250496,242.4490662,4242.858398,0.19541167,7.30222607,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50640869,24.05747414,93.70169830,-16.86250496,242.3738556,4241.541504,0.19529046,7.19491148,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50650787,23.95079041,93.70169830,-16.86250496,242.3075256,4240.380859,0.19518359,7.08824539,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95064735,93.70169830,-16.86250496,242.3050537,4240.338379,0.19517964,7.08810234,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95064735,93.70169830,-16.86250496,242.3050537,4240.338379,0.19517964,7.08810234,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2884369,-8.04126072,155.4322662,17.15043259,388.6502075,647.7503662,0.14382900,9.10916901,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.6765900,-8.09142685,156.8229980,17.24153137,392.1106873,653.5178223,0.14640164,9.15010452,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2890015,-8.06868839,155.4304352,17.17799950,388.6532288,647.7553101,0.14143403,9.10931110,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.35126352,8.97335720,-5.34606266,-8.92674351,25.19089508,40.30566025,0.00519756,0.04668520,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.66614532,37.21856689,31.68041611,-36.11817169,118.2347488,197.0579071,0.01427132,1.10039687,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.44326019,8.86146069,10.45239258,-8.69703293,57.02840424,32.63603592,0.00912783,0.16430099,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.71993732,-13.67436981,11.73629951,13.96092224,75.01760101,43.77560425,0.01636153,0.28647888,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79994965,22.06229973,59.79994965,-17.84165764,153.8656769,2628.537354,0.00000000,4.22054958,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79994965,22.04786110,59.79994965,-17.84165764,153.8548584,2628.354980,0.00000000,4.20630550,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824066,0.06566329,-1.04804075,-0.05932396,2.51360559,8.91667843,0.00020085,0.00634998,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576904,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.22805405,9.42846394,24.39999962,-5.72474480,62.75139236,3729.635010,0.17194587,3.70371461,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.23810577,6.99315071,24.39999962,-3.48000002,60.88994217,3618.999756,0.16189595,3.51314282,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719269,-0.60000002,-0.98000002,2.78875065,165.7504730,0.00029885,0.00719949,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819187,2.16821313,-0.08724028,-2.14462256,5.21914816,18.18779945,0.00095104,0.02357423,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.34309387,52.45262909,99.69998169,-42.41259384,273.7848511,4677.159180,0.35689035,10.04014492,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69998932,52.19525146,99.69998932,-42.41259384,274.2628174,4685.321777,0.00000000,9.78258228,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01629210,-5.74997330,-4.00983143,5.91110134,16.93916321,60.61267090,0.00646108,0.16117005,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06849623,-5.82862473,-4.06189728,5.99191713,17.16708946,61.42823410,0.00659946,0.16333655,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79997349,12.56060028,-10.78617764,-12.20330334,40.00733185,138.2074585,0.01379457,0.35734499,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22539711,4.64518833,-21.19696808,-3.92207980,52.37889099,184.3577423,0.02842579,0.72308117,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97853661,4.81377792,-20.95761299,-4.09717941,51.88708115,182.6266937,0.02092087,0.71653968,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6034546,258.0376892,530.3129883,-223.6277771,1415.139893,1495.096191,0.70948893,34.41021347,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.5954590,266.1181335,530.3130493,-231.3153229,1423.731445,1503.603394,0.71758598,34.80292130,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00112022,-13.25798035,0.00002750,13.31379128,31.84728432,578.5659180,0.00114744,0.05565104,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00112022,-13.25798035,0.00002750,13.31379128,31.84728432,578.5659180,0.00114744,0.05565104,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00112022,-13.25798035,0.00002750,13.31379128,31.84728432,578.5659180,0.00114744,0.05565104,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-21.33719444,0.00000000,21.33231926,55.42864609,700.4718628,0.00000000,-0.00487580,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-14.22371101,-0.00000000,14.22154331,36.96521378,467.1427917,0.00000000,-0.00216852,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.01918793,16.73690033,-84.69822693,-9.13138390,208.7261200,759.4783325,0.32096511,7.60547686,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.01918793,16.73690033,-84.69822693,-9.13138390,208.7261200,759.4783325,0.32096511,7.60547686,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00140407,-13.37386703,-0.00000273,13.44181252,32.12565994,583.6158447,0.00140108,0.06795226,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00140407,-13.37386703,-0.00000273,13.44181252,32.12565994,583.6158447,0.00140108,0.06795226,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00140407,-13.37386703,-0.00000273,13.44181252,32.12565994,583.6158447,0.00140108,0.06795226,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00140407,-13.37386703,-0.00000273,13.44181252,32.12565994,583.6158447,0.00140108,0.06795226,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-85.80245972,12.44486904,85.86397552,-8.99969769,435.1470642,207.5456848,0.06152437,3.44536495,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-85.80245972,12.44486904,85.86397552,-8.99969769,435.1470642,207.5456848,0.06152437,3.44536495,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-85.80245972,12.44486904,85.86397552,-8.99969769,435.1470642,207.5456848,0.06152437,3.44536495,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.64778137,13.52552032,-65.45979309,-9.07127380,161.2693634,581.2221680,0.18797986,4.45430517,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.71166229,13.54836369,-65.52330780,-9.08545685,161.4260712,581.7869873,0.18834537,4.46296597,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846104,4.41753101,-12.70957565,-4.12403679,32.80587387,116.6101303,0.00888488,0.29355636,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582462,4.52414083,-12.93734646,-4.22520447,33.41448975,118.7735519,0.00848020,0.29901925,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49128437,-33.59269333,-7.05582571,83.58460999,291.2796631,0.02956643,1.43544996,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00745392,8.34918308,-32.97895432,-6.93984175,82.06398773,285.9805908,0.02850043,1.40934610,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49128437,-33.59269333,-7.05582571,83.58460999,291.2796631,0.02956643,1.43544996,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12628555,7.82957745,-35.06359863,-5.83552027,87.15837860,303.7336426,0.06269009,1.99402714,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78902054,7.82615089,-34.73078918,-5.85033131,86.35949707,300.9498291,0.05823215,1.97586906,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29317856,-8.64080524,-23.27954865,9.18378830,61.00208664,214.7090454,0.01362648,0.54290766,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28833103,-10.69450378,-12.27459431,11.13357353,39.99903488,142.1785431,0.01373663,0.43904382,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47818375,39.78825378,-25.43272972,-37.97707367,116.0085068,392.1426086,0.04545417,1.81098986,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086802,2.10255313,-6.56936979,-2.04180479,16.97792053,53.24869537,0.00149697,0.06064934,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874889,2.01392269,-6.37706518,-1.95503855,16.46127892,51.62831879,0.00167894,0.05879764,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96394157,-58.60238647,19.96394157,62.20869446,152.1164703,1096.506348,0.00000000,3.60629678,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.01736793,11.25026417,-0.01790848,-11.24129772,28.41108131,28.41032600,0.00018776,0.00866594,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87205696,-3.03337479,-17.83356857,3.88224792,45.81427383,156.6612091,0.03848698,0.84885162,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90865898,-2.97110152,-17.87327766,3.82134771,45.87945938,156.8841553,0.03538021,0.85019702,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28441620,-2.93310475,-17.24721718,3.75408530,44.30765152,151.5093842,0.03719719,0.82093805,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.80192184,-2.00221062,-20.78025818,2.67919517,52.41662598,177.1841125,0.02166173,0.67692900,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46258736,-12.82980728,-20.43537140,13.75060081,60.57830811,208.2931366,0.02721451,0.92075765,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78501606,-5.69978857,10.78501606,6.03656960,62.56330872,30.01136398,0.00000000,0.33676323,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81192207,-1.02768302,10.81192207,1.29121435,55.70165253,26.44013023,0.00000000,0.26349244,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209378,-0.20054998,0.82221043,0.20426309,18.79357719,2.06504178,0.00011731,0.00372218,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817195,-0.18015154,0.84840637,0.18395120,19.25754356,2.11602473,0.00023449,0.00380876,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70698404,1.20573521,-4.70177984,-1.09624183,11.71104908,213.6704865,0.00520511,0.10950635,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79554701,1.22123516,-4.79009056,-1.10972416,11.92710876,217.6125031,0.00545795,0.11151914,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70820427,1.23051763,-4.70352459,-1.12081242,11.72885990,213.9951477,0.00467888,0.10969692,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38889217,4.35870409,-11.38256073,-4.13683462,29.44449425,102.6101303,0.00632921,0.22179741,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13823318,4.22476101,-11.13140392,-4.00814056,28.76376915,100.2381973,0.00682778,0.21665062,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21231270,0.90901750,-21.19022751,-0.17132607,52.35600281,180.6281891,0.02208566,0.73760992,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43512154,0.93431985,-21.41335297,-0.18889280,52.90761566,182.5312653,0.02176979,0.74539751,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64798355,0.68329763,-8.63399696,-0.48837554,21.56990623,73.95538330,0.01398512,0.19488631,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30583382,1.00073409,-8.30007362,-0.81234223,20.80151176,71.32081604,0.00576096,0.18833899,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62650394,-1.62498522,-11.61250782,1.98243630,29.02537346,101.1490479,0.01399399,0.35742602,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36397457,-1.62916541,-11.34905815,1.97863877,28.38413811,98.91442108,0.01491680,0.34947923,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35046768,8.19915104,-23.32051277,-7.23654127,62.13973618,210.0497589,0.02995502,0.96259946,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76559258,7.99766350,-22.73653221,-7.05915785,60.58650970,204.7995758,0.02906285,0.93854338,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78044677,-14.96462536,-2.76965880,15.34580326,38.49058914,133.9483948,0.01078997,0.38118476,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80141568,-14.86053467,-2.79168797,15.23925400,38.24161530,133.0817719,0.00972759,0.37874544,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60658360,3.41741323,-11.59208012,-3.04171038,31.72095108,102.8046188,0.01450189,0.37566802,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05250740,6.49307871,-22.02495384,-5.77928257,60.26980209,195.3288574,0.02755359,0.71376914,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44019890,4.79519606,-30.39050484,-3.50784278,80.94036102,262.3202820,0.04969460,1.28732657,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.13203259,9.33992100,-0.13064922,-9.26326466,22.34152985,44.78452682,0.00138330,0.07666412,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.13205580,9.32555580,-0.13067664,-9.24913216,22.30757523,44.71646118,0.00137910,0.07643128,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39590454,-29.31331062,21.42949486,30.55738831,87.81131744,600.0425415,0.03359297,1.24418378,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-74.67643738,-24.10858727,74.73527527,27.09203720,385.2929077,192.5626221,0.05884660,2.98352289,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354874,13.98787689,-42.06722260,-12.26960754,107.7271805,367.9046631,0.06633022,1.71826875,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354874,13.98787689,-42.06722260,-12.26960754,107.7271805,367.9046631,0.06633022,1.71826875,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97832680,10.25677681,-29.92945671,-8.72942543,80.39009857,266.1397095,0.04887236,1.52726150,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65741897,0.37421268,0.65778184,2.96822977,6.20629835,0.00001711,0.00036292,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65741897,0.37421268,0.65778184,2.96822977,6.20629835,0.00001711,0.00036292,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.94090462,29.80000114,-20.67457771,154.2533264,1581.097656,0.00000000,2.26636982,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.95317268,29.80000114,-20.67457771,154.2840271,1581.410034,0.00000000,2.27854800,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.96128273,29.80000114,-20.67457771,154.3043213,1581.618530,0.00000000,2.28667068,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925090,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962402,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257332,1.64563549,-4.42593002,-1.54847729,19.68724823,217.6951752,0.00664310,0.09713691,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257332,1.64560342,-4.42593002,-1.54847729,19.68720055,217.6951904,0.00664308,0.09713659,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257856,1.64571261,-4.42593002,-1.54847729,19.69507217,217.7816772,0.00664838,0.09721413,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.70841980,91.18353271,36.72218323,395.0276489,4049.034424,0.00000000,8.01366138,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.78585815,91.18353271,36.72218704,395.1185303,4049.964355,0.00000000,7.93636084,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.85878754,91.18353271,36.72218704,394.4511414,4043.123535,0.00000000,7.86345243,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.79284096,91.18353271,36.72218704,394.3691406,4042.283691,0.00000000,7.92933846,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.85881615,91.18353271,36.72218704,394.4504395,4043.115967,0.00000000,7.86342335,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.82582283,91.18353271,36.72218704,394.4093933,4042.696045,0.00000000,7.89637184,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.71605682,91.18353271,36.72218704,394.2758789,4041.326904,0.00000000,8.00622272,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.84773827,91.18353271,36.72218323,394.4393311,4043.002441,0.00000000,7.87451172,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.83677101,91.18353271,36.72218704,394.4232483,4042.838135,0.00000000,7.88539934,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.83677101,91.18353271,36.72218704,394.4232483,4042.838135,0.00000000,7.88539934,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.82512856,91.18353271,36.72218704,395.2943726,4051.766357,0.00000000,7.89710712,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159903,-0.47999999,-1.29999995,5.73438406,58.78002930,0.00000000,0.00166441,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988171,95.43415833,20.47821236,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2838745,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533333,-6.76722622,17.87291527,7.17750549,89.85086060,155.6471558,0.01758340,0.41027930,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31424379,9.49800014,5.60000038,51.17233658,966.6370850,0.00996492,0.28577963,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.29102612,15.50000000,-2.15472794,74.82385254,1309.417480,0.00000000,1.13630259,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.29102612,15.50000000,-2.15472794,74.82385254,1309.417480,0.00000000,1.13630259,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.29102612,15.50000000,-2.15472794,74.82385254,1309.417480,0.00000000,1.13630259,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42772675,-2.88192582,15.50000000,4.00446320,74.11110687,1339.529419,0.07227256,1.12253129,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53106689,15.46786308,-54.49670029,-13.81009388,288.8227844,288.8229370,0.03436896,1.65788603,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53106689,15.46786308,-54.49670029,-13.81009388,288.8227844,288.8229370,0.03436896,1.65788603,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53106689,15.46786308,-54.49670029,-13.81009388,288.8227844,288.8229370,0.03436896,1.65788603,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005936,-1.96019542,5.51371288,2.04163241,258.7564087,28.27595901,0.00365593,0.08147494,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005936,-1.96019542,5.51371288,2.04163241,258.7564087,28.27595901,0.00365593,0.08147494,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634208,0.01920106,-0.08628827,-0.01870289,0.45310098,4.14976358,0.00005364,0.00049581,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743569,0.10736953,-0.40727177,-0.10499492,2.15838575,19.76784134,0.00016360,0.00236999,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75340199,-1.13227546,3.77367210,1.34960175,175.7848816,20.58903122,0.02026962,0.21731696,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64069605,-0.72085989,3.65835500,0.91835278,166.4095917,19.37721634,0.01765950,0.19749205,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810617,-0.19317026,1.06875801,0.20262516,49.02161407,5.44014835,0.00065266,0.00945739,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62538624,0.71950787,-12.60077953,-0.36125022,63.04315567,109.1793442,0.02461204,0.35827655,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00377274,1.06233621,-13.98392296,-0.66405654,70.01325989,121.2503052,0.01985252,0.39833120,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22583771,4.12530041,-8.21648693,-3.93914533,45.87605286,158.8978729,0.00934855,0.18614618,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43214512,4.06239891,-8.41963100,-3.87321758,46.66072464,161.6156311,0.01251553,0.18915513,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44912529,4.31132221,-8.44082642,-4.11940718,47.28796768,163.7884674,0.00829686,0.19193792,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16553926,2.63048553,-6.14611101,-2.34040260,33.56442642,307.6516724,0.01942790,0.29009390,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16246891,2.64808559,-6.14611149,-2.34040260,33.58498001,299.9035339,0.01635709,0.30769017,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19448709,-1.40764463,7.21173429,1.69367218,330.8150024,37.08398056,0.01724793,0.28602815,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.21045446,-2.56059170,7.22948170,2.87652230,345.2877808,38.95014572,0.01902754,0.31593639,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.51875132,62.27530289,-0.39568835,-58.09912109,310.1331787,2649.059326,0.12306153,4.17629671,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222612,0.31248736,-1.24220479,-0.31132606,6.37884045,53.15733719,0.00002460,0.00118235,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222922,0.31253979,-1.24220479,-0.31132606,6.37891912,53.15730286,0.00002460,0.00117927,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284130,-1.38915801,3.44172788,1.50758207,159.9699249,18.62733650,0.00888485,0.11840427,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452309,-1.39608431,3.46351671,1.51523244,160.9503937,18.74149895,0.00899409,0.11912580,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151560,-0.76697659,3.03619909,0.83489680,135.2323608,15.74680138,0.00468432,0.06793231,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725056,-0.75809091,3.00188541,0.82522333,133.7015533,15.56852245,0.00463586,0.06716301,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847569,1.08597243,-2.60367274,-0.99832517,14.10079765,119.4840164,0.00480289,0.08765282,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61111975,1.09147596,-2.60367274,-0.99832517,14.20521545,120.3687439,0.00744683,0.09315303,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081032,2.70847797,-7.05479527,-2.44479299,37.75477982,345.7831421,0.01601534,0.26369438,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07131338,2.70757890,-7.05479479,-2.44479299,37.90506363,347.1595154,0.01651849,0.26279426,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872068,-1.17527211,4.72306776,1.36452615,222.9652557,24.19980049,0.01434609,0.18924630,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775120,-4.97896671,10.83320904,5.05421782,258.2547913,60.81539917,0.04542023,0.07537825,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95927083,0.08630661,-1.95569539,-0.03524282,9.95785618,91.20057678,0.00357548,0.05106714,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95918941,0.08333348,-1.95553696,-0.03227631,9.95678997,91.19079590,0.00365242,0.05105619,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59105587,3.16399479,-11.57509422,-2.79961681,60.30373001,104.4351578,0.01596325,0.36439919,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22396660,3.35927415,-12.20778275,-2.97480679,63.62637329,110.1893997,0.01618413,0.38450521,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67041016,11.31147861,-31.56507874,-8.68159866,168.7874146,803.8505859,0.10533188,2.62994766,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17707443,12.39713764,-35.04797363,-9.48092556,187.1962738,891.5227051,0.12910314,2.91626573,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77010155,3.68645716,-9.75898266,-3.43581986,52.65594864,91.19063568,0.01112058,0.25066575,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57452106,3.57204723,-9.56272888,-3.32678819,51.52992630,89.24050903,0.01179484,0.24526322,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78773308,-4.97896528,10.84013748,5.05512762,258.6651306,60.89464569,0.05232067,0.07615565,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51108861,0.11403567,-1.50889874,-0.08421083,7.70998240,70.61306763,0.00219003,0.02982163,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94381690,0.24121433,-2.93992209,-0.18305866,15.02775669,137.6340179,0.00389453,0.05815249,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242617,-0.62279838,2.73672557,0.68493360,128.0062866,13.94296169,0.00429737,0.06212397,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876114,0.42919523,-2.28399348,-0.30431604,11.37581921,104.2706909,0.00476768,0.12487270,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712654,1.75376511,13.84699917,-0.62946433,67.89242554,579.9144897,0.05987193,1.12430322,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756210,1.60687792,13.84699917,-0.86074901,67.95329285,580.4344482,0.02943816,0.74614400,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638172,1.76221132,13.84699917,-0.63661295,67.89403534,579.9281616,0.06061855,1.12559605,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.05755103,13.84699917,-0.30824265,67.83920288,579.4597778,0.00000000,0.74928266,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.07852340,16.09700012,-0.51056564,78.88252258,673.7880859,0.08333441,1.56795835,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367760,2.06906390,16.09700012,-0.47122705,78.87663269,673.7379761,0.08332196,1.59784091,1,
