xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27891970,0.52856028,45.29435349,25.91644859,0.00631796,0.13583608,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528454,0.52784115,45.17791367,25.84982300,0.00628551,0.13548775,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422417,2.98836994,20.44599915,-1.32876027,100.3554535,1075.399902,0.05177587,1.65962684,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89816594,18.45299911,-0.90705335,90.49163055,969.7001343,0.09427372,1.99112594,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854202,3.51318192,24.37199974,-1.26581585,119.5345688,1280.921753,0.07345691,2.24738455,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.71644974,24.37199974,-0.48019645,119.3968506,1279.445801,0.00000000,2.23626637,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625793,3.21952176,22.39999962,-1.20832729,109.8743591,1177.403809,0.06374121,2.01120257,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.23991632,18.45299911,-0.95390165,90.50318146,969.8239746,0.00000000,1.28602695,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260281,0.53819615,-1.25197732,-0.43694106,6.80957317,59.25634003,0.01062529,0.10125276,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38300681,0.53013831,-3.37945342,-0.47902349,17.44224739,60.41360092,0.00355334,0.05111397,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30629635,0.51321882,-3.30275369,-0.46327808,17.04289627,59.03041458,0.00354427,0.04993859,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339605,2.52645183,-6.71640635,-2.28027511,36.09849167,330.8786621,0.01699032,0.24617244,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197351,2.39111066,-6.35590410,-2.15816283,34.16133499,313.1230164,0.01606956,0.23296286,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886987,0.88096589,-2.52334666,-0.82665795,13.44162083,369.3217773,0.00552348,0.05431423,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645424,0.39980227,-0.99525082,-0.37794450,5.38918495,148.0729523,0.00120336,0.02185554,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331327,0.16988580,-0.53296870,-0.16589791,2.81169319,74.92238617,0.00034486,0.00399256,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861006,2.80173230,1.01645243,136.7259064,14.94093704,0.00811928,0.11783460,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434396,-0.90702075,2.79201078,1.02463686,136.4357300,14.90921974,0.00766667,0.11761367,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126942,1.79881060,-5.15707302,-1.62202787,27.51391792,239.6159363,0.01419587,0.17677876,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689753,1.85883141,-5.15707302,-1.62202787,27.64109612,240.7236481,0.01982410,0.23680784,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752182,0.83242553,162.4257202,17.80312347,0.01043486,0.10799254,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752182,0.83242553,162.4257202,17.80312347,0.01043486,0.10799254,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902723,0.99890542,194.9107056,21.36375046,0.01252183,0.12959106,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167908,-2.51594639,3.12341094,2.65734696,177.1536255,20.02264595,0.01173236,0.14141685,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816980,0.64466053,5.10587931,-0.51620716,227.5003967,25.05668449,0.00771024,0.12844934,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538616,3.53719378,13.99800014,-2.64196014,69.77245331,1191.946411,0.04261402,0.89525253,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550823,3.53531122,13.99800014,-2.64012146,69.77079010,1191.917725,0.04249261,0.89520949,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407009,3.54101539,13.99800014,-2.64565611,69.77584839,1192.003784,0.04393133,0.89533943,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382595,3.54476714,13.99800014,-2.64934516,69.77919006,1192.061157,0.04417430,0.89542514,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63827133,1.75958419,28.69498062,-0.38871685,139.1823578,1491.465332,0.05671160,1.37084341,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63771057,1.74630320,28.69498062,-0.38871685,139.1757050,1491.394409,0.05726951,1.35756874,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94678688,1.58041012,26.99498177,-0.38871685,130.9398499,1403.139160,0.04819902,1.19167912,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55306435,1.62770653,27.59998512,-0.38871685,133.8892059,1434.744873,0.04691931,1.23901737,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88670731,2.04434323,26.99497604,-0.38871679,130.8002625,1400.870850,0.10827092,1.65565181,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87979317,2.04348016,26.99497414,-0.38871679,130.7664948,1400.509277,0.11518262,1.65479755,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94404173,9.04381752,-0.88664806,43.52178574,44.08648682,0.00182028,0.05743046,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926511,123.9307098,12.46303368,0.00315257,0.05263846,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334846,163.2718353,16.03249931,0.00548110,0.09151778,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82564980,163.8644257,16.09070778,0.00552097,0.09184878,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313570,-1.29104686,-1.23018944,1.33373880,8.81161594,80.70279694,0.00294579,0.04268349,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33789015,-1.39487207,2.34188366,1.45318520,121.0858307,13.60293770,0.00399364,0.05830908,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.12962857,-9.21532154,0.13068464,9.24913216,44.71706390,44.71646500,0.00112506,0.03393337,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.12953374,-9.22909546,0.13065726,9.26326466,44.78388214,44.78452682,0.00112849,0.03403671,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139211,-3.98561168,-0.69855982,19.71646881,68.29064941,0.00408326,0.07282832,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329921,-4.04772282,-0.70935541,20.02361870,69.35461426,0.00414862,0.07396284,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076463,54.86427689,6.05101156,0.00080363,0.00962927,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098997,2.84328628,-2.18519664,-2.74658203,17.92573929,160.0719299,0.00579333,0.09672347,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77955985,-2.66158819,-3.77448583,2.74658203,23.08516693,212.8943787,0.00507451,0.08499803,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855614,-11.02260876,32.04342651,12.37853718,794.8618164,172.8228760,0.04487389,1.35597181,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51675034,12.54330444,806.4525757,175.3429565,0.04619215,1.37572289,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89222527,2.30908108,327.2921448,36.91989517,0.03846515,0.48152661,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67761564,1.43208528,220.2705536,24.84741211,0.03436093,0.32328308,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67761564,1.43208528,220.2705536,24.84741211,0.03436093,0.32328308,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80580521,5.52411842,807.7180176,93.96308899,0.04729242,1.47644627,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80677223,5.51734304,806.1696167,93.78368378,0.04826108,1.46966469,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897449,6.04342318,-12.78240490,-5.42927265,71.60076904,123.9996490,0.03656974,0.61418408,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040741,6.18413782,-13.01438522,-5.55825138,72.96168518,126.3565674,0.03602577,0.62593043,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47375488,4.68930674,818.2651367,170.7683716,0.08998863,2.83464241,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49670029,13.81009388,-54.46380997,-12.22369671,288.8229370,489.4161377,0.03288680,1.58638990,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49670029,13.81009388,-54.46380997,-12.22369671,288.8229370,489.4161377,0.03288680,1.58638990,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49670029,13.81009388,-54.46380997,-12.22369671,288.8229370,489.4161377,0.03288680,1.58638990,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92952347,12.68218040,901.8811646,196.4728699,0.08270701,1.78021812,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667580,37.05595779,13.22131729,908.7527466,197.9697418,0.06195499,1.79464686,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.56855392,17.12357521,-54.54468155,-16.21043015,286.6963501,286.6961365,0.02386939,0.91300428,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.54468155,16.21043015,-54.44181442,-13.15389538,286.6961365,492.9144592,0.10286797,3.05664802,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.05140305,6.60496521,628.4389038,72.74735260,0.06360855,0.92232394,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72660065,37.96107864,17.18857193,905.3994141,207.9329071,0.20585945,6.46197891,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33782959,11.85448170,785.7290649,171.1693420,0.07689702,2.68883252,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298489,3.12272716,-11.60571766,-2.77691197,60.76375580,105.2319031,0.01726894,0.34586123,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70051384,1.35042930,108.8889847,24.16773796,0.01495619,0.17611681,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55759811,2.33102584,386.7867432,43.98062897,0.01794215,0.38461915,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55724907,2.32843685,388.0668640,43.86102295,0.01759337,0.38202733,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160919,-7.67392588,27.80804062,15.01565838,1304.618774,156.3715668,0.41643149,7.34174490,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161301,-7.67392588,27.55874062,10.57923698,1278.430298,146.0173645,0.16712955,2.90526867,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.94586563,14.19340038,-34.94586563,-14.07280254,186.7614136,186.7632141,0.00000000,0.12155097,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.94586563,14.19340038,-34.94586563,-14.07280254,186.7614136,186.7632141,0.00000000,0.12155097,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.94586182,14.07280254,-34.87451553,-11.85843754,186.7631683,324.5360718,0.07134826,2.21434426,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.94586182,14.07280254,-34.87451553,-11.85843754,186.7631683,324.5360718,0.07134826,2.21434426,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279913,-4.65073156,-0.94912893,23.28882790,35.41623688,0.00035084,0.01371468,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279913,-4.65073156,-0.94912893,23.28882790,35.41623688,0.00035084,0.01371468,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.04918480,6.57407951,637.3409424,72.14804077,0.06139166,0.89140701,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56171799,16.76907730,-35.39295959,-13.31528854,193.7833557,335.5976868,0.16876592,3.45381427,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.15050888,13.59741974,4.65677595,338.4891052,71.96220398,0.00372105,0.50628769,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.15050888,13.59741974,4.65677595,338.4891052,71.96220398,0.00372105,0.50628769,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054981,-0.36602515,-13.72778988,0.82836515,68.77132416,327.5234070,0.00275989,0.46238396,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09860659,-16.31660080,-5.54051304,69.88735962,133.9507599,0.00000000,0.55809373,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09860659,-16.31660080,-5.54051304,69.88735962,133.9507599,0.00000000,0.55809373,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,110.2366486,20.16360283,-110.2366486,-16.29222870,258.5559692,447.0863037,0.00000000,3.87134767,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.8868866,20.46563339,-111.8868866,-16.53597260,262.4266052,453.7791138,0.00000000,3.92930222,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35282898,26.32728577,-58.35282898,-23.44440269,259.2334900,490.6534424,0.00000000,2.88288331,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96545792,26.60372162,-58.96545792,-23.69056320,261.9552002,495.8046875,0.00000000,2.91314983,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17512894,26.69829941,-59.17512894,-23.77476501,262.8866272,497.5676575,0.00000000,2.92350864,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,102.4244537,-2.57818055,-102.4244537,5.50604010,240.2089233,415.3612671,0.00000000,2.92744184,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,102.4244537,-2.57818055,-102.4244537,5.50604010,240.2089233,415.3612671,0.00000000,2.92744184,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19691086,-34.24068832,-11.78182030,85.61238098,148.0378571,0.00000000,0.41493309,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90309143,12.07662010,-33.90309143,-11.66566849,84.76824951,146.5782928,0.00000000,0.41084200,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30829191,-11.47770882,-5.24808407,30.31487465,51.15668488,0.00000000,0.06040386,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30829191,-11.47770882,-5.24808407,30.31487465,51.15668488,0.00000000,0.06040386,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68038177,-1.57619441,-32.68038177,2.36309767,133.6575470,256.1769714,0.00000000,0.78690332,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370346,-1.58648288,-32.89370346,2.37852263,134.5299988,257.8491821,0.00000000,0.79203975,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370346,-1.58648288,-32.89370346,2.37852263,134.5299988,257.8491821,0.00000000,0.79203975,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.31427765,-9.26174831,-93.31427765,12.13224792,219.6604462,384.4057922,0.00000000,2.87037539,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.32164764,-9.65957928,-97.32164764,12.65321350,229.0937500,400.9140320,0.00000000,2.99364352,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.70739746,-5.04031944,-84.70739746,7.62633085,198.7759552,347.4371643,0.00000000,2.58620930,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996948,9.44307899,36.99996948,-7.26315737,155.8619995,1597.585938,0.00000000,2.17996383,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996948,9.44307899,36.99996948,-7.26315737,155.8619995,1597.585938,0.00000000,2.17996383,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92138672,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.70232213,12.52918243,0.70232213,-12.47941208,30.61034775,51.01724625,0.00000000,0.04977023,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.70484930,12.57426548,0.70484930,-12.52431679,30.72049332,51.20081711,0.00000000,0.04994931,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99857521,-16.68932724,-23.99857521,17.64522552,118.2242584,235.0942383,0.00000000,0.95581710,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70018959,-16.48177147,-23.70018959,17.42580605,116.7542114,232.1710663,0.00000000,0.94393295,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,134.9780579,-33.98644638,-134.9780579,40.88277054,342.2419434,570.4032593,0.00000000,6.89632511,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984940,-0.71163446,-11.41984940,0.85487264,46.49010849,89.10604095,0.00000000,0.14323823,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.78288651,13.70131779,-36.78288651,-13.11875248,92.88222504,158.6737976,0.00000000,0.58256680,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.00272751,14.15583038,-38.00272751,-13.55381298,95.96260834,163.9359283,0.00000000,0.60188663,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519733,0.60502350,-9.20519733,-0.50182927,37.49887466,72.77126312,0.00000000,0.10319477,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675224,0.39545348,-6.01675224,-0.32802284,24.51021957,47.56515884,0.00000000,0.06745073,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763102,-0.07898032,-6.30763102,0.12200243,25.68206406,49.22395325,0.00000000,0.04302211,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486965,-0.07894576,-6.30486965,0.12194903,25.67082024,49.20240784,0.00000000,0.04300328,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945164,-3.17979908,-9.95700169,3.71100903,238.8039856,43.26159286,0.04244976,0.53121018,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.08134508,19.99999809,-4.03163195,84.70745087,467.5851135,0.00000000,2.04971313,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86647415,5.43541479,-29.86647415,-5.12984562,73.37913513,123.8273468,0.00000000,0.30564284,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86647415,5.43541479,-29.86647415,-5.12984562,73.37913513,123.8273468,0.00000000,0.30564284,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.09518433,-3.41752291,-70.09518433,4.87172413,165.4438629,282.6332397,0.00000000,1.45448232,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.81041718,-3.40348625,-69.81041718,4.85194206,164.7717438,281.4849854,0.00000000,1.44857347,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.17176056,-3.56742740,-73.17176056,5.08556795,172.7054138,295.0383606,0.00000000,1.51832151,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004096,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003680,0.00000000,-0.00000000,0.00014899,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003680,0.00000000,-0.00000000,0.00014899,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002786,0.00000000,-0.00000000,0.00011281,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004096,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.92563534,-47.38172150,-9.24027252,196.8858032,377.3644409,0.00000000,1.68536246,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.01735878,-43.44276047,-8.47210503,180.5182037,345.9932251,0.00000000,1.54525399,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51541901,10.26470184,-44.51541901,-8.68129253,184.9754333,354.5362244,0.00000000,1.58340859,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.46239090,-15.21060658,60.46239090,16.57958794,252.4439850,151.4663849,0.00000000,1.36898220,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.46239090,-15.21060658,60.46239090,16.57958794,252.4439850,151.4663849,0.00000000,1.36898220,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.46239090,-15.21060658,60.46239090,16.57958794,252.4439850,151.4663849,0.00000000,1.36898220,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04089355,0.40831092,83.04089355,6.86216784,335.6734314,3524.570801,0.00000000,7.27046108,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04089355,0.37428764,83.04089355,6.86216879,335.6728210,3524.564209,0.00000000,7.23636723,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99989319,0.05124534,84.99989319,7.52076578,343.5881653,3607.675781,0.00000000,7.57199812,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959656,-2.20166206,-14.28959656,2.36998677,58.93307877,112.9550629,0.00000000,0.16832459,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230885,-2.31147265,-15.00230885,2.48819280,61.87243652,118.5888367,0.00000000,0.17671999,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.85477448,17.09251976,9.85477448,-16.94300270,47.93627167,79.89379120,0.00000000,0.14951673,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288909,-0.68750054,-1.57288909,0.69078052,6.95076323,13.48890686,0.00000000,0.00325415,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694932,-1.03470147,-2.36694932,1.03946233,10.45999527,20.29850197,0.00000000,0.00489698,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380604,1.30012107,-13.58380604,-1.10553741,55.59329987,106.5538254,0.00000000,0.19458370,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54692841,1.29659152,-13.54692841,-1.10253608,55.44237137,106.2645493,0.00000000,0.19405544,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01504517,9.51887703,-32.01504517,-8.65828991,136.3688202,261.3735657,0.00000000,0.86058760,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41523361,9.63786316,-32.41523361,-8.76651859,138.0734406,264.6407471,0.00000000,0.87134492,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000286,-3.84717107,14.00000286,5.30000114,74.66629028,1275.548950,0.00000000,1.45283198,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000286,-3.84717107,14.00000286,5.30000114,74.66629028,1275.548950,0.00000000,1.45283198,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000286,-3.84717107,14.00000286,5.30000114,74.66629028,1275.548950,0.00000000,1.45283198,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000400,-0.00000000,0.00000000,0.00002059,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000400,-0.00000000,0.00000000,0.00002059,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000400,-0.00000000,0.00000000,0.00002059,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000731,-0.00000000,0.00000000,0.00003757,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02756500,-13.79813099,39.02756500,15.64643192,176.7803650,216.2344513,0.00000000,1.84835196,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67244720,-13.67247677,38.67244720,15.50411034,175.1716614,214.2669678,0.00000000,1.83153355,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401060,0.00000000,7.60914373,31.99159622,39.13129807,0.00000000,0.02517999,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93955231,-15.89330006,-69.93955231,18.59942818,171.4661407,292.9214478,0.00000000,2.70595860,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.27589417,-21.87829399,-96.27589417,25.60303879,236.0333099,403.2233582,0.00000000,3.72491026,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.28702593,58.47899246,1.30238044,234.3017578,2357.661133,0.00000000,3.58927631,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900009,2.42262530,58.47900009,1.30238044,234.3236237,2357.881348,0.00000000,3.72482753,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900009,2.29931760,58.47900009,1.34184659,234.3036957,2357.680908,0.00000000,3.64120412,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,27.08116150,31.84025955,-27.08116150,-31.23920822,99.31191254,165.5198517,0.00000000,0.60105091,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98528004,-25.29804420,-10.56482506,114.2958908,213.5903168,0.00000000,1.42041171,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10617828,-25.55332565,-10.67146397,115.4491730,215.7457275,0.00000000,1.43474483,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.46005744,45.66699219,3.57811451,186.4063416,1910.664795,0.00000000,3.11810017,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331528,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.55921912,0.00000000,3.57811451,14.52750111,148.9051056,0.00000000,0.01893852,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006863,0.00000000,0.00000000,0.00028055,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81969678,-11.88206100,-0.66389507,48.48609543,92.93167877,0.00000000,0.15580171,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77512681,-11.23598957,-0.62779665,45.84972763,87.87864685,0.00000000,0.14733019,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.65871835,-26.34841156,4.26425648,108.9444351,208.8101654,0.00000000,0.60553801,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831513,-26.33044434,3.05654669,107.5829544,207.9195709,0.00000000,0.59836692,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31728363,171.1914673,0.00000000,0.50896448,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263212,-21.07709503,-4.27167845,88.01074982,168.6872711,0.02380858,0.50095385,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.34623718,8.78716087,-86.34623718,-5.86905050,203.6143036,352.0829468,0.00000000,2.91787791,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.38354492,9.09616089,-89.38354492,-6.07557869,210.7765961,364.4678040,0.00000000,3.02051711,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640916,-12.47352791,2.54785872,51.24675369,99.45069122,0.00000000,0.28148383,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319643,-11.30027485,2.30823541,46.42648697,90.09645081,0.00000000,0.25500762,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.46946335,2.00129819,-50.46946335,-1.02554655,118.0064011,204.0526733,0.00000000,0.97532290,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12763071,-6.73761129,1.30418515,27.56527328,52.83344269,0.00000000,0.17655446,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122351,-0.24707906,0.09174244,1.06287980,5.86709738,0.00002679,0.00051892,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93363476,-42.63468933,-9.55372238,177.4896851,340.1885681,0.00000000,1.37991250,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93363476,-42.63468933,-9.55372238,177.4896851,340.1885681,0.00000000,1.37991250,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,81.18781281,119.6178589,-81.18781281,-114.2692108,339.1560364,565.2600708,0.00000000,5.34864902,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,77.32173157,-63.28914261,-77.32173157,66.10630798,234.4139099,410.2247009,0.00000000,2.81703043,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52874947,-0.00000000,-20.70199394,86.81561279,748.7846680,0.00000000,0.82675469,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52874947,-0.00000000,-20.70199394,86.81561279,748.7846680,0.00000000,0.82675469,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148050,1.56489158,4.58148050,-1.55248106,19.42343521,111.2377319,0.00000000,0.01237373,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.54453278,6.52065659,-59.54453278,-4.74186754,143.1461945,238.5770264,0.00000000,1.77878869,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.89847946,6.44990730,-58.89847946,-4.69041824,141.5930634,235.9884491,0.00000000,1.75948870,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.02763653,0.00000000,12.25799942,48.01523972,492.1542969,0.00000000,0.23040800,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.26323175,-1.41842985,-1.24555957,7.67486858,43.42449188,0.00000000,0.01767833,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35971832,-15.22396088,80.35971832,19.13675117,188.7025146,2848.229248,0.00000000,3.91265154,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6540680,-76.21437836,229.6540680,99.64965820,558.2702026,7668.463379,0.00000000,23.43511963,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,1.76184201,1.29966199,-1.76182365,-1.29695177,5.04748154,5.04746771,0.00005060,0.00265635,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,1.76183307,1.28763866,-1.76183307,-1.29966199,5.29581738,5.04746532,0.00000000,0.00002420,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29082108,27.90649033,-63.29082108,-23.67893219,162.9192047,526.9419556,0.00000000,4.22761011,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846405,-6.10676003,185.5846405,18.10826302,427.1143799,5730.450684,0.00000000,12.00140572,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65336800,9.51740837,-23.65336800,-8.92998219,62.55072021,197.3168793,0.00000000,0.58733654,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75131035,9.55673885,-23.75131035,-8.96699810,62.80965805,198.1340179,0.00000000,0.58976859,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95394135,14.06428337,-34.95394135,-13.19640541,92.43466949,291.5866394,0.00000000,0.86794096,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-22.19002151,213.5500488,39.00832367,493.8543091,6783.638672,0.00000000,16.81821632,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99998093,-0.14901574,20.99998093,1.23019063,48.90152359,820.1193237,0.00000000,1.08116806,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,2.51404786,38.99995804,1.23019063,91.00330353,1526.201172,0.00000000,3.74423194,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,2.50820446,38.99995804,1.23019063,91.00242615,1526.186523,0.00000000,3.73836350,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,2.50820446,38.99995804,1.23019063,91.00242615,1526.186523,0.00000000,3.73836350,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,2.45244837,38.99995804,1.23019052,90.99419403,1526.048340,0.00000000,3.68263650,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,2.45244837,38.99995804,1.23019052,90.99419403,1526.048340,0.00000000,3.68263650,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99993515,4.08734131,42.99993515,1.43522167,100.5804443,1686.817749,0.00000000,5.52252436,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99993515,4.08734131,42.99993515,1.43522167,100.5804443,1686.817749,0.00000000,5.52252436,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.58116436,11.65999889,-3.27986622,28.63568497,276.6206970,0.00000000,0.30129373,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314987,0.21375825,-10.37314987,-0.08757233,24.03122902,80.60472870,0.00000000,0.12610210,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314987,0.21375825,-10.37314987,-0.08757233,24.03122902,80.60472870,0.00000000,0.12610210,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99977875,-19.11007881,84.99977875,25.79117203,201.1903534,3604.659668,0.00000000,6.68114805,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99977875,-19.11007881,84.99977875,25.79117203,201.1903534,3604.659668,0.00000000,6.68114805,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72678375,-20.87141037,77.72678375,26.57271957,185.8536072,3329.876465,0.00000000,5.70136309,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.32544899,85.96398163,-2.01737881,211.1790771,3695.633057,0.00000000,18.30801010,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51860619,85.96398163,-2.01737881,208.0383301,3640.670166,0.00000000,11.50119972,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.91036701,53.43898392,-1.11161697,129.1477661,2260.085693,0.00000000,6.79876137,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63161182,78.69104004,22.10332680,186.4199219,1351.544556,0.00000000,6.47172022,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000763,33.01550293,75.00000763,-26.16884995,192.2433472,3284.158447,0.00000000,6.84676075,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83618164,-39.99999619,68.22233582,1231.780518,184.7670746,0.00000000,3.38615298,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7000885,31.04953194,145.7000885,-18.47844696,349.4873657,4577.313477,0.00000000,12.57101154,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2000046,17.98901939,106.2000046,-6.15948009,252.6939240,4316.854492,0.00000000,11.82964993,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-100.0000000,33.26189423,100.0000000,-26.69994736,251.9461670,3299.794678,0.00000000,6.56194162,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999619,12.67938042,59.99999619,-8.89998150,146.6088409,2504.567139,0.00000000,3.77931118,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14538097,-8.13978004,-0.74893272,33.16189575,341.9820251,0.00000000,0.39644489,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852234,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27217102,8.00778389,-11.25181293,-7.34160328,56.40452957,306.4877014,0.02035333,0.66615415,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000000,-5.22300768,24.00000000,6.62427330,100.2195511,1016.226074,0.00000000,1.40127802,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16268635,3.85378885,8.18195152,-3.61339569,36.50764084,365.0764160,0.01926496,0.24039312,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30185318,23.00850487,39.41412354,-20.54946518,110.2944794,731.3424072,0.04244128,2.41877985,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43466949,22.27601624,39.54647446,-19.84333038,109.6889038,727.3475952,0.04197891,2.39242840,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.39389420,34.99999237,32.75159836,108.1163940,774.8340454,0.00000000,1.35771084,1,
