xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6830368,-53.48869705,123.0360184,66.51809692,332.3432617,5677.529785,0.35297623,13.02942657,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561976,-0.52999997,-2.75000000,6.96826077,119.0445175,0.00015518,0.00570115,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837769,-53.45428085,123.0360184,66.51809692,331.9990234,5671.651855,0.35224551,13.06371212,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6836548,-53.51126099,123.0360184,66.51808929,332.0552673,5672.609863,0.35236466,13.00685120,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6835632,-53.55396271,123.0360184,66.51808929,332.0972900,5673.327148,0.35245380,12.96417141,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838074,-53.44025040,123.0360184,66.51809692,331.9850464,5671.409668,0.35221562,13.07791901,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837006,-53.49782562,123.0360184,66.51808929,332.0307312,5672.191895,0.35231271,13.02025318,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838226,-53.44105530,123.0360184,66.51808929,331.9747620,5671.233887,0.35219380,13.07710838,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6840744,-53.31223679,123.0360184,66.51808929,331.8602295,5669.278320,0.35195085,13.20580673,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838608,-53.41179276,123.0360184,66.51808929,331.9582520,5670.950684,0.35215861,13.10642529,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50628662,24.16427803,93.70169830,-16.86218834,242.4467773,4242.818359,0.19540799,7.30208778,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16597986,72.90461731,0.00005769,0.00215591,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.05788422,93.70169830,-16.86218643,242.3861237,4241.755859,0.19531021,7.19563866,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51652527,24.16624641,93.70169830,-16.86218834,242.4787140,4243.376465,0.18517213,7.30401182,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05765152,93.70169830,-16.86218643,242.3822021,4241.687988,0.19530389,7.19540644,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16440201,93.70169830,-16.86218643,242.4488678,4242.854980,0.19541134,7.30221367,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50640869,24.05714607,93.70169830,-16.86218834,242.3736572,4241.538574,0.19529012,7.19489908,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50650787,23.95046043,93.70169830,-16.86218643,242.3073273,4240.376953,0.19518326,7.08823347,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95031738,93.70169830,-16.86218834,242.3048553,4240.334961,0.19517931,7.08809042,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95031738,93.70169830,-16.86218834,242.3048553,4240.334961,0.19517931,7.08809042,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2960205,-8.04070377,155.4398499,17.15075684,388.6690979,647.7816772,0.14384295,9.11005211,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.6842499,-8.09086514,156.8306580,17.24185562,392.1297302,653.5494995,0.14641584,9.15099049,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2965851,-8.06813145,155.4380341,17.17832565,388.6720886,647.7867432,0.14144775,9.11019421,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.35374737,8.97269344,-5.34854555,-8.92607307,25.19257736,40.30835724,0.00519825,0.04669145,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.64038086,37.21739578,31.65464401,-36.11779022,118.1922302,196.9870605,0.01426106,1.09960556,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.42944241,8.85851479,10.43855953,-8.69438553,56.97664642,32.60641479,0.00911127,0.16400290,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.70597076,-13.67734241,11.72232151,13.96367741,74.98921204,43.75903702,0.01634915,0.28626204,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,21.62909126,59.79999924,-17.42813492,153.5064240,2622.399658,0.00000000,4.20086336,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,21.61473274,59.79999924,-17.42813492,153.4958344,2622.221680,0.00000000,4.18669748,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824066,0.06566339,-1.04804075,-0.05932396,2.51362658,8.91675186,0.00020085,0.00635009,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.22805405,9.42846298,24.39999962,-5.72474432,62.75139236,3729.635498,0.17194586,3.70371413,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.23810577,6.99315071,24.39999962,-3.48000002,60.88993835,3618.999756,0.16189595,3.51314282,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719269,-0.60000002,-0.98000002,2.78875065,165.7504883,0.00029885,0.00719949,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819170,2.16820931,-0.08724027,-2.14462256,5.21873331,18.18635750,0.00095089,0.02357049,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.37345123,40.88838577,99.69998169,-31.70228577,261.8831787,4473.838867,0.32653603,9.18620872,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69998932,40.65741730,99.69998932,-31.70228958,262.4062195,4482.771484,0.00000000,8.95504856,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01776028,-5.71259499,-4.01131344,5.87337208,16.92067719,60.54652023,0.00644699,0.16081846,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06999636,-5.79074430,-4.06341171,5.95368052,17.14835167,61.36119080,0.00658506,0.16298023,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79695511,12.48431110,-10.78317165,-12.12733746,39.98925400,138.1449738,0.01378210,0.35702193,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22549629,4.64793825,-21.19695854,-3.92207956,52.47840118,184.7080078,0.02853391,0.72583139,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97860718,4.81650305,-20.95760345,-4.09717894,51.98566437,182.9736328,0.02100044,0.71926498,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6115112,249.0644531,530.3126221,-215.0595856,1405.849854,1486.265137,0.70113224,34.00491333,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6013184,260.0905762,530.3128052,-225.5809326,1417.302002,1497.237671,0.71152312,34.50887299,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00228651,-18.53092384,-0.00004457,18.63980675,44.51353836,808.6696167,0.00224166,0.10872047,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00228651,-18.53092384,-0.00004457,18.63980675,44.51353836,808.6696167,0.00224166,0.10872047,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00228651,-18.53092384,-0.00004457,18.63980675,44.51353836,808.6696167,0.00224166,0.10872047,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-29.87562943,-0.00000000,29.86607552,77.59246063,980.5640259,0.00000000,-0.00955469,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-19.91496658,-0.00000000,19.91071892,51.73969269,653.8532104,0.00000000,-0.00424840,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.96369171,16.73373795,-84.64308929,-9.13671589,208.6094818,759.0540161,0.32060653,7.59698009,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.96369171,16.73373795,-84.64308929,-9.13671589,208.6094818,759.0540161,0.32060653,7.59698009,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00099615,-11.43168354,0.00002780,11.48132801,27.46029663,498.8618469,0.00102369,0.04964888,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00099615,-11.43168354,0.00002780,11.48132801,27.46029663,498.8618469,0.00102369,0.04964888,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00099615,-11.43168354,0.00002780,11.48132801,27.46029663,498.8618469,0.00102369,0.04964888,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00099615,-11.43168354,0.00002780,11.48132801,27.46029663,498.8618469,0.00102369,0.04964888,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-88.24457550,12.52836609,88.30957031,-8.88888168,447.2495117,213.3180542,0.06499425,3.63967824,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-88.24457550,12.52836609,88.30957031,-8.88888168,447.2495117,213.3180542,0.06499425,3.63967824,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-88.24457550,12.52836609,88.30957031,-8.88888168,447.2495117,213.3180542,0.06499425,3.63967824,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.77382660,13.54771233,-65.58511353,-9.07614136,161.5826721,582.3513794,0.18871097,4.47162962,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.83787537,13.57078743,-65.64879608,-9.09051418,161.7398224,582.9177246,0.18907826,4.48033237,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71845722,4.41741943,-12.70957565,-4.12403679,32.79964447,116.5879974,0.00888150,0.29344490,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582176,4.52402735,-12.93734455,-4.22520447,33.40814972,118.7510071,0.00847698,0.29890573,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62223053,8.48976707,-33.59269333,-7.05582571,83.54042053,291.1256714,0.02953518,1.43393266,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00742340,8.34769344,-32.97895432,-6.93984175,82.02059937,285.8293762,0.02847030,1.40785635,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62223053,8.48976707,-33.59269333,-7.05582571,83.54042053,291.1256714,0.02953518,1.43393266,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12557602,7.80684423,-35.06359863,-5.83552027,86.66013336,301.9973755,0.06197539,1.97129416,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78835678,7.80362415,-34.73078918,-5.85033178,85.86580658,299.2294006,0.05756827,1.95334291,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29618073,-8.65672207,-23.28269196,9.19417858,60.09201431,213.6002045,0.01348611,0.53731483,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29083157,-10.71179295,-12.27722645,11.14661312,39.42108154,141.4976044,0.01360539,0.43484908,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47195816,39.79310226,-25.42696953,-38.00050354,114.2411804,390.1512146,0.04499354,1.79263723,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57079887,2.09988809,-6.56936598,-2.04180431,16.60012817,52.06378937,0.00143109,0.05798021,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37867165,2.01133990,-6.37706232,-1.95503938,16.09498024,50.47946930,0.00160505,0.05621000,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96360779,-33.89009094,19.96360779,35.30012512,94.56865692,685.6235962,0.00000000,1.40997207,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-47.88730240,-16.60137367,47.89003372,16.76425743,123.0482178,123.0466537,0.00352208,0.16255732,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87226105,-2.99575830,-17.83361816,3.84804988,43.94609070,156.9731445,0.03864038,0.85223514,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90872574,-2.93344569,-17.87320137,3.78709030,44.00861740,157.1965179,0.03552123,0.85358584,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28461266,-2.89673519,-17.24726486,3.72100353,42.50091171,151.8110657,0.03734545,0.82421023,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.79765129,-1.62866449,-20.77536201,2.32513785,53.16587830,179.7167969,0.02228542,0.69641954,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46750832,-12.11502075,-20.44025993,13.03693390,60.61517334,208.4199066,0.02724765,0.92187876,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78506756,-5.69973564,10.78506756,6.03693724,62.60231781,30.03008080,0.00000000,0.33718339,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81197357,-1.03345358,10.81197357,1.29734159,55.73936462,26.45803261,0.00000000,0.26384926,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209361,-0.20054993,0.82221097,0.20428568,18.85044289,2.07129049,0.00011802,0.00374474,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817177,-0.18015152,0.84840757,0.18397433,19.31581116,2.12242746,0.00023592,0.00383184,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70702887,1.20669115,-4.70177889,-1.09624171,11.76205063,214.6010284,0.00525054,0.11046226,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79559422,1.22220874,-4.79008961,-1.10972404,11.97905254,218.5602264,0.00550559,0.11249261,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70824480,1.23147500,-4.70352411,-1.12081242,11.77994061,214.9271088,0.00471972,0.11065450,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38894653,4.36083555,-11.38255119,-4.13684130,29.78561211,103.1069489,0.00639064,0.22395034,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13829041,4.22687244,-11.13139439,-4.00813627,29.09701920,100.7234879,0.00689405,0.21875359,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21263885,0.91944271,-21.19024086,-0.17132592,52.72474289,181.9003296,0.02239785,0.74803644,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43544388,0.94485581,-21.41336632,-0.18889260,53.28024292,183.8168182,0.02207752,0.75593412,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64812851,0.68526304,-8.63399982,-0.48837540,21.67842865,74.32744598,0.01412619,0.19685224,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30589581,1.00263369,-8.30007744,-0.81234241,20.90616417,71.67964172,0.00581907,0.19023885,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62652302,-1.57259238,-11.61242676,1.93261480,29.12960052,101.5122604,0.01409467,0.35999760,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36417484,-1.57793033,-11.34915161,1.92991817,28.48606491,99.26961517,0.01502412,0.35199365,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35083008,8.21252537,-23.32055473,-7.23952150,62.47435760,211.1809082,0.03027851,0.97299469,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76594543,8.01070404,-22.73657227,-7.06206322,60.91277695,205.9024658,0.02937670,0.94867891,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78056192,-14.78529549,-2.76990032,15.16200256,38.26416397,133.1604309,0.01066340,0.37671322,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80106306,-14.68236637,-2.79144955,15.05664253,38.01665115,132.2989044,0.00961348,0.37430251,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60667992,3.41977859,-11.59208679,-3.04170728,32.16661072,103.1280289,0.01459327,0.37803516,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05269051,6.49754477,-22.02496529,-5.77928829,61.11653519,195.9433594,0.02772721,0.71826673,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44027138,4.79688692,-30.39050674,-3.50784278,82.77429199,262.4948120,0.04976074,1.28904009,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.01451829,9.36467457,-0.01312794,-9.28763103,22.39786720,44.89745331,0.00139029,0.07705124,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.01451874,9.35033321,-0.01313260,-9.27352238,22.36396980,44.82950211,0.00138608,0.07681818,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.41092110,-25.64485931,21.43907738,26.68763351,80.39433289,549.3599243,0.02815777,1.04288018,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-82.60058594,-25.43987846,82.67222595,29.07197571,425.1180420,212.4665375,0.07164048,3.63217258,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13320541,13.97898769,-42.06722260,-12.26960754,107.4481659,366.9517822,0.06598708,1.70937979,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13320541,13.97898769,-42.06722260,-12.26960754,107.4481659,366.9517822,0.06598708,1.70937979,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97912216,10.28161526,-29.92945290,-8.72942543,81.90660095,268.3062744,0.04967124,1.55222654,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65744555,0.37421268,0.65780848,2.96832132,6.20649004,0.00001712,0.00036294,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65744555,0.37421268,0.65780848,2.96832132,6.20649004,0.00001712,0.00036294,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.94166183,29.80000114,-20.67527962,154.2552185,1581.116943,0.00000000,2.26642537,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.95393181,29.80000114,-20.67527962,154.2859192,1581.429443,0.00000000,2.27860403,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.96204185,29.80000114,-20.67527962,154.3062286,1581.637817,0.00000000,2.28672719,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925114,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962426,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257332,1.64563549,-4.42593002,-1.54847729,19.68726349,217.6953278,0.00664311,0.09713705,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257332,1.64560342,-4.42593002,-1.54847729,19.68721581,217.6953125,0.00664309,0.09713671,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257856,1.64571273,-4.42593002,-1.54847729,19.69508553,217.7818298,0.00664839,0.09721424,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18342590,-28.63639259,91.18342590,36.64658737,394.9396362,4048.132324,0.00000000,8.01009178,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18342590,-28.71380424,91.18342590,36.64658737,395.0302734,4049.059570,0.00000000,7.93281507,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18341827,-28.78664970,91.18341827,36.64658737,394.3642578,4042.232910,0.00000000,7.85998917,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18341827,-28.72072411,91.18341827,36.64658737,394.2825317,4041.395752,0.00000000,7.92585373,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18341827,-28.78667641,91.18341827,36.64658356,394.3635254,4042.225342,0.00000000,7.85996008,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18341827,-28.75369453,91.18341827,36.64658356,394.3226013,4041.806641,0.00000000,7.89289713,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18341827,-28.64396667,91.18341827,36.64658737,394.1894836,4040.440918,0.00000000,8.00271320,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18341827,-28.77560806,91.18341827,36.64658737,394.3525391,4042.112793,0.00000000,7.87104654,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18341827,-28.76464462,91.18341827,36.64658737,394.3364258,4041.948730,0.00000000,7.88192844,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18341827,-28.76464462,91.18341827,36.64658737,394.3364258,4041.948730,0.00000000,7.88192844,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18342590,-28.75306702,91.18342590,36.64658737,395.2058716,4050.859619,0.00000000,7.89357281,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999993,1.30159891,-0.47999993,-1.29999983,5.73440742,58.78027725,0.00000000,0.00166442,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067627,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.365234,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988171,95.43415833,20.47821236,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2839050,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533524,-6.76344109,17.87291527,7.17363787,89.84185791,155.6315765,0.01757988,0.41019717,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803616,-5.31426048,9.49799919,5.60000038,51.17084503,966.6087646,0.00996433,0.28576294,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.29789734,15.50000000,-2.16146445,74.82829285,1309.494995,0.00000000,1.13643765,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.29789734,15.50000000,-2.16146445,74.82829285,1309.494995,0.00000000,1.13643765,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.29789734,15.50000000,-2.16146445,74.82829285,1309.494995,0.00000000,1.13643765,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42774105,-2.87528920,15.50000000,3.99758554,74.10314941,1339.385620,0.07225703,1.12229013,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53017426,15.61697102,-54.49576569,-13.95702076,288.9944458,288.9943237,0.03440976,1.65985417,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53017426,15.61697102,-54.49576569,-13.95702076,288.9944458,288.9943237,0.03440976,1.65985417,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53017426,15.61697102,-54.49576569,-13.95702076,288.9944458,288.9943237,0.03440976,1.65985417,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51372862,2.04205179,259.4220581,28.34869766,0.00367476,0.08189467,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51372862,2.04205179,259.4220581,28.34869766,0.00367476,0.08189467,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634214,0.01920168,-0.08628827,-0.01870289,0.45338586,4.15237331,0.00005371,0.00049644,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743583,0.10737249,-0.40727174,-0.10499491,2.15974283,19.78026962,0.00016380,0.00237297,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75337744,-1.13201046,3.77367282,1.34960866,175.8947754,20.60190392,0.02029498,0.21758875,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64071941,-0.72112477,3.65840268,0.91888273,166.5212555,19.39021873,0.01768320,0.19775712,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810653,-0.19317031,1.06876945,0.20278402,49.43139648,5.48562384,0.00066362,0.00961617,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580299,0.72539669,-12.60079288,-0.36124995,63.55914307,110.0729599,0.02501658,0.36416534,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411320,1.06888390,-13.98393631,-0.66405630,70.58630371,122.2426987,0.02017882,0.40487832,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600079,4.12840271,-8.21649456,-3.93914723,46.25650406,160.2156067,0.00950425,0.18924646,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236160,4.06555128,-8.41963863,-3.87321973,47.04768753,162.9559326,0.01272397,0.19230551,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927120,4.31452179,-8.44083405,-4.11940908,47.68012619,165.1467896,0.00843504,0.19513464,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587925,2.63546848,-6.14611769,-2.34040380,33.85139084,310.2819824,0.01976153,0.29507554,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275644,2.65337849,-6.14611769,-2.34040380,33.87254715,302.4713745,0.01663840,0.31298181,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508028,-1.41738009,7.21263218,1.70845413,333.7205200,37.40968704,0.01755224,0.29107454,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987415,-2.55085778,7.22920465,2.87182808,348.0308533,39.25957108,0.01933105,0.32097608,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.40913528,-20.37041855,-0.39574802,20.82456017,102.2845230,873.6750488,0.01338571,0.45426619,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836365,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284273,-1.38915837,3.44195914,1.51065147,162.0302124,18.86724281,0.00911518,0.12147381,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452476,-1.39608467,3.46375155,1.51832044,163.0233154,18.98287773,0.00922725,0.12221404,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151703,-0.76697677,3.03628993,0.83619273,136.5157623,15.89624310,0.00477365,0.06922781,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725223,-0.75809109,3.00197530,0.82650495,134.9704132,15.71627331,0.00472427,0.06844383,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848713,1.08619905,-2.60367155,-0.99832511,14.11902714,119.6384811,0.00481532,0.08787961,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61124849,1.09312189,-2.60367012,-0.99832499,14.33017063,121.4275589,0.00757841,0.09479906,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07084990,2.70915985,-7.05479288,-2.44479299,37.80356979,346.2300110,0.01605676,0.26437634,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07149363,2.71050215,-7.05479145,-2.44479275,38.11531067,349.0851135,0.01670225,0.26571766,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871544,-1.17527187,4.72313881,1.36552703,223.5542450,24.26372719,0.01442198,0.19024746,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000628,0.00000000,0.00003132,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774071,-4.97896576,10.83430672,5.05605841,261.3846741,61.55245209,0.04652784,0.07721642,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95935392,0.08756547,-1.95569062,-0.03524296,10.07982159,92.31763458,0.00366360,0.05232578,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95927453,0.08459199,-1.95553207,-0.03227649,10.07874393,92.30773163,0.00374244,0.05231456,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59104824,3.16384578,-11.57509232,-2.79961658,60.29141235,104.4138184,0.01595672,0.36425018,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22395802,3.35911655,-12.20778179,-2.97480655,63.61335754,110.1668701,0.01617751,0.38434801,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67035866,11.31035709,-31.56507301,-8.68159866,168.7514191,803.6792603,0.10528699,2.62882686,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17701721,12.39589405,-35.04796982,-9.48092461,187.1563721,891.3327637,0.12904812,2.91502309,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77030087,3.69157338,-9.75895500,-3.43581510,53.19104385,92.11731720,0.01134774,0.25578618,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57473564,3.57705307,-9.56270123,-3.32678437,52.05357742,90.14736938,0.01203577,0.25027329,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78770256,-4.97896147,10.84138107,5.05698204,261.8016663,61.63304520,0.05359723,0.07801374,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51025069,0.11470877,-1.50800836,-0.08417047,7.80167437,71.45283508,0.00224243,0.03053516,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94217515,0.24251579,-2.93818688,-0.18296883,15.20647526,139.2708282,0.00398772,0.05954387,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242402,-0.62279826,2.73673177,0.68505472,128.1311188,13.95656109,0.00430576,0.06224521,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876448,0.42928994,-2.28399301,-0.30431604,11.38013363,104.3102417,0.00477130,0.12496745,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78715038,1.69008565,13.84699917,-0.56622738,67.87906647,579.8004150,0.05984837,1.12386072,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81758595,1.51078475,13.84699917,-0.76525789,67.92588043,580.2002563,0.02941441,0.74554211,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78640556,1.69859898,13.84699917,-0.57344854,67.88052368,579.8128662,0.06059444,1.12514818,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699821,0.96238303,13.84699821,-0.21326831,67.83043671,579.3848877,0.00000000,0.74908906,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368523,2.01691914,16.09700012,-0.44931680,78.87357330,673.7117310,0.08331551,1.56760287,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369476,2.00863147,16.09700012,-0.41112161,78.86856079,673.6691284,0.08330492,1.59751415,1,
