xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6830368,-53.48869705,123.0360184,66.51809692,332.3432312,5677.529785,0.35297620,13.02942467,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561976,-0.52999997,-2.75000000,6.96826077,119.0445175,0.00015518,0.00570115,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837769,-53.45428085,123.0360184,66.51809692,331.9989929,5671.651367,0.35224551,13.06371212,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6836548,-53.51126099,123.0360184,66.51808929,332.0552368,5672.609863,0.35236466,13.00685120,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6835632,-53.55396271,123.0360184,66.51808929,332.0972595,5673.327148,0.35245377,12.96416950,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838074,-53.44025040,123.0360184,66.51809692,331.9850769,5671.410156,0.35221565,13.07792091,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837006,-53.49782562,123.0360184,66.51808929,332.0307617,5672.191895,0.35231271,13.02025318,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838226,-53.44105530,123.0360184,66.51808929,331.9747620,5671.233887,0.35219377,13.07710838,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6840744,-53.31223679,123.0360184,66.51808929,331.8602295,5669.279297,0.35195088,13.20580864,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838608,-53.41179276,123.0360184,66.51808929,331.9582214,5670.950684,0.35215861,13.10642529,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50628662,24.16456413,93.70170593,-16.86246300,242.4469757,4242.821777,0.19540827,7.30209875,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16597986,72.90461731,0.00005769,0.00215591,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05817223,93.70170593,-16.86246490,242.3863068,4241.759277,0.19531050,7.19565010,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51652527,24.16653252,93.70170593,-16.86246300,242.4788666,4243.379883,0.18517241,7.30402327,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05793953,93.70170593,-16.86246490,242.3824005,4241.690430,0.19530417,7.19541693,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16468811,93.70170593,-16.86246490,242.4490356,4242.858398,0.19541164,7.30222464,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50640869,24.05743217,93.70170593,-16.86246300,242.3738403,4241.541016,0.19529042,7.19490957,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50650787,23.95074844,93.70170593,-16.86246490,242.3075104,4240.380859,0.19518356,7.08824492,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95060349,93.70170593,-16.86246300,242.3050385,4240.337402,0.19517958,7.08809996,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95060349,93.70170593,-16.86246300,242.3050385,4240.337402,0.19517958,7.08809996,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2894592,-8.04118633,155.4332886,17.15047455,388.6527405,647.7545166,0.14383088,9.10928726,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.6776276,-8.09135151,156.8240356,17.24157524,392.1132812,653.5220947,0.14640357,9.15022373,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2900391,-8.06861401,155.4314575,17.17804337,388.6557312,647.7595825,0.14143589,9.10943031,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.35538101,8.97225666,-5.35017872,-8.92563248,25.19369125,40.31013489,0.00519871,0.04669557,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.62343788,37.21662903,31.63769150,-36.11754227,118.1642838,196.9404755,0.01425432,1.09908545,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.42035866,8.85661983,10.42946434,-8.69268513,56.94274902,32.58700943,0.00910043,0.16380775,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.69678688,-13.67924976,11.71312809,13.96544170,74.97040558,43.74806976,0.01634096,0.28611857,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79918289,22.61153984,59.79918289,-18.36546326,154.3285675,2636.445068,0.00000000,4.24598169,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79918671,22.59700012,59.79918671,-18.36546516,154.3174438,2636.257568,0.00000000,4.23163652,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824066,0.06566346,-1.04804075,-0.05932396,2.51364183,8.91680622,0.00020086,0.00635017,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.22805405,9.42846203,24.39999962,-5.72474337,62.75139236,3729.635498,0.17194586,3.70371413,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.23810577,6.99315071,24.39999962,-3.48000002,60.88994217,3618.999756,0.16189598,3.51314354,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719269,-0.60000002,-0.98000002,2.78875065,165.7504730,0.00029885,0.00719949,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819178,2.16820955,-0.08724034,-2.14462256,5.21876049,18.18645096,0.00095090,0.02357074,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.36077881,45.87587738,99.69948578,-36.34751511,266.7171936,4556.420410,0.33870220,9.52847099,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69966125,45.63433075,99.69966125,-36.34751892,267.2216797,4565.036621,0.00000000,9.28673553,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01667833,-5.73990107,-4.01022148,5.90093374,16.93414497,60.59472275,0.00645725,0.16107461,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06889105,-5.81841707,-4.06229591,5.98161316,17.16200256,61.41004181,0.00659555,0.16323981,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79913712,12.54004097,-10.78534508,-12.18283272,40.00236511,138.1902771,0.01379114,0.35725611,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22537994,4.64574385,-21.19692802,-3.92207813,52.39908600,184.4288330,0.02844772,0.72363901,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97851372,4.81432819,-20.95757484,-4.09717655,51.90708923,182.6970825,0.02093701,0.71709245,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6040039,257.5889587,530.3129883,-223.2019196,1414.669312,1494.598877,0.70901710,34.38732910,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.5958252,265.8182983,530.3131714,-231.0312500,1423.409058,1503.263062,0.71726096,34.78715897,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00117569,-13.51766109,0.00001742,13.57567501,32.47106934,589.8981323,0.00119283,0.05785242,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00117569,-13.51766109,0.00001742,13.57567501,32.47106934,589.8981323,0.00119283,0.05785242,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00117569,-13.51766109,0.00001742,13.57567501,32.47106934,589.8981323,0.00119283,0.05785242,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-21.75700760,-0.00000000,21.75193787,56.51664734,714.2213745,0.00000000,-0.00506909,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-14.50354576,-0.00000000,14.50129128,37.69132233,476.3188782,0.00000000,-0.00225455,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.02483368,16.73990059,-84.70381927,-9.13319397,208.7424011,759.5376587,0.32101527,7.60666561,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.02483368,16.73990059,-84.70381927,-9.13319397,208.7424011,759.5376587,0.32101527,7.60666561,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00138685,-13.39982605,0.00001993,13.46803570,32.18801498,584.7486572,0.00140652,0.06821631,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00138685,-13.39982605,0.00001993,13.46803570,32.18801498,584.7486572,0.00140652,0.06821631,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00138685,-13.39982605,0.00001993,13.46803570,32.18801498,584.7486572,0.00140652,0.06821631,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00138685,-13.39982605,0.00001993,13.46803570,32.18801498,584.7486572,0.00140652,0.06821631,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-85.84004211,12.43167305,85.90161133,-8.98363304,435.3280640,207.6320343,0.06157558,3.44823313,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-85.84004211,12.43167305,85.90161133,-8.98363304,435.3280640,207.6320343,0.06157558,3.44823313,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-85.84004211,12.43167305,85.90161133,-8.98363304,435.3280640,207.6320343,0.06157558,3.44823313,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.65853119,13.53047752,-65.47047424,-9.07466984,161.2976379,581.3240356,0.18804577,4.45586681,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.72241974,13.55333519,-65.53400421,-9.08886337,161.4543610,581.8889771,0.18841140,4.46453047,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846485,4.41752481,-12.70958042,-4.12403774,32.80549240,116.6087875,0.00888467,0.29354957,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582939,4.52413416,-12.93734932,-4.22520494,33.41410446,118.7721710,0.00848000,0.29901230,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62225723,8.49129295,-33.59268951,-7.05582523,83.58487701,291.2806091,0.02956662,1.43545926,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00745010,8.34919167,-32.97895050,-6.93984127,82.06425476,285.9814453,0.02850062,1.40935528,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62225723,8.49129295,-33.59268951,-7.05582523,83.58487701,291.2806091,0.02956662,1.43545926,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12625885,7.82963467,-35.06356430,-5.83551884,87.15969086,303.7382507,0.06269196,1.99408674,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78898621,7.82620764,-34.73075485,-5.85032940,86.36078644,300.9543457,0.05823389,1.97592807,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29313278,-8.64038277,-23.27949905,9.18337154,61.00241089,214.7101898,0.01362662,0.54291338,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28831291,-10.69412041,-12.27457619,11.13318729,39.99890900,142.1780853,0.01373654,0.43904096,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47810364,39.78742218,-25.43264961,-37.97624969,116.0082016,392.1415405,0.04545393,1.81098020,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57085276,2.10254979,-6.56935406,-2.04180121,16.97793007,53.24872208,0.00149697,0.06064939,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37873411,2.01391935,-6.37705040,-1.95503509,16.46128654,51.62834167,0.00167894,0.05879769,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96385384,-58.60202789,19.96385384,62.20831299,152.1159973,1096.502930,0.00000000,3.60627389,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.60000050,11.16374683,-0.60054344,-11.15488815,28.23281288,28.23215485,0.00018541,0.00855756,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87195587,-3.03372240,-17.83346939,3.88255668,45.81322479,156.6576538,0.03848522,0.84881288,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90856171,-2.97145009,-17.87318039,3.82165718,45.87841415,156.8805847,0.03537859,0.85015821,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28431892,-2.93344092,-17.24712181,3.75438380,44.30664444,151.5059357,0.03719549,0.82090050,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.80183983,-2.00168967,-20.78017235,2.67869639,52.41748810,177.1870270,0.02166243,0.67695111,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46251678,-12.82879066,-20.43530083,13.74958134,60.57817459,208.2927246,0.02721440,0.92075396,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78498173,-5.69983721,10.78498173,6.03625870,62.52985001,29.99532127,0.00000000,0.33640322,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81188679,-1.02272308,10.81188679,1.28594863,55.66932678,26.42478943,0.00000000,0.26318666,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209593,-0.20055021,0.82221258,0.20426482,18.79733086,2.06545424,0.00011735,0.00372367,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817410,-0.18015172,0.84840858,0.18395291,19.26138687,2.11644721,0.00023459,0.00381028,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70700169,1.20596349,-4.70178604,-1.09624279,11.72319984,213.8921814,0.00521592,0.10973373,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79556561,1.22146773,-4.79009724,-1.10972500,11.93948650,217.8383179,0.00546928,0.11175068,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70822096,1.23074627,-4.70353127,-1.12081349,11.74102974,214.2172089,0.00468860,0.10992470,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38842964,4.35838842,-11.38210773,-4.13684177,29.42307854,102.5354843,0.00632000,0.22147484,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13778019,4.22445393,-11.13096237,-4.00814867,28.74284744,100.1652832,0.00681785,0.21633552,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21230507,0.90887684,-21.19022369,-0.17132615,52.35100555,180.6109314,0.02208145,0.73746920,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43511391,0.93417776,-21.41334915,-0.18889287,52.90256500,182.5138702,0.02176564,0.74525529,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64793491,0.68258524,-8.63399887,-0.48837554,21.53044128,73.82004547,0.01393399,0.19417381,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30581570,1.00004578,-8.30007553,-0.81234229,20.76344872,71.19032288,0.00573989,0.18765043,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62648296,-1.63799357,-11.61251259,1.99481392,28.99974823,101.0597534,0.01396929,0.35679516,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36390972,-1.64188635,-11.34902000,1.99074280,28.35907745,98.82709503,0.01489047,0.34886241,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35034752,8.19693756,-23.32044792,-7.23603725,62.08450699,209.8630829,0.02990180,0.96088910,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76547813,7.99550486,-22.73646736,-7.05866718,60.53266525,204.6175537,0.02901121,0.93687576,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78042340,-14.98514843,-2.76962090,15.36683846,38.51642990,134.0383148,0.01080446,0.38169673,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80144596,-14.88092518,-2.79170513,15.26015377,38.26728439,133.1711121,0.00974065,0.37925413,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60649204,3.41719174,-11.59199810,-3.04170108,31.71197510,102.7755432,0.01449368,0.37545547,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05233383,6.49265718,-22.02479553,-5.77926493,60.25274658,195.2735901,0.02753800,0.71336538,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.43998146,4.79509592,-30.39028931,-3.50783610,80.93740845,262.3107300,0.04969097,1.28723252,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.20865139,9.33647156,-0.20726863,-9.25984859,22.33665657,44.77476120,0.00138270,0.07663067,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.20867258,9.32211304,-0.20729403,-9.24572182,22.30272293,44.70673370,0.00137850,0.07639803,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39584732,-29.32337189,21.42945290,30.56804276,87.83222961,600.1854858,0.03360896,1.24477637,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-74.70875549,-24.03438759,74.76761627,27.01875496,385.3525085,192.5923920,0.05886480,2.98444581,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13353348,13.98788643,-42.06720734,-12.26960468,107.7275848,367.9060669,0.06633072,1.71828163,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13353348,13.98788643,-42.06720734,-12.26960468,107.7275848,367.9060669,0.06633072,1.71828163,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97819519,10.25680256,-29.92932129,-8.72940731,80.39124298,266.1434937,0.04887375,1.52730489,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65746742,0.37421268,0.65783036,2.96839666,6.20664740,0.00001712,0.00036296,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65746742,0.37421268,0.65783036,2.96839666,6.20664740,0.00001712,0.00036296,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.94213104,29.80000114,-20.67571449,154.2563782,1581.129028,0.00000000,2.26645994,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.95440102,29.80000114,-20.67571449,154.2870941,1581.441528,0.00000000,2.27863860,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.96251106,29.80000114,-20.67571449,154.3073883,1581.649902,0.00000000,2.28676176,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925090,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962402,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257332,1.64563560,-4.42593002,-1.54847729,19.68727303,217.6954651,0.00664312,0.09713714,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257332,1.64560354,-4.42593002,-1.54847729,19.68722534,217.6954346,0.00664310,0.09713682,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257856,1.64571273,-4.42593002,-1.54847729,19.69509506,217.7819519,0.00664840,0.09721433,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18338776,-28.69836426,91.18338776,36.71161270,395.0148315,4048.903564,0.00000000,8.01314163,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18338776,-28.77579689,91.18338776,36.71160889,395.1056824,4049.833008,0.00000000,7.93584347,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18338013,-28.84871292,91.18338013,36.71160507,394.4384460,4042.993408,0.00000000,7.86294556,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18337250,-28.78277016,91.18337250,36.71160507,394.3564453,4042.153809,0.00000000,7.92882872,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18338013,-28.84874344,91.18338013,36.71160889,394.4377136,4042.985840,0.00000000,7.86291647,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18337250,-28.81575203,91.18337250,36.71160507,394.3966675,4042.565918,0.00000000,7.89586210,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18337250,-28.70598984,91.18337250,36.71160507,394.2632446,4041.197021,0.00000000,8.00570965,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18338013,-28.83766937,91.18338013,36.71160889,394.4266968,4042.872803,0.00000000,7.87400627,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18338013,-28.82670212,91.18338013,36.71160507,394.4105530,4042.708252,0.00000000,7.88489199,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18338013,-28.82670212,91.18338013,36.71160507,394.4105530,4042.708252,0.00000000,7.88489199,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18338776,-28.81506729,91.18338776,36.71160889,395.2814636,4051.634277,0.00000000,7.89659309,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999987,1.30159891,-0.47999987,-1.29999983,5.73438644,58.78005981,0.00000000,0.00166441,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.968018,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.968018,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988171,95.43415833,20.47821236,390.2833862,4000.403809,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2838745,4000.408691,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533142,-6.76768064,17.87291527,7.17796993,89.85192871,155.6490021,0.01758382,0.41028908,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31424189,9.49799824,5.59999990,51.17251587,966.6402588,0.00996498,0.28578156,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.49999905,3.29020214,15.49999905,-2.15392017,74.82331085,1309.407959,0.00000000,1.13628638,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.49999905,3.29020214,15.49999905,-2.15392017,74.82331085,1309.407959,0.00000000,1.13628638,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.49999905,3.29020214,15.49999905,-2.15392017,74.82331085,1309.407959,0.00000000,1.13628638,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42772484,-2.88272190,15.50000000,4.00528812,74.11206818,1339.546631,0.07227442,1.12256002,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53546143,15.47130013,-54.50107956,-13.81318569,288.8529663,288.8531189,0.03437614,1.65823233,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53546143,15.47130013,-54.50107956,-13.81318569,288.8529663,288.8531189,0.03437614,1.65823233,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53546143,15.47130013,-54.50107956,-13.81318569,288.8529663,288.8531189,0.03437614,1.65823233,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51003599,-1.96019912,5.51368809,2.04161024,258.7158203,28.27152443,0.00365478,0.08144939,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51003599,-1.96019912,5.51368809,2.04161024,258.7158203,28.27152443,0.00365478,0.08144939,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634213,0.01920053,-0.08628838,-0.01870289,0.45285678,4.14752769,0.00005358,0.00049528,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743601,0.10736702,-0.40727225,-0.10499497,2.15722275,19.75718689,0.00016342,0.00236744,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75342751,-1.13250375,3.77367592,1.34959722,175.6907196,20.57800293,0.02024791,0.21708414,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64067960,-0.72063237,3.65831852,0.91789824,166.3139343,19.36607742,0.01763920,0.19726504,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06809795,-0.19316974,1.06874955,0.20262156,49.01359940,5.43925858,0.00065245,0.00945430,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62526035,0.71940666,-12.60066223,-0.36125347,63.03396225,109.1634293,0.02460487,0.35817212,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00363636,1.06222117,-13.98379230,-0.66405761,70.00305176,121.2326279,0.01984673,0.39821509,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22575951,4.12522793,-8.21641254,-3.93912792,45.86933136,158.8746033,0.00934582,0.18609169,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43206501,4.06232691,-8.41955471,-3.87320065,46.65389633,161.5919647,0.01251186,0.18909974,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44904518,4.31124735,-8.44074917,-4.11938858,47.28103638,163.7644806,0.00829443,0.19188172,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16547346,2.63038754,-6.14605141,-2.34039283,33.55931854,307.6048584,0.01942199,0.29000562,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16240644,2.64798188,-6.14605427,-2.34039235,33.57987595,299.8579407,0.01635212,0.30759665,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19441271,-1.40747213,7.21165466,1.69341075,330.7635193,37.07820892,0.01724256,0.28593907,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.21040010,-2.56074905,7.22942209,2.87659049,345.2391663,38.94465256,0.01902217,0.31584731,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.51874232,62.27357483,-0.39571944,-58.09875870,310.0826721,2648.627930,0.12302148,4.17493773,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24221420,0.31248561,-1.24219298,-0.31132466,6.37791920,53.14966965,0.00002459,0.00118200,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24221730,0.31253806,-1.24219298,-0.31132466,6.37799740,53.14963913,0.00002459,0.00117893,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43281245,-1.38915288,3.44169688,1.50754714,159.9498596,18.62500191,0.00888262,0.11837454,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45449448,-1.39607906,3.46348572,1.51519728,160.9301910,18.73914909,0.00899183,0.11909590,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03149152,-0.76697433,3.03617358,0.83487248,135.2104645,15.74425316,0.00468280,0.06791030,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99722672,-0.75808859,3.00185990,0.82519931,133.6799164,15.56600094,0.00463436,0.06714124,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847282,1.08597887,-2.60366964,-0.99832463,14.10136032,119.4887695,0.00480328,0.08765981,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61111236,1.09149563,-2.60366392,-0.99832362,14.20683289,120.3824387,0.00744852,0.09317423,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07080269,2.70849776,-7.05478621,-2.44479179,37.75627518,345.7969055,0.01601661,0.26371530,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07129669,2.70762205,-7.05477619,-2.44479036,37.90836334,347.1897278,0.01652137,0.26284000,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871162,-1.17527103,4.72306061,1.36454523,222.9770508,24.20108223,0.01434761,0.18926634,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78767586,-4.97895765,10.83312798,5.05419922,258.2379150,60.81143188,0.04541430,0.07536841,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95924938,0.08630499,-1.95567441,-0.03524348,9.95763397,91.19853973,0.00357532,0.05106486,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95916796,0.08333188,-1.95551574,-0.03227700,9.95656776,91.18875122,0.00365226,0.05105392,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59105396,3.16400123,-11.57509041,-2.79961634,60.30427170,104.4360886,0.01596353,0.36440560,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22396374,3.35928059,-12.20777893,-2.97480631,63.62693405,110.1903610,0.01618441,0.38451201,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67040253,11.31152630,-31.56507111,-8.68159771,168.7889557,803.8579712,0.10533381,2.62999582,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17707062,12.39719009,-35.04796219,-9.48092461,187.1980133,891.5309448,0.12910549,2.91631937,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77000999,3.68644452,-9.75889015,-3.43580437,52.65625763,91.19116974,0.01112071,0.25066870,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57443142,3.57203484,-9.56263733,-3.32677317,51.53022766,89.24102020,0.01179498,0.24526611,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78764534,-4.97895241,10.84004211,5.05510473,258.6472778,60.89043808,0.05231345,0.07614513,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.50958836,0.11387215,-1.50740290,-0.08410819,7.70210791,70.54093933,0.00218555,0.02976074,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94089484,0.24087678,-2.93700767,-0.18283986,15.01240921,137.4934235,0.00388658,0.05803375,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242354,-0.62279814,2.73672295,0.68493730,128.0103149,13.94339943,0.00429764,0.06212787,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876042,0.42919856,-2.28399253,-0.30431601,11.37597370,104.2721176,0.00476781,0.12487610,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712654,1.75141490,13.84699821,-0.62713128,67.89189911,579.9100342,0.05987101,1.12428594,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756210,1.60333121,13.84699917,-0.85722589,67.95223236,580.4253540,0.02943723,0.74612039,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638172,1.75986350,13.84699821,-0.63428253,67.89350891,579.9236450,0.06061761,1.12557864,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699631,1.05403841,13.84699631,-0.30473873,67.83880615,579.4564209,0.00000000,0.74927396,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.07624960,16.09699821,-0.50830597,78.88215637,673.7850952,0.08333366,1.56794417,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367760,2.06683326,16.09699821,-0.46900952,78.87631989,673.7351074,0.08332127,1.59782791,1,
