xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259874,-0.39273983,5.27891731,0.52856386,45.29495621,25.91679192,0.00631813,0.13583972,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899696,-0.39236298,5.26528263,0.52784473,45.17851639,25.85016823,0.00628568,0.13549136,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422417,2.98588657,20.44599724,-1.32630277,100.3546600,1075.391479,0.05177506,1.65960085,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89648271,18.45299721,-0.90538794,90.49122620,969.6956787,0.09427287,1.99110806,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854012,3.51058102,24.37199593,-1.26323998,119.5339050,1280.914551,0.07345610,2.24735975,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.71384954,24.37199593,-0.47760624,119.3965836,1279.442871,0.00000000,2.23625612,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625603,3.21706605,22.39999771,-1.20589554,109.8737106,1177.396851,0.06374045,2.01117873,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299530,2.23731399,18.45299530,-0.95131814,90.50251007,969.8167725,0.00000000,1.28600824,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260245,0.53820032,-1.25197649,-0.43694097,6.80971718,59.25759125,0.01062574,0.10125703,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38298988,0.53008521,-3.37944031,-0.47902307,17.43325806,60.38246918,0.00354967,0.05106129,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30627966,0.51316690,-3.30274057,-0.46327767,17.03411293,58.99999237,0.00354062,0.04988713,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339081,2.52646494,-6.71640015,-2.28027415,36.09950638,330.8880310,0.01699128,0.24618635,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196827,2.39112306,-6.35589790,-2.15816212,34.16230011,313.1318665,0.01607047,0.23297602,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886796,0.88096857,-2.52334428,-0.82665765,13.44199467,369.3320923,0.00552379,0.05431727,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645340,0.39980331,-0.99524993,-0.37794435,5.38933611,148.0770874,0.00120342,0.02185676,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331286,0.16988596,-0.53296822,-0.16589785,2.81177092,74.92446136,0.00034488,0.00399278,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361081,-0.89860976,2.80173063,1.01645803,136.7293549,14.94131279,0.00811969,0.11784054,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434205,-0.90702045,2.79200912,1.02464247,136.4391785,14.90959549,0.00766705,0.11761959,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126751,1.79881656,-5.15707064,-1.62202752,27.51441574,239.6202850,0.01419638,0.17678514,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689562,1.85883975,-5.15707064,-1.62202752,27.64160347,240.7280426,0.01982482,0.23681647,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708910,-0.72446215,3.55752158,0.83242637,162.4263763,17.80319405,0.01043495,0.10799342,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708910,-0.72446215,3.55752158,0.83242637,162.4263763,17.80319405,0.01043495,0.10799342,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902676,0.99890643,194.9115143,21.36383438,0.01252193,0.12959211,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167717,-2.51593399,3.12340903,2.65733504,177.1537781,20.02266502,0.01173238,0.14141713,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816837,0.64464825,5.10587835,-0.51619422,227.5010223,25.05675125,0.00771028,0.12845007,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538616,3.53602815,13.99800014,-2.64082074,69.77140808,1191.928589,0.04261276,0.89522600,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550823,3.53414559,13.99800014,-2.63898230,69.76975250,1191.900146,0.04249137,0.89518327,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407009,3.53985310,13.99800014,-2.64452052,69.77482605,1191.986206,0.04393002,0.89531279,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382690,3.54360485,13.99800014,-2.64820957,69.77814484,1192.043457,0.04417300,0.89539868,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63830376,1.76115870,28.69501495,-0.39027917,139.1829834,1491.472168,0.05671210,1.37085557,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63774300,1.74787748,28.69501495,-0.39027914,139.1763306,1491.400879,0.05727002,1.35758102,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681549,1.58198309,26.99501419,-0.39027914,130.9404297,1403.145630,0.04819946,1.19168997,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309296,1.62927997,27.60001373,-0.39027914,133.8898163,1434.751099,0.04691973,1.23902845,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88675308,2.04592586,26.99502182,-0.39027920,130.8010712,1400.879272,0.10827223,1.65567195,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87984085,2.04506302,26.99502182,-0.39027920,130.7673187,1400.517700,0.11518402,1.65481770,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94404352,9.04381752,-0.88664985,43.52177811,44.08647919,0.00182028,0.05743045,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926511,123.9306717,12.46303082,0.00315257,0.05263843,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334840,163.2717743,16.03249359,0.00548110,0.09151775,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82564980,163.8643646,16.09070396,0.00552096,0.09184875,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313725,-1.29102278,-1.23019111,1.33371460,8.81161308,80.70277405,0.00294579,0.04268346,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788848,-1.39484799,2.34188199,1.45316148,121.0862961,13.60298920,0.00399367,0.05830953,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.20621887,-9.21192551,0.20727445,9.24572182,44.70732880,44.70672989,0.00112457,0.03391860,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.20612599,-9.22569370,0.20724903,9.25984859,44.77410889,44.77475739,0.00112800,0.03402186,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139211,-3.98561168,-0.69855982,19.71645737,68.29061890,0.00408326,0.07282824,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329909,-4.04772282,-0.70935541,20.02361107,69.35457611,0.00414862,0.07396276,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076463,54.86424255,6.05100822,0.00080363,0.00962926,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098449,2.84320831,-2.18519139,-2.74650502,17.92566490,160.0712738,0.00579329,0.09672268,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956295,-2.66151023,-3.77448869,2.74650502,23.08528137,212.8954163,0.00507456,0.08499885,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99854851,-11.02260685,32.04341888,12.37856293,794.8698730,172.8246460,0.04487481,1.35599959,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47054672,-11.16767311,32.51674652,12.54333115,806.4608765,175.3447418,0.04619310,1.37575102,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375690,-1.82753944,6.89222431,2.30908990,327.2951965,36.92024231,0.03846588,0.48153576,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879636,4.67761517,1.43209124,220.2726135,24.84764671,0.03436158,0.32328925,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879636,4.67761517,1.43209124,220.2726135,24.84764671,0.03436158,0.32328925,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80580139,5.52414846,807.7262573,93.96404266,0.04729339,1.47647655,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80677032,5.51737452,806.1783447,93.78471375,0.04826212,1.46969640,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897163,6.04343653,-12.78240204,-5.42927217,71.60159302,124.0010757,0.03657059,0.61419827,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040455,6.18415117,-13.01438046,-5.55825043,72.96252441,126.3580093,0.03602660,0.62594485,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375473,-1.85465360,33.47374344,4.68937063,818.2742310,170.7702942,0.08999067,2.83470631,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.50107956,13.81318569,-54.46818542,-12.22645760,288.8531189,489.4672546,0.03289368,1.58672130,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.50107956,13.81318569,-54.46818542,-12.22645760,288.8531189,489.4672546,0.03289368,1.58672130,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.50107956,13.81318569,-54.46818542,-12.22645760,288.8531189,489.4672546,0.03289368,1.58672130,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680557,-10.90189838,36.92951584,12.68222046,901.8917847,196.4751892,0.08270898,1.78026056,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99398804,-11.42667389,37.05595016,13.22135925,908.7634888,197.9720764,0.06195647,1.79468954,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.55809402,17.12055588,-54.53423309,-16.20771980,286.6478577,286.6476746,0.02386132,0.91269547,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.53423309,16.20771790,-54.43140411,-13.15221596,286.6476440,492.8311462,0.10283320,3.05561471,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778629,-5.68267488,13.05139828,6.60501480,628.4564819,72.74938202,0.06361211,0.92237556,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75520706,-10.72659969,37.96106720,17.18872452,905.4103394,207.9353943,0.20586441,6.46213388,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092529,-9.16562271,32.33782196,11.85453796,785.7374878,171.1711884,0.07689867,2.68889022,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298203,3.12273455,-11.60571480,-2.77691174,60.76441193,105.2330399,0.01726932,0.34586877,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555546,-1.17431104,4.70051336,1.35043287,108.8901138,24.16798782,0.01495650,0.17612045,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965282,-1.94643247,8.55759525,2.33103848,386.7932434,43.98136520,0.01794275,0.38463199,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965282,-1.94643247,8.55724621,2.32844901,388.0733337,43.86175156,0.01759395,0.38204005,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39158249,-7.67392206,27.80804634,15.01625824,1304.672363,156.3780060,0.41646570,7.34234810,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159203,-7.67392349,27.55873108,10.57943153,1278.473755,146.0223236,0.16714087,2.90546536,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.92854691,14.18604374,-34.92854691,-14.06555939,186.6740417,186.6758118,0.00000000,0.12143724,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.92854691,14.18604374,-34.92854691,-14.06555939,186.6740417,186.6758118,0.00000000,0.12143724,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.92855835,14.06555939,-34.85727310,-11.85326481,186.6758575,324.3843384,0.07128154,2.21227360,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.92855835,14.06555939,-34.85727310,-11.85326481,186.6758575,324.3843384,0.07128154,2.21227360,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108347,0.96279931,-4.65072966,-0.94912875,23.28914070,35.41671371,0.00035085,0.01371504,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108347,0.96279931,-4.65072966,-0.94912875,23.28914070,35.41671371,0.00035085,0.01371504,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778629,-5.68267441,13.04918098,6.57413912,637.3627319,72.15048981,0.06139585,0.89146781,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56170654,16.76931190,-35.39293289,-13.31528473,193.7900696,335.6092834,0.16877759,3.45405293,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.15043592,13.59741211,4.65672255,338.4958191,71.96363068,0.00372119,0.50630766,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.15043592,13.59741211,4.65672255,338.4958191,71.96363068,0.00372119,0.50630766,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054409,-0.36586136,-13.72778416,0.82822031,68.77274323,327.5301819,0.00276000,0.46240300,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09856796,-16.31660080,-5.54051304,69.88492584,133.9461060,0.00000000,0.55805504,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09856796,-16.31660080,-5.54051304,69.88492584,133.9461060,0.00000000,0.55805504,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.9090958,20.04301453,-109.9090958,-16.19536400,257.7625427,445.7143555,0.00000000,3.84762430,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.5544281,20.34324074,-111.5544281,-16.43765831,261.6213379,452.3866272,0.00000000,3.90522361,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35288620,26.32968521,-58.35288620,-23.44763184,259.1961670,490.5827332,0.00000000,2.88205266,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96551514,26.60614777,-58.96551514,-23.69382668,261.9174194,495.7332764,0.00000000,2.91231060,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17518616,26.70073128,-59.17518616,-23.77803993,262.8487244,497.4959412,0.00000000,2.92266631,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,101.8442612,-2.40943575,-101.8442612,5.30278015,238.7886505,412.9053650,0.00000000,2.89292645,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,101.8442612,-2.40943575,-101.8442612,5.30278015,238.7886505,412.9053650,0.00000000,2.89292645,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19675541,-34.24068832,-11.78182030,85.59644318,148.0103149,0.00000000,0.41477862,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07646656,-33.90308762,-11.66566849,84.75247192,146.5509949,0.00000000,0.41068909,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770786,5.30825663,-11.47770786,-5.24808359,30.30606270,51.14181137,0.00000000,0.06036874,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770786,5.30825663,-11.47770786,-5.24808359,30.30606270,51.14181137,0.00000000,0.06036874,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037796,-1.57849789,-32.68037796,2.36517429,133.6382751,256.1400146,0.00000000,0.78667629,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.58880162,-32.89369965,2.38061285,134.5106049,257.8120117,0.00000000,0.79181129,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.58880162,-32.89369965,2.38061285,134.5106049,257.8120117,0.00000000,0.79181129,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.78247070,-9.38025856,-93.78247070,12.27946281,220.7560577,386.3231506,0.00000000,2.89908099,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.80995178,-9.78317833,-97.80995178,12.80675125,230.2364349,402.9137268,0.00000000,3.02358150,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.13240814,-5.14719009,-85.13240814,7.75896740,199.7637177,349.1636047,0.00000000,2.61197639,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000763,10.83604622,37.00000763,-8.61388969,157.3645935,1612.987549,0.00000000,2.22219896,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000763,10.83604622,37.00000763,-8.61388969,157.3645935,1612.987549,0.00000000,2.22219896,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,0.06386810,13.40172100,-0.06386810,-13.34498501,32.68214417,54.47023773,0.00000000,0.05673542,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.06409792,13.44994450,-0.06409792,-13.39300537,32.79974365,54.66623688,0.00000000,0.05693956,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99857903,-16.74370384,-23.99857903,17.69917679,118.1978455,235.0417175,0.00000000,0.95539021,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70019341,-16.53547478,-23.70019341,17.47908592,116.7281342,232.1192017,0.00000000,0.94351137,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,127.2077789,-32.41416931,-127.2077789,38.52345276,322.1214294,536.8690796,0.00000000,6.10928679,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984940,-0.71178234,-11.41984940,0.85487270,46.46610260,89.06002808,0.00000000,0.14309038,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.66933441,13.42761993,-37.66933441,-12.82339382,94.59302521,161.5964050,0.00000000,0.60422510,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.91857147,13.87305450,-38.91857147,-13.24866009,97.73014832,166.9554901,0.00000000,0.62426317,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519638,0.60478550,-9.20519638,-0.50182921,37.45561981,72.68732452,0.00000000,0.10295680,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675129,0.39529791,-6.01675129,-0.32802284,24.48194695,47.51029587,0.00000000,0.06729519,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07899908,-6.30763006,0.12200243,25.67646408,49.21322250,0.00000000,0.04300335,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07896450,-6.30486917,0.12194902,25.66522217,49.19167328,0.00000000,0.04298453,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.20261788,-9.95695400,3.73441124,238.9350739,43.28533554,0.04249638,0.53179359,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000000,6.19105291,20.00000000,-4.13797617,84.77690887,467.9685974,0.00000000,2.05307651,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86650085,5.43743706,-29.86650085,-5.13088131,73.49741364,124.0269470,0.00000000,0.30662894,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86650085,5.43743706,-29.86650085,-5.13088131,73.49741364,124.0269470,0.00000000,0.30662894,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.21518707,-3.59248519,-71.21518707,5.09856129,168.3682556,287.6290588,0.00000000,1.50635576,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.92587280,-3.57773852,-70.92587280,5.07785749,167.6842499,286.4605713,0.00000000,1.50023615,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,74.34091187,-3.75006986,-74.34091187,5.32236099,175.7581482,300.2534790,0.00000000,1.57247162,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003676,0.00000000,0.00000000,0.00014892,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003676,0.00000000,0.00000000,0.00014892,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002784,0.00000000,-0.00000000,0.00011276,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.92719936,-47.38172150,-9.24027157,196.9772186,377.5396729,0.00000000,1.68692791,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.01879311,-43.44276047,-8.47210407,180.6020203,346.1538696,0.00000000,1.54668927,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51541901,10.26617146,-44.51541901,-8.68129253,185.0613098,354.7008667,0.00000000,1.58487916,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.12754059,-13.77457047,62.12754059,15.20209026,257.7846680,154.6708221,0.00000000,1.42751944,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.12754059,-13.77457047,62.12754059,15.20209026,257.7846680,154.6708221,0.00000000,1.42751944,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.12754059,-13.77457047,62.12754059,15.20209026,257.7846680,154.6708221,0.00000000,1.42751944,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04113770,-0.36076206,83.04113770,7.63124514,335.6735229,3524.572021,0.00000000,7.27046585,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04113770,-0.39473045,83.04113770,7.63124514,335.6741333,3524.578369,0.00000000,7.23642540,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00016022,-0.79094505,85.00016022,8.36365700,343.6040649,3607.842285,0.00000000,7.57269955,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28958893,-2.20134640,-14.28958893,2.36998582,58.98815918,113.0606384,0.00000000,0.16863939,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230026,-2.31114125,-15.00230026,2.48819184,61.93026733,118.6996765,0.00000000,0.17705049,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.56444645,16.89901924,9.56444645,-16.75390434,47.22533417,78.70888519,0.00000000,0.14511466,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288837,-0.68749559,-1.57288837,0.69078028,6.95580530,13.49869156,0.00000000,0.00325887,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694789,-1.03469384,-2.36694789,1.03946209,10.46758270,20.31322479,0.00000000,0.00490409,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380795,1.30073702,-13.58380795,-1.10553741,55.68122101,106.7223358,0.00000000,0.19519964,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693031,1.29720569,-13.54693031,-1.10253596,55.53005219,106.4326019,0.00000000,0.19466971,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01504517,9.52165794,-32.01504517,-8.65828800,136.5890961,261.7957764,0.00000000,0.86336976,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41523361,9.64067841,-32.41523361,-8.76651669,138.2964325,265.0681763,0.00000000,0.87416184,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00003242,-3.84767461,14.00003242,5.30000544,74.65345001,1275.329712,0.00000000,1.45233238,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00003242,-3.84767461,14.00003242,5.30000544,74.65345001,1275.329712,0.00000000,1.45233238,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00003242,-3.84767461,14.00003242,5.30000544,74.65345001,1275.329712,0.00000000,1.45233238,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000401,-0.00000000,0.00000000,0.00002059,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000401,-0.00000000,0.00000000,0.00002059,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000401,-0.00000000,0.00000000,0.00002059,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000731,-0.00000000,0.00000000,0.00003758,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02761078,-13.79815292,39.02761078,15.64575863,176.7471161,216.1937866,0.00000000,1.84765697,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67248917,-13.67249775,38.67248917,15.50344276,175.1387177,214.2266693,0.00000000,1.83084476,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401966,0.00000000,7.60914326,31.98573303,39.12413025,0.00000000,0.02517077,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93318939,-15.88561058,-69.93318939,18.59114075,171.4472198,292.8891602,0.00000000,2.70536160,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.26713562,-21.86770821,-96.26713562,25.59162903,236.0072632,403.1789246,0.00000000,3.72408891,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900391,2.25539327,58.47900391,1.33386338,234.2968903,2357.612305,0.00000000,3.58912659,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900391,2.39097786,58.47900391,1.33386338,234.3184357,2357.829102,0.00000000,3.72466326,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900391,2.26672339,58.47900391,1.37428355,234.2986298,2357.629883,0.00000000,3.64104700,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.02223778,32.15713120,-26.02223778,-31.56858063,98.27386475,163.7897644,0.00000000,0.58855170,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98550797,-25.29804420,-10.56482410,114.3050690,213.6074219,0.00000000,1.42063916,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10640717,-25.55332565,-10.67146397,115.4584351,215.7630157,0.00000000,1.43497479,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699600,-0.47095892,45.66699600,3.58903146,186.4067841,1910.669434,0.00000000,3.11811566,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.57002139,-0.00000000,3.58903193,14.57159233,149.3570099,0.00000000,0.01905365,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006862,0.00000000,0.00000000,0.00028053,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81970364,-11.88206100,-0.66389507,48.48717499,92.93374634,0.00000000,0.15580864,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77513337,-11.23598957,-0.62779665,45.85074997,87.88059235,0.00000000,0.14733675,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34840965,-3.66619277,-26.34840965,4.27178574,108.9493408,208.8195648,0.00000000,0.60559267,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044052,-2.45831800,-26.33044052,3.05654931,107.5829239,207.9195251,0.00000000,0.59836668,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914520,0.00000000,0.50896430,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167845,88.01073456,168.6872406,0.02380857,0.50095367,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.45246887,8.79032040,-86.45246887,-5.86507750,203.8629761,352.5129700,0.00000000,2.92500973,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.49351501,9.09943104,-89.49351501,-6.07146645,211.0340118,364.9129333,0.00000000,3.02789950,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640749,-12.47352791,2.54785872,51.24690247,99.45097351,0.00000000,0.28148544,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319500,-11.30027485,2.30823541,46.42662048,90.09671021,0.00000000,0.25500906,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.58546829,1.99888086,-50.58546829,-1.01864219,118.2775421,204.5215149,0.00000000,0.97980982,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12761950,-6.73761129,1.30418515,27.56614113,52.83510208,0.00000000,0.17656559,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122349,-0.24707906,0.09174244,1.06291354,5.86728334,0.00002679,0.00051896,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93374538,-42.63468933,-9.55372238,177.4968262,340.2022705,0.00000000,1.38002348,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93374538,-42.63468933,-9.55372238,177.4968262,340.2022705,0.00000000,1.38002348,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,80.19290161,119.7468185,-80.19290161,-114.4313583,338.1020813,563.5034790,0.00000000,5.31545830,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,76.37419891,-63.16632462,-76.37419891,65.93801880,232.5142822,406.9003296,0.00000000,2.77155828,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52704239,-0.00000000,-20.70035362,86.81215668,748.7548828,0.00000000,0.82668924,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52704239,-0.00000000,-20.70035362,86.81215668,748.7548828,0.00000000,0.82668924,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148766,1.56424475,4.58148766,-1.55183482,19.42288971,111.2346191,0.00000000,0.01237303,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.04822922,6.57208538,-59.04822922,-4.82214975,141.9804840,236.6341400,0.00000000,1.74993539,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.40755081,6.50077820,-58.40755081,-4.76982975,140.4399872,234.0666504,0.00000000,1.73094845,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.43238258,0.00000000,12.67851448,49.63101196,508.7160645,0.00000000,0.24617605,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25971413,-1.41842985,-1.24208462,7.66561413,43.37213516,0.00000000,0.01763572,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35966492,-14.65111256,80.35966492,18.55388641,188.4608765,2844.582031,0.00000000,3.90263724,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6537476,-74.19851685,229.6537476,97.51238251,556.8220215,7648.572266,0.00000000,23.31369781,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.50946015,1.55039024,0.50945610,-1.54886079,3.76199579,3.76185441,0.00002810,0.00147547,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.50943488,1.53835332,0.50943488,-1.55039024,3.93220782,3.76197720,0.00000000,0.00001340,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.90484428,-63.29080963,-23.67893028,162.8875580,526.8395996,0.00000000,4.22596693,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.08302116,185.5846100,18.08442116,427.1125488,5730.425293,0.00000000,12.00130177,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65332413,9.51683998,-23.65332413,-8.92997360,62.52090836,197.2228088,0.00000000,0.58677673,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75126839,9.55616951,-23.75126839,-8.96699047,62.77972031,198.0395813,0.00000000,0.58920646,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95387268,14.06344509,-34.95387268,-13.19639397,92.39060974,291.4476318,0.00000000,0.86711365,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5501099,-21.69290161,213.5501099,38.50325394,493.7376099,6782.035156,0.00000000,16.81026840,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999619,-1.15856469,20.99999619,2.24297738,48.97468948,821.3463745,0.00000000,1.08440602,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.49122453,38.99998474,2.24297714,90.88124847,1524.154053,0.00000000,3.73419476,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.48542595,38.99998856,2.24297738,90.88072968,1524.145630,0.00000000,3.72837257,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.48542595,38.99998856,2.24297738,90.88072968,1524.145630,0.00000000,3.72837257,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.43009484,38.99998856,2.24297738,90.87592316,1524.064819,0.00000000,3.67306948,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.43009484,38.99998856,2.24297738,90.87592316,1524.064819,0.00000000,3.67306948,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998474,2.88088512,42.99998474,2.61680651,100.3536911,1683.015015,0.00000000,5.49765253,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998474,2.88088512,42.99998474,2.61680651,100.3536911,1683.015015,0.00000000,5.49765253,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.58708811,11.65999889,-3.28572345,28.63882828,276.6510620,0.00000000,0.30135986,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21382268,-10.37315178,-0.08757233,24.03737068,80.62533569,0.00000000,0.12616658,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21382268,-10.37315178,-0.08757233,24.03737068,80.62533569,0.00000000,0.12616658,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00039673,-21.41815948,85.00039673,28.18168449,202.4276886,3626.829102,0.00000000,6.76357985,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00039673,-21.41815948,85.00039673,28.18168449,202.4276886,3626.829102,0.00000000,6.76357985,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72737122,-23.24223328,77.72737122,29.03568077,187.3494110,3356.676270,0.00000000,5.79350519,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.31956482,85.96398163,-2.01205468,211.1758270,3695.576172,0.00000000,18.30745316,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51305580,85.96398163,-2.01205468,208.0362549,3640.634277,0.00000000,11.50097370,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90732193,53.43898392,-1.10868323,129.1466980,2260.067139,0.00000000,6.79864883,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63148212,78.69104004,22.10320473,186.4200439,1351.545166,0.00000000,6.47172785,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,33.02969742,74.99999237,-26.18209076,192.2567291,3284.387451,0.00000000,6.84771442,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.82790375,-39.99999619,68.21342468,1231.666504,184.7499847,0.00000000,3.38552642,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6998444,31.42823219,145.6998444,-18.84378433,349.6730957,4579.745605,0.00000000,12.58437634,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999054,18.11543465,106.1999054,-6.28126097,252.7433777,4317.700195,0.00000000,11.83428288,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99994659,33.38877106,99.99994659,-26.82184029,252.0419464,3301.049316,0.00000000,6.56693125,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997711,12.72107315,59.99997711,-8.94061375,146.6294556,2504.918945,0.00000000,3.78037286,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.13893104,-8.13978004,-0.74253941,33.15952682,341.9576416,0.00000000,0.39638835,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27225971,8.02670765,-11.25187588,-7.35966873,56.44084167,306.6849976,0.02037955,0.66701227,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999237,-5.59040117,23.99999237,7.00334311,100.6362381,1020.451416,0.00000000,1.41295481,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16299152,3.67141294,8.18195438,-3.43480182,36.21929932,362.1929932,0.01896184,0.23661081,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30061340,23.11971283,39.41299820,-20.65591621,110.4028931,732.0584106,0.04252443,2.42351866,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43375397,22.38556099,39.54567337,-19.94835281,109.7925339,728.0319824,0.04205794,2.39693284,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.40645027,34.99999237,32.76467133,108.1369705,774.9816284,0.00000000,1.35822773,1,
