xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27892399,0.52866203,45.31131363,25.92615128,0.00632269,0.13593780,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528931,0.52794260,45.19482422,25.85950089,0.00629022,0.13558921,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424515,2.92272973,20.44599915,-1.26378596,100.3353043,1075.184082,0.05175510,1.65896118,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874748,2.85367918,18.45299911,-0.86302125,90.48129272,969.5894165,0.09425221,1.99067163,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856300,3.44444299,24.37199974,-1.19770968,119.5177383,1280.741333,0.07343622,2.24675155,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.64772987,24.37199974,-0.41170648,119.3907013,1279.380005,0.00000000,2.23603654,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627701,3.15462017,22.39999962,-1.14403033,109.8578568,1177.226807,0.06372204,2.01059794,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.17113566,18.45299911,-0.88559419,90.48653412,969.6455078,0.00000000,1.28555381,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261544,0.53831547,-1.25197744,-0.43694106,6.81358480,59.29124451,0.01063781,0.10137209,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38303828,0.53056806,-3.37945485,-0.47902358,17.51540375,60.66699219,0.00358320,0.05154363,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30632782,0.51363862,-3.30275512,-0.46327811,17.11437607,59.27800751,0.00357407,0.05035838,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342800,2.52689505,-6.71640778,-2.28027534,36.13094330,331.1761780,0.01702089,0.24661531,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200403,2.39153004,-6.35590553,-2.15816307,34.19205093,313.4045715,0.01609847,0.23338199,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888036,0.88106257,-2.52334714,-0.82665801,13.45356655,369.6500549,0.00553330,0.05441083,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645668,0.39984119,-0.99525106,-0.37794453,5.39397526,148.2045593,0.00120550,0.02189441,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331399,0.16989285,-0.53296888,-0.16589792,2.81416678,74.98830414,0.00034546,0.00399959,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361343,-0.89861017,2.80174518,1.01663268,136.8304138,14.95235729,0.00813170,0.11801478,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434443,-0.90702081,2.79202294,1.02481675,136.5400238,14.92061424,0.00767839,0.11779351,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128563,1.79900026,-5.15707397,-1.62202787,27.52866936,239.7443695,0.01421109,0.17696835,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691994,1.85908806,-5.15707397,-1.62202787,27.65606308,240.8540039,0.01984557,0.23706435,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446221,3.55752444,0.83245009,162.4441986,17.80514908,0.01043724,0.10801709,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446221,3.55752444,0.83245009,162.4441986,17.80514908,0.01043724,0.10801709,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26903009,0.99893481,194.9328766,21.36617851,0.01252468,0.12962052,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165380,-2.51560855,3.12338638,2.65701842,177.1592407,20.02328300,0.01173310,0.14142580,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819460,0.64432287,5.10590553,-0.51584738,227.5199890,25.05884171,0.00771157,0.12847149,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95542049,3.50514722,13.99800014,-2.61063933,69.74416351,1191.463135,0.04257947,0.89452666,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95554256,3.50326490,13.99800014,-2.60880041,69.74251556,1191.434814,0.04245819,0.89448440,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95410442,3.50907040,13.99800014,-2.61443567,69.74760437,1191.521484,0.04389577,0.89461493,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95386124,3.51282167,13.99800014,-2.61812496,69.75090790,1191.578003,0.04413851,0.89469963,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833237,1.67505181,28.69502258,-0.30466205,139.1581116,1491.205566,0.05669184,1.37036586,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777351,1.66177917,28.69502258,-0.30466205,139.1516571,1491.136353,0.05724972,1.35709989,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684219,1.49593520,26.99502373,-0.30466205,130.9167633,1402.892090,0.04818203,1.19125903,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311966,1.54322112,27.60002327,-0.30466205,133.8659363,1434.495361,0.04690301,1.23858690,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88681793,1.95952880,26.99503517,-0.30466211,130.7702484,1400.549194,0.10822124,1.65489209,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87990952,1.95866656,26.99503517,-0.30466211,130.7365265,1400.187866,0.11512979,1.65403855,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403040,9.04381847,-0.88663650,43.52184677,44.08655548,0.00182028,0.05743064,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926528,123.9308853,12.46305370,0.00315258,0.05263862,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465659,0.82334876,163.2721100,16.03252411,0.00548112,0.09151808,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565004,163.8646851,16.09073448,0.00552098,0.09184908,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315799,-1.29072344,-1.23021185,1.33341503,8.81158447,80.70252228,0.00294577,0.04268320,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786774,-1.39454842,2.34186172,1.45286739,121.0920410,13.60363770,0.00399405,0.05831508,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00172668,-9.22203350,0.00286582,9.25610638,44.74538040,44.74584198,0.00112653,0.03397764,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00183085,-9.23620319,0.00295599,9.27020168,44.81412888,44.81372833,0.00112996,0.03408106,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139270,-3.98561168,-0.69855982,19.71654129,68.29090881,0.00408329,0.07282888,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329974,-4.04772282,-0.70935541,20.02369690,69.35488129,0.00414866,0.07396340,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86448669,6.05103445,0.00080364,0.00962934,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19089818,2.84174705,-2.18510580,-2.74505806,17.92433167,160.0593719,0.00579242,0.09670828,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77965236,-2.66004682,-3.77457690,2.74505806,23.08750153,212.9159088,0.00507554,0.08501524,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260876,32.04344940,12.37921906,795.0615234,172.8663177,0.04489645,1.35665345,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51677322,12.54399586,806.6552734,175.3870087,0.04621537,1.37641430,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89224529,2.30932593,327.3753662,36.92928314,0.03848470,0.48177150,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67763376,1.43224967,220.3265533,24.85373116,0.03437840,0.32344750,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67763376,1.43224967,220.3265533,24.85373116,0.03437840,0.32344750,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80583191,5.52489328,807.9298096,93.98774719,0.04731724,1.47722125,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80680084,5.51815939,806.3933716,93.80972290,0.04828787,1.47048068,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899548,6.04377365,-12.78240681,-5.42927265,71.62119293,124.0350266,0.03659062,0.61453462,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042839,6.18449497,-13.01438618,-5.55825138,72.98249054,126.3926163,0.03604633,0.62628764,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47380447,4.69090176,818.4953003,170.8164215,0.09003930,2.83623815,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49490356,13.84631348,-54.46198654,-12.25849342,288.9524536,489.6356201,0.03291630,1.58781302,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49490356,13.84631348,-54.46198654,-12.25849342,288.9524536,489.6356201,0.03291630,1.58781302,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49490356,13.84631348,-54.46198654,-12.25849342,288.9524536,489.6356201,0.03291630,1.58781302,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92957687,12.68323708,902.1484375,196.5311279,0.08275606,1.78127384,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05599594,13.22238255,909.0221558,198.0284271,0.06199174,1.79571116,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53200912,17.03798676,-54.50817490,-16.12618256,286.5220337,286.5221863,0.02384040,0.91189516,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50816345,16.12618256,-54.40541458,-13.07335663,286.5221252,492.6152039,0.10274312,3.05293846,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779964,-5.68267727,13.05147839,6.60602283,628.7990112,72.78902435,0.06368145,0.92338097,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96123505,17.19334984,905.7341309,208.0097656,0.20601167,6.46675682,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093674,-9.16562366,32.33788681,11.85633755,786.0000610,171.2283936,0.07695008,2.69068789,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299824,3.12296939,-11.60571957,-2.77691197,60.78501129,105.2687073,0.01728103,0.34610325,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555689,-1.17431116,4.70052433,1.35054648,108.9252167,24.17578125,0.01496615,0.17623405,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55761433,2.33135176,386.9503784,43.99923325,0.01795734,0.38494459,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55726433,2.32875752,388.2297058,43.87942886,0.01760813,0.38234806,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162827,-7.67392683,27.80874443,15.02774620,1305.692139,156.5002441,0.41711709,7.35383177,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162827,-7.67392731,27.55898285,10.58316612,1279.294312,146.1160278,0.16735551,2.90919638,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.90404129,14.04499435,-34.90404129,-13.92493248,186.4078979,186.4097900,0.00000000,0.12109120,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.90404129,14.04499435,-34.90404129,-13.92493248,186.4078979,186.4097900,0.00000000,0.12109120,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.90383148,13.92493248,-34.83275223,-11.71896267,186.4088287,323.9203186,0.07107776,2.20594907,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.90383148,13.92493248,-34.83275223,-11.71896267,186.4088287,323.9203186,0.07107776,2.20594907,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96280956,-4.65073109,-0.94912893,23.29763603,35.42963028,0.00035111,0.01372505,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96280956,-4.65073109,-0.94912893,23.29763603,35.42963028,0.00035111,0.01372505,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779964,-5.68267727,13.04927349,6.57527447,637.7674561,72.19632721,0.06147385,0.89260054,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56196213,16.77379799,-35.39297104,-13.31529045,193.9156494,335.8267822,0.16899641,3.45853114,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14897251,13.59741688,4.65567160,338.6335449,71.99291992,0.00372422,0.50671989,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14897251,13.59741688,4.65567160,338.6335449,71.99291992,0.00372422,0.50671989,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057556,-0.36253744,-13.72781277,0.82529086,68.80206299,327.6698303,0.00276235,0.46279743,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09861803,-16.31660080,-5.54051304,69.88806152,133.9521027,0.00000000,0.55810499,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09861803,-16.31660080,-5.54051304,69.88806152,133.9521027,0.00000000,0.55810499,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.9753876,20.18659592,-109.9753876,-16.33267021,257.9726257,446.0775757,0.00000000,3.85389924,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.6217270,20.48897171,-111.6217270,-16.57702065,261.8345337,452.7553406,0.00000000,3.91159248,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35285187,26.32854652,-58.35285187,-23.44610023,259.2138367,490.6161499,0.00000000,2.88244629,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96548462,26.60499763,-58.96548462,-23.69227982,261.9353333,495.7672119,0.00000000,2.91270828,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17515564,26.69957924,-59.17515564,-23.77648735,262.8666992,497.5299377,0.00000000,2.92306566,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,101.9936523,-2.44237471,-101.9936523,5.34475470,239.1612549,413.5497437,0.00000000,2.90196252,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,101.9936523,-2.44237471,-101.9936523,5.34475470,239.1612549,413.5497437,0.00000000,2.90196252,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19683075,-34.24068832,-11.78182030,85.60426331,148.0238495,0.00000000,0.41485453,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07654190,-33.90308762,-11.66566753,84.76020813,146.5643921,0.00000000,0.41076419,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30831385,-11.47770882,-5.24808407,30.32024574,51.16574478,0.00000000,0.06042525,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30831385,-11.47770882,-5.24808407,30.32024574,51.16574478,0.00000000,0.06042525,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037796,-1.57692468,-32.68037796,2.36375570,133.6514435,256.1652527,0.00000000,0.78683114,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.58721805,-32.89369583,2.37918520,134.5238342,257.8373413,0.00000000,0.79196709,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.58721805,-32.89369583,2.37918520,134.5238342,257.8373413,0.00000000,0.79196709,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.66140747,-9.35821342,-93.66140747,12.25041485,220.4892883,385.8563232,0.00000000,2.89207816,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.68367767,-9.76018715,-97.68367767,12.77645493,229.9581909,402.4267883,0.00000000,3.01627827,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.02250671,-5.12780523,-85.02250671,7.73328161,199.5226288,348.7422180,0.00000000,2.60567498,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99999619,7.15419340,36.99999619,-5.03106356,153.8183746,1576.638672,0.00000000,2.12317228,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99999619,7.15419340,36.99999619,-5.03106356,153.8183746,1576.638672,0.00000000,2.12317228,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-1.68150699,11.18963528,1.68150699,-11.14913464,27.61293983,46.02156448,0.00000000,0.04050031,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-1.68755758,11.22989845,1.68755758,-11.18925190,27.71229744,46.18716049,0.00000000,0.04064605,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99857712,-16.57547760,-23.99857712,17.53229713,118.2812195,235.2075500,0.00000000,0.95673847,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70019150,-16.36933899,-23.70019150,17.31428146,116.8104630,232.2829590,0.00000000,0.94484288,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,134.6406403,-36.57071304,-134.6406403,43.55124664,344.3250732,573.8751221,0.00000000,6.98053312,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984844,-0.71157300,-11.41984844,0.85487264,46.50007248,89.12513733,0.00000000,0.14329964,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.72646332,14.03033447,-36.72646332,-13.44578266,93.04034424,158.9439087,0.00000000,0.58455193,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.94443130,14.49575710,-37.94443130,-13.89168835,96.12597656,164.2150116,0.00000000,0.60393757,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519543,0.60533798,-9.20519543,-0.50182921,37.55597687,72.88207245,0.00000000,0.10350926,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675081,0.39565909,-6.01675081,-0.32802278,24.54754448,47.63758850,0.00000000,0.06765629,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07899153,-6.30763006,0.12200243,25.67871475,49.21753693,0.00000000,0.04301089,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07895695,-6.30486917,0.12194902,25.66747284,49.19599152,0.00000000,0.04299206,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.19343615,-9.95697403,3.72499442,238.8822021,43.27575684,0.04247758,0.53155828,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,5.96290493,19.99999809,-3.91670346,84.63484192,467.1843262,0.00000000,2.04620123,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86650085,5.43695784,-29.86650085,-5.13063622,73.46929932,123.9795074,0.00000000,0.30639446,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86650085,5.43695784,-29.86650085,-5.13063622,73.46929932,123.9795074,0.00000000,0.30639446,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.86775970,-3.50087929,-70.86775970,4.99089003,167.4681091,286.0912476,0.00000000,1.49029160,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.57985687,-3.48650432,-70.57985687,4.97062445,166.7877350,284.9290161,0.00000000,1.48423719,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.97824097,-3.65444279,-73.97824097,5.20996475,174.8184814,298.6481934,0.00000000,1.55570245,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003677,0.00000000,-0.00000000,0.00014893,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003677,0.00000000,-0.00000000,0.00014893,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002784,0.00000000,0.00000000,0.00011277,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.92688560,-47.38172150,-9.24027252,196.9588013,377.5043640,0.00000000,1.68661249,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.01850510,-43.44276047,-8.47210503,180.5850983,346.1214600,0.00000000,1.54640019,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542282,10.26587582,-44.51542282,-8.68129253,185.0440216,354.6676941,0.00000000,1.58458292,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.65494919,-14.13857937,61.65494919,15.54879856,256.2179565,153.7307739,0.00000000,1.41021979,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.65494919,-14.13857937,61.65494919,15.54879856,256.2179565,153.7307739,0.00000000,1.41021979,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.65494919,-14.13857937,61.65494919,15.54879856,256.2179565,153.7307739,0.00000000,1.41021979,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-0.20584968,83.04098511,7.47621298,335.6708069,3524.542725,0.00000000,7.27034521,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-0.23982823,83.04098511,7.47621298,335.6711426,3524.546875,0.00000000,7.23629570,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99999237,-0.62131339,84.99999237,8.19374371,343.5976257,3607.775146,0.00000000,7.57241774,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959560,-2.20129251,-14.28959560,2.36998630,58.99769211,113.0789108,0.00000000,0.16869390,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230598,-2.31108451,-15.00230598,2.48819232,61.94027328,118.7188568,0.00000000,0.17710772,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-10.13344765,17.38978195,10.13344765,-17.23388672,48.94823074,81.58039093,0.00000000,0.15589608,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288885,-0.68749601,-1.57288885,0.69078046,6.95560598,13.49830627,0.00000000,0.00325869,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694908,-1.03469431,-2.36694908,1.03946221,10.46728516,20.31264687,0.00000000,0.00490381,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380890,1.30058014,-13.58380890,-1.10553741,55.65882874,106.6794205,0.00000000,0.19504265,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693222,1.29704928,-13.54693222,-1.10253620,55.50772476,106.3898010,0.00000000,0.19451314,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01505280,9.52095127,-32.01505280,-8.65828991,136.5329895,261.6882324,0.00000000,0.86266071,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41523743,9.63996315,-32.41523743,-8.76651859,138.2396393,264.9593201,0.00000000,0.87344402,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,-3.83811808,13.99999714,5.30000019,74.89852905,1279.516479,0.00000000,1.46188390,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,-3.83811808,13.99999714,5.30000019,74.89852905,1279.516479,0.00000000,1.46188390,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,-3.83811808,13.99999714,5.30000019,74.89852905,1279.516479,0.00000000,1.46188390,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000726,-0.00000000,-0.00000000,0.00003745,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02756119,-13.79812813,39.02756119,15.65897274,177.3792267,216.9669800,0.00000000,1.86089647,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67243958,-13.67247391,38.67243958,15.51653576,175.7650757,214.9928131,0.00000000,1.84396398,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60930872,32.09710693,39.26035690,0.00000000,0.02534636,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93489075,-15.88753891,-69.93489075,18.59322739,171.4521942,292.8977051,0.00000000,2.70551920,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.26947784,-21.87036324,-96.26947784,25.59450340,236.0141296,403.1906433,0.00000000,3.72430539,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.25706148,58.47898865,1.33220136,234.2970581,2357.614014,0.00000000,3.58913231,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.39264631,58.47898865,1.33220136,234.3186493,2357.831055,0.00000000,3.72466969,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.26844168,58.47898865,1.37257111,234.2988129,2357.631836,0.00000000,3.64105320,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.29866982,32.07488632,-26.29866982,-31.48314285,98.53996277,164.2332764,0.00000000,0.59174329,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98546696,-25.29804420,-10.56482410,114.3033829,213.6043091,0.00000000,1.42059779,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10636616,-25.55332565,-10.67146397,115.4567337,215.7598724,0.00000000,1.43493295,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.46817958,45.66699219,3.58624792,186.4066620,1910.668091,0.00000000,3.11811090,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.56726694,-0.00000000,3.58624792,14.56034946,149.2417603,0.00000000,0.01902426,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006863,0.00000000,0.00000000,0.00028054,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81970209,-11.88206100,-0.66389507,48.48691559,92.93325806,0.00000000,0.15580700,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77513188,-11.23598957,-0.62779665,45.85050201,87.88013458,0.00000000,0.14733520,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.66440725,-26.34841156,4.26998663,108.9481964,208.8173676,0.00000000,0.60557956,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831561,-26.33044434,3.05654716,107.5829391,207.9195709,0.00000000,0.59836680,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914520,0.00000000,0.50896436,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167845,88.01073456,168.6872559,0.02380858,0.50095373,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.42490387,8.78967190,-86.42490387,-5.86627960,203.7984772,352.4014587,0.00000000,2.92315936,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.46498108,9.09875965,-89.46498108,-6.07271051,210.9672546,364.7974854,0.00000000,3.02598429,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640773,-12.47352791,2.54785872,51.24687958,99.45092773,0.00000000,0.28148523,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319548,-11.30027485,2.30823541,46.42659760,90.09667969,0.00000000,0.25500888,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.55612183,2.00009370,-50.55612183,-1.02098989,118.2090149,204.4030304,0.00000000,0.97867513,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12762213,-6.73761129,1.30418515,27.56594467,52.83472824,0.00000000,0.17656305,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122349,-0.24707906,0.09174244,1.06290591,5.86724043,0.00002679,0.00051895,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93372345,-42.63468933,-9.55372238,177.4953461,340.1994019,0.00000000,1.38000059,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93372345,-42.63468933,-9.55372238,177.4953461,340.1994019,0.00000000,1.38000059,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,80.45429230,119.7213440,-80.45429230,-114.3967056,338.3941040,563.9902344,0.00000000,5.32464361,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,76.62313843,-63.19058990,-76.62313843,65.97389221,233.0008392,407.7517700,0.00000000,2.78316951,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52739525,0.00000000,-20.70069122,86.81288147,748.7611084,0.00000000,0.82670271,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52739525,0.00000000,-20.70069122,86.81288147,748.7611084,0.00000000,0.82670271,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148623,1.56439734,4.58148623,-1.55198717,19.42301941,111.2353592,0.00000000,0.01237320,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.17780304,6.56054306,-59.17780304,-4.80308628,142.2852936,237.1421509,0.00000000,1.75745678,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.53572464,6.48936129,-58.53572464,-4.75097275,140.7414856,234.5691833,0.00000000,1.73838842,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.33982849,-0.00000000,12.58230782,49.26153183,504.9288330,0.00000000,0.24252431,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.26053441,-1.41842985,-1.24289489,7.66776991,43.38433456,0.00000000,0.01764565,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35968018,-15.28838158,80.35968018,19.20231819,188.7301483,2848.646484,0.00000000,3.91379809,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-76.44092560,229.6538544,99.89001465,558.4346313,7670.722168,0.00000000,23.44892120,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,14.45684910,-0.22010754,-14.45466995,0.33618686,33.35854340,33.35861206,0.00221002,0.11602588,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,14.45684910,-0.23107749,-14.45684910,0.22010754,35.11470795,33.35854340,0.00000000,0.00105961,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.90565109,-63.29080963,-23.67893028,162.9030914,526.8898926,0.00000000,4.22677374,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.15421343,185.5846100,18.15591621,427.1178894,5730.498047,0.00000000,12.00160599,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65337563,9.51889992,-23.65337563,-8.92998314,62.63000107,197.5669556,0.00000000,0.58882630,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75131989,9.55823708,-23.75131989,-8.96700001,62.88927460,198.3851624,0.00000000,0.59126449,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95395279,14.06648731,-34.95395279,-13.19640923,92.55181885,291.9561768,0.00000000,0.87014240,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-22.36720657,213.5500183,39.18838501,493.8965454,6784.218262,0.00000000,16.82109451,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,-1.18710387,21.00000000,2.27168083,48.97840500,821.4086914,0.00000000,1.08457041,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.46231210,38.99999237,2.27168107,90.87870789,1524.111694,0.00000000,3.73398614,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.45651472,38.99999237,2.27168107,90.87821198,1524.103149,0.00000000,3.72816515,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.45651472,38.99999237,2.27168107,90.87821198,1524.103149,0.00000000,3.72816515,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.40119445,38.99999237,2.27168107,90.87349701,1524.024170,0.00000000,3.67287278,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.40119445,38.99999237,2.27168107,90.87349701,1524.024170,0.00000000,3.67287278,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,2.84682131,42.99999619,2.65029454,100.3484573,1682.927002,0.00000000,5.49707699,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,2.84682131,42.99999619,2.65029454,100.3484573,1682.927002,0.00000000,5.49707699,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.58187675,11.65999889,-3.28057027,28.63606262,276.6243286,0.00000000,0.30130163,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21380498,-10.37315083,-0.08757233,24.03568268,80.61967468,0.00000000,0.12614888,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21380498,-10.37315083,-0.08757233,24.03568268,80.61967468,0.00000000,0.12614888,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-20.78476906,84.99999237,27.52470016,202.0743561,3620.498535,0.00000000,6.73998976,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-20.78476906,84.99999237,27.52470016,202.0743561,3620.498535,0.00000000,6.73998976,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,-22.59164047,77.72698212,28.35878754,186.9236603,3349.048340,0.00000000,5.76720285,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.32100487,85.96398163,-2.01335692,211.1766357,3695.590332,0.00000000,18.30758667,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51441288,85.96398163,-2.01335692,208.0367737,3640.643066,0.00000000,11.50102997,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90806723,53.43898392,-1.10940087,129.1469727,2260.071777,0.00000000,6.79867649,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63151932,78.69104004,22.10324097,186.4200287,1351.544922,0.00000000,6.47172689,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.784668,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.02628708,75.00000000,-26.17890930,192.2535095,3284.332275,0.00000000,6.84748602,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.82984924,-39.99999619,68.21552277,1231.693237,184.7540131,0.00000000,3.38567376,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,31.14542007,145.6999969,-18.57097244,349.5340576,4577.925293,0.00000000,12.57437515,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,18.02103043,106.1999664,-6.19032431,252.7063904,4317.067871,0.00000000,11.83081532,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.35311890,99.99998474,-26.78758812,252.0150452,3300.697021,0.00000000,6.56552982,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.70935822,59.99999237,-8.92919636,146.6236725,2504.820557,0.00000000,3.78007483,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14026344,-8.13978004,-0.74386013,33.16001511,341.9626465,0.00000000,0.39640000,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27221775,8.01773834,-11.25184631,-7.35110569,56.42361832,306.5914307,0.02036711,0.66660517,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-5.65364933,23.99999619,7.06866980,100.7102356,1021.201721,0.00000000,1.41503334,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16295815,3.69105887,8.18195152,-3.45405006,36.24977875,362.4977722,0.01899377,0.23700918,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30260086,22.94079971,39.41480255,-20.48464584,110.2286835,730.9078979,0.04239087,2.41590691,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43521881,22.20932198,39.54695892,-19.77937889,109.6260223,726.9324341,0.04193100,2.38969803,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.40315628,34.99999237,32.76124191,108.1315613,774.9428711,0.00000000,1.35809219,1,
