xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259922,-0.39273983,5.27891874,0.52857774,45.29726791,25.91811562,0.00631877,0.13585356,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899792,-0.39236304,5.26528406,0.52785856,45.18082047,25.85148621,0.00628632,0.13550517,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422607,2.97504616,20.44599724,-1.31557453,100.3512573,1075.355225,0.05177156,1.65948892,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872841,2.88913584,18.45299721,-0.89811754,90.48947906,969.6771851,0.09426925,1.99103165,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854393,3.49922895,24.37199783,-1.25199461,119.5310516,1280.884155,0.07345261,2.24725294,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.70250058,24.37199593,-0.46629742,119.3955078,1279.431519,0.00000000,2.23621631,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625984,3.20634770,22.39999771,-1.19527900,109.8709259,1177.366943,0.06373722,2.01107693,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.22595501,18.45299721,-0.94003958,90.49968719,969.7865601,0.00000000,1.28592789,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260519,0.53822368,-1.25197673,-0.43694097,6.81050301,59.26443100,0.01062819,0.10128040,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38308954,0.53112531,-3.37946749,-0.47902399,17.60975266,60.99377823,0.00362191,0.05210041,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30637884,0.51418298,-3.30276752,-0.46327850,17.20656776,59.59730911,0.00361268,0.05090236,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339891,2.52656031,-6.71640205,-2.28027439,36.10648346,330.9519653,0.01699785,0.24628147,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197638,2.39121342,-6.35590029,-2.15816236,34.16890717,313.1923828,0.01607668,0.23306605,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887058,0.88098943,-2.52334499,-0.82665777,13.44456196,369.4026489,0.00552590,0.05433802,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645418,0.39981174,-0.99525017,-0.37794438,5.39036512,148.1053772,0.00120388,0.02186511,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331310,0.16988748,-0.53296840,-0.16589786,2.81230283,74.93862915,0.00034501,0.00399429,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361153,-0.89860988,2.80173397,1.01649725,136.7520447,14.94379234,0.00812239,0.11787963,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434277,-0.90702057,2.79201221,1.02468157,136.4618073,14.91206741,0.00766960,0.11765862,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127132,1.79885769,-5.15707111,-1.62202752,27.51761627,239.6481018,0.01419969,0.17682628,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690086,1.85889542,-5.15707111,-1.62202752,27.64484787,240.7563019,0.01982948,0.23687209,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752230,0.83243072,162.4296570,17.80355263,0.01043537,0.10799775,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752230,0.83243072,162.4296570,17.80355263,0.01043537,0.10799775,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902771,0.99891162,194.9154358,21.36426353,0.01252244,0.12959731,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167288,-2.51587439,3.12340498,2.65727687,177.1547699,20.02277756,0.01173252,0.14141874,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817362,0.64458859,5.10588408,-0.51613057,227.5045166,25.05713844,0.00771052,0.12845401,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539188,3.53159857,13.99800014,-2.63649249,69.76748657,1191.861572,0.04260797,0.89512533,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551395,3.52971625,13.99800014,-2.63465357,69.76582336,1191.833130,0.04248659,0.89508259,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407581,3.53543806,13.99800014,-2.64020586,69.77089691,1191.919189,0.04392508,0.89521223,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383167,3.53918982,13.99800014,-2.64389515,69.77422333,1191.976440,0.04416803,0.89529788,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831139,1.72560513,28.69501686,-0.35493085,139.1725464,1491.360474,0.05670360,1.37065029,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775444,1.71232748,28.69501686,-0.35493085,139.1659851,1491.290161,0.05726151,1.35737932,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682503,1.54645383,26.99501801,-0.35493082,130.9304810,1403.039185,0.04819214,1.19150901,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310249,1.59374607,27.60001373,-0.35493082,133.8797760,1434.643799,0.04691271,1.23884296,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88677597,2.01025105,26.99502373,-0.35493088,130.7881470,1400.741089,0.10825089,1.65534556,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87986755,2.00938845,26.99502754,-0.35493088,130.7544250,1400.380005,0.11516133,1.65449178,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403422,9.04381752,-0.88664031,43.52182770,44.08652878,0.00182028,0.05743058,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308319,12.46304703,0.00315258,0.05263857,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334864,163.2720032,16.03251457,0.00548111,0.09151798,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82564998,163.8645935,16.09072495,0.00552098,0.09184898,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313940,-1.29099369,-1.23019314,1.33368564,8.81160927,80.70275116,0.00294578,0.04268344,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788633,-1.39481890,2.34188008,1.45313287,121.0868454,13.60305214,0.00399371,0.05831007,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.06359320,-9.22624874,-0.06253462,9.26013470,44.76683426,44.76623917,0.00112757,0.03400895,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.06369287,-9.24003792,-0.06256683,9.27428341,44.83374023,44.83438873,0.00113100,0.03411254,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139252,-3.98561168,-0.69855982,19.71651649,68.29082489,0.00408328,0.07282868,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329957,-4.04772282,-0.70935541,20.02367210,69.35479736,0.00414864,0.07396320,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86441422,6.05102634,0.00080364,0.00962932,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19097352,2.84301829,-2.18518043,-2.74631691,17.92549324,160.0697327,0.00579317,0.09672081,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77957487,-2.66131973,-3.77450061,2.74631667,23.08556938,212.8980865,0.00507469,0.08500098,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855042,-11.02260685,32.04342651,12.37868690,794.9059448,172.8324738,0.04487887,1.35612249,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055054,-11.16767406,32.51675034,12.54345608,806.4973755,175.3526764,0.04619728,1.37587559,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375786,-1.82753944,6.89222908,2.30913854,327.3116455,36.92209625,0.03846974,0.48158416,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67761898,1.43212378,220.2836914,24.84889412,0.03436504,0.32332173,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67761898,1.43212378,220.2836914,24.84889412,0.03436504,0.32332173,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80580902,5.52428818,807.7644043,93.96849823,0.04729785,1.47661591,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80677605,5.51751423,806.2166138,93.78916168,0.04826671,1.46983624,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897545,6.04349327,-12.78240395,-5.42927217,71.60490417,124.0068130,0.03657397,0.61425507,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040836,6.18420935,-13.01438236,-5.55825043,72.96589661,126.3638611,0.03602993,0.62600279,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375854,-1.85465360,33.47375870,4.68962955,818.3115845,170.7780914,0.08999889,2.83496523,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.44432068,13.80467224,-54.41148758,-12.22110271,288.5654602,488.9798279,0.03282819,1.58356261,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.44432068,13.80467224,-54.41148758,-12.22110271,288.5654602,488.9798279,0.03282819,1.58356261,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.44432068,13.80467224,-54.41148758,-12.22110271,288.5654602,488.9798279,0.03282819,1.58356261,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189934,36.92952728,12.68238449,901.9331665,196.4842224,0.08271654,1.78042316,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399567,-11.42667389,37.05595779,13.22152424,908.8051758,197.9811401,0.06196213,1.79485357,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.59963226,17.10665512,-54.57573700,-16.19263458,286.8339233,286.8336792,0.02389230,0.91388059,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.57574081,16.19263268,-54.47277451,-13.13316345,286.8337097,493.1510010,0.10296671,3.05958200,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778915,-5.68267536,13.05140305,6.60505295,628.4694214,72.75087738,0.06361473,0.92241353,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521088,-10.72659969,37.96110535,17.18960953,905.4722290,207.9496155,0.20589256,6.46301794,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33783722,11.85489559,785.7896118,171.1825714,0.07690889,2.68924761,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298584,3.12278128,-11.60571671,-2.77691174,60.76850891,105.2401276,0.01727165,0.34591538,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431104,4.70051527,1.35045540,108.8970947,24.16953850,0.01495842,0.17614304,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55759811,2.33107543,386.8117676,43.98347473,0.01794447,0.38466886,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55724907,2.32848573,388.0917664,43.86384201,0.01759563,0.38207644,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39158821,-7.67392206,27.80806351,15.01644707,1304.689087,156.3800049,0.41647643,7.34253693,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159775,-7.67392445,27.55874062,10.57949352,1278.487183,146.0238800,0.16714440,2.90552664,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.03734207,14.18472958,-35.03734207,-14.06359482,187.1732025,187.1749573,0.00000000,0.12208755,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.03734207,14.18472958,-35.03734207,-14.06359482,187.1732025,187.1749573,0.00000000,0.12208755,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.03734589,14.06359482,-34.96568298,-11.83945465,187.1750031,325.2516785,0.07166324,2.22411990,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.03734589,14.06359482,-34.96568298,-11.83945465,187.1750031,325.2516785,0.07166324,2.22411990,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96280074,-4.65073013,-0.94912881,23.29034042,35.41852951,0.00035089,0.01371646,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96280074,-4.65073013,-0.94912881,23.29034042,35.41852951,0.00035089,0.01371646,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778915,-5.68267488,13.04918480,6.57415247,637.3673096,72.15102386,0.06139674,0.89148068,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56171799,16.76936913,-35.39294052,-13.31528568,193.7916412,335.6119995,0.16878030,3.45410848,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.15033865,13.59741402,4.65665293,338.5049744,71.96556854,0.00372139,0.50633502,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.15033865,13.59741402,4.65665293,338.5049744,71.96556854,0.00372139,0.50633502,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054695,-0.36564103,-13.72778702,0.82802624,68.77468872,327.5394592,0.00276016,0.46242917,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09832239,-16.31660080,-5.54051304,69.86953735,133.9166107,0.00000000,0.55780917,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09832239,-16.31660080,-5.54051304,69.86953735,133.9166107,0.00000000,0.55780917,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,113.9013062,19.48639488,-113.9013062,-15.37009621,266.6094360,461.0121155,0.00000000,4.11627340,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,115.6064148,19.77828979,-115.6064148,-15.60003567,270.6006775,467.9134827,0.00000000,4.17789412,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35276413,26.32519913,-58.35276413,-23.44159317,259.2659607,490.7148438,0.00000000,2.88360476,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96538925,26.60161591,-58.96538925,-23.68772507,261.9879761,495.8668213,0.00000000,2.91387892,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17506409,26.69618416,-59.17506409,-23.77191544,262.9195251,497.6298828,0.00000000,2.92424035,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,102.6852036,-2.63046741,-102.6852036,5.57423878,240.8608398,416.4885864,0.00000000,2.94335413,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,102.6852036,-2.63046741,-102.6852036,5.57423878,240.8608398,416.4885864,0.00000000,2.94335413,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19705677,-34.24068832,-11.78182030,85.62751007,148.0640259,0.00000000,0.41507977,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07676506,-33.90308762,-11.66566849,84.78322601,146.6042023,0.00000000,0.41098726,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771263,5.30845976,-11.47771263,-5.24808502,30.35652351,51.22696304,0.00000000,0.06056993,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771263,5.30845976,-11.47771263,-5.24808502,30.35652351,51.22696304,0.00000000,0.06056993,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68038177,-1.57280838,-32.68038177,2.36004519,133.6858826,256.2312622,0.00000000,0.78723663,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.58307481,-32.89369965,2.37545013,134.5585022,257.9037781,0.00000000,0.79237533,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.58307481,-32.89369965,2.37545013,134.5585022,257.9037781,0.00000000,0.79237533,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.01937103,-9.21785927,-93.01937103,12.07130432,219.0069275,383.2621460,0.00000000,2.85332155,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.01408386,-9.61380482,-97.01408386,12.58965302,228.4121704,399.7212830,0.00000000,2.97585726,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.43969727,-5.00183344,-84.43969727,7.57247734,198.1845093,346.4033203,0.00000000,2.57084203,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99950409,6.13134336,36.99950409,-4.02858353,153.0787201,1569.057129,0.00000000,2.10280252,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99950409,6.13134336,36.99950409,-4.02858353,153.0787201,1569.057129,0.00000000,2.10280252,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,33.33195114,2.74965000,-33.33195114,-2.39388442,81.83995056,136.3999176,0.00000000,0.35576552,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.45188904,2.75954390,-33.45188904,-2.40249825,82.13444519,136.8907318,0.00000000,0.35704568,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99857712,-16.84667206,-23.99857712,17.80135727,118.1492310,234.9450684,0.00000000,0.95460445,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70019341,-16.63715935,-23.70019341,17.57999611,116.6801224,232.0237579,0.00000000,0.94273549,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,0.00000039,0.00000000,-0.00000039,-0.00000000,0.00000095,0.00000159,0.00000000,0.00000000,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985035,-0.71201503,-11.41985035,0.85487270,46.42830276,88.98757935,0.00000000,0.14285766,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,53.74691391,10.01109123,-53.74691391,-8.88051605,129.3926392,221.0457764,0.00000000,1.13057518,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,55.52933884,10.34322166,-55.52933884,-9.17502213,133.6837769,228.3763733,0.00000000,1.16806877,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519733,0.60383797,-9.20519733,-0.50182915,37.28288269,72.35209656,0.00000000,0.10200936,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675224,0.39467853,-6.01675224,-0.32802293,24.36904144,47.29118347,0.00000000,0.06667592,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07898338,-6.30763006,0.12200243,25.68114853,49.22220230,0.00000000,0.04301905,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486965,-0.07894881,-6.30486965,0.12194903,25.66990852,49.20065689,0.00000000,0.04300022,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945164,-3.18351507,-9.95699406,3.71481991,238.8252563,43.26544571,0.04245733,0.53130484,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000000,6.28894472,20.00000000,-4.23277903,84.84067535,468.3204956,0.00000000,2.05616570,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86654282,5.43896055,-29.86654282,-5.13166094,73.58647919,124.1772385,0.00000000,0.30737257,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86654282,5.43896055,-29.86654282,-5.13166094,73.58647919,124.1772385,0.00000000,0.30737257,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.90149689,-3.93241310,-72.90149689,5.51502848,172.5927277,294.8458252,0.00000000,1.58289444,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.60533142,-3.91628599,-72.60533142,5.49263287,171.8915405,293.6480103,0.00000000,1.57646406,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,76.10123444,-4.10491800,-76.10123444,5.75710773,180.1680298,307.7869873,0.00000000,1.65236986,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003674,0.00000000,-0.00000000,0.00014887,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003674,0.00000000,-0.00000000,0.00014887,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002782,0.00000000,-0.00000000,0.00011273,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172531,10.92825699,-47.38172531,-9.24027252,197.0388794,377.6578369,0.00000000,1.68798399,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.01976299,-43.44276047,-8.47210503,180.6585236,346.2621460,0.00000000,1.54765761,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542664,10.26716423,-44.51542664,-8.68129253,185.1192322,354.8118591,0.00000000,1.58587134,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.11038208,-12.70201015,63.11038208,14.16380882,260.8614807,156.5168762,0.00000000,1.46179891,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.11038208,-12.70201015,63.11038208,14.16380882,260.8614807,156.5168762,0.00000000,1.46179891,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.11038208,-12.70201015,63.11038208,14.16380882,260.8614807,156.5168762,0.00000000,1.46179891,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04095459,-0.87902594,83.04095459,8.15015316,335.6884460,3524.728271,0.00000000,7.27111006,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04095459,-0.91296017,83.04095459,8.15015316,335.6899109,3524.743896,0.00000000,7.23710442,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99995422,-1.35841358,84.99995422,8.93236732,343.6322021,3608.137939,0.00000000,7.57394075,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959846,-2.20152640,-14.28959846,2.36998677,58.95679855,113.0005264,0.00000000,0.16846016,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230980,-2.31133056,-15.00230980,2.48819280,61.89735413,118.6365814,0.00000000,0.17686233,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,5.35588837,13.87812233,-5.35588837,-13.79285049,36.20112610,60.33520889,0.00000000,0.08527179,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288933,-0.68749094,-1.57288933,0.69078046,6.96101141,13.50879574,0.00000000,0.00326375,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694932,-1.03468657,-2.36694932,1.03946245,10.47541809,20.32843208,0.00000000,0.00491143,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381176,1.30117571,-13.58381176,-1.10553753,55.74372864,106.8421478,0.00000000,0.19563816,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693508,1.29764330,-13.54693508,-1.10253632,55.59239578,106.5520935,0.00000000,0.19510703,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01505661,9.52364159,-32.01505661,-8.65829182,136.7457275,262.0959778,0.00000000,0.86535114,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41524506,9.64268780,-32.41524506,-8.76651955,138.4550323,265.3721619,0.00000000,0.87616795,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001526,-3.83731723,14.00001526,5.30000401,74.91915131,1279.868774,0.00000000,1.46268833,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001526,-3.83731723,14.00001526,5.30000401,74.91915131,1279.868774,0.00000000,1.46268833,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001526,-3.83731723,14.00001526,5.30000401,74.91915131,1279.868774,0.00000000,1.46268833,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000725,-0.00000000,0.00000000,0.00003744,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02760696,-13.79813576,39.02760696,15.66009712,177.4323578,217.0319824,0.00000000,1.86201143,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67248535,-13.67248154,38.67248535,15.51764870,175.8177185,215.0572510,0.00000000,1.84506869,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401442,0.00000000,7.60932875,32.10645294,39.27178574,0.00000000,0.02536112,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93548584,-15.88647938,-69.93548584,18.59219551,171.4530334,292.8990784,0.00000000,2.70554566,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.27030182,-21.86890602,-96.27030182,25.59308052,236.0153046,403.1926270,0.00000000,3.72434187,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.14703941,58.47898865,1.44171596,234.2805176,2357.447510,0.00000000,3.58862472,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.28257251,58.47898865,1.44171596,234.3010101,2357.654053,0.00000000,3.72411013,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.15507579,58.47898865,1.48540425,234.2816772,2357.459473,0.00000000,3.64052010,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.29321861,32.07248688,-26.29321861,-31.48089600,98.52741241,164.2123718,0.00000000,0.59159273,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98575020,-25.29804420,-10.56482506,114.3148193,213.6256714,0.00000000,1.42088211,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10665226,-25.55332565,-10.67146397,115.4682846,215.7814484,0.00000000,1.43522000,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.46913043,45.66699219,3.58720016,186.4067230,1910.668701,0.00000000,3.11811256,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331528,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.56820893,0.00000000,3.58720016,14.56419563,149.2811737,0.00000000,0.01903430,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006863,-0.00000000,0.00000000,0.00028054,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81970447,-11.88206100,-0.66389507,48.48728561,92.93397522,0.00000000,0.15580942,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77513409,-11.23598957,-0.62779665,45.85085678,87.88082123,0.00000000,0.14733750,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.66677690,-26.34841156,4.27237320,108.9497375,208.8203278,0.00000000,0.60559696,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45830059,-26.33044434,3.05653310,107.5830307,207.9197388,0.00000000,0.59836775,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461378,-21.16007423,-5.34564877,89.31735229,171.1916046,0.00000000,0.50896525,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263165,-21.07709503,-4.27167702,88.01081085,168.6873932,0.02380862,0.50095457,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.41056824,8.79131699,-86.41056824,-5.86887312,203.7654266,352.3442688,0.00000000,2.92221141,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.45014191,9.10046291,-89.45014191,-6.07539511,210.9330292,364.7383423,0.00000000,3.02500272,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640296,-12.47352791,2.54785872,51.24732208,99.45178223,0.00000000,0.28149006,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319095,-11.30027485,2.30823541,46.42699814,90.09744263,0.00000000,0.25501326,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.46719360,2.01700020,-50.46719360,-1.04130232,118.0031509,204.0470734,0.00000000,0.97526920,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12761939,-6.73761129,1.30418515,27.56615257,52.83512878,0.00000000,0.17656572,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122349,-0.24707906,0.09174244,1.06291413,5.86728573,0.00002679,0.00051896,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93377590,-42.63468933,-9.55372238,177.4987030,340.2058411,0.00000000,1.38005292,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93377590,-42.63468933,-9.55372238,177.4987030,340.2058411,0.00000000,1.38005292,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,80.36689758,119.7900314,-80.36689758,-114.4647751,338.4135437,564.0226440,0.00000000,5.32525682,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,76.53990173,-63.12517548,-76.53990173,65.90254974,232.7525482,407.3172913,0.00000000,2.77724147,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52659225,-0.00000000,-20.69992065,86.81126404,748.7471313,0.00000000,0.82667190,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52659225,-0.00000000,-20.69992065,86.81126404,748.7471313,0.00000000,0.82667190,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148909,1.56412458,4.58148909,-1.55171478,19.42278862,111.2340393,0.00000000,0.01237291,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.18936157,6.58837652,-59.18936157,-4.83005714,142.3201904,237.2003174,0.00000000,1.75831974,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.54715729,6.51689243,-58.54715729,-4.77765083,140.7760162,234.6266937,0.00000000,1.73924196,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.53046703,-0.00000000,12.78049755,50.02257538,512.7295532,0.00000000,0.25007573,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25991678,-1.41842985,-1.24228466,7.66614580,43.37514496,0.00000000,0.01763817,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35947418,-17.19388580,80.35947418,21.14400482,189.6005554,2861.784180,0.00000000,3.94998145,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6524353,-83.13282013,229.6524353,107.0090637,563.4979858,7740.273438,0.00000000,23.87607956,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,27.13066673,-1.70089507,-27.12287521,2.11171865,62.76678085,62.76686859,0.00782420,0.41077048,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,27.13066101,-1.70915461,-27.13066101,1.70089507,66.07212067,62.76677322,0.00000000,0.00375144,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29081726,27.90804863,-63.29081726,-23.67893028,162.9492493,527.0391846,0.00000000,4.22916985,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.40228558,185.5846100,18.40507317,427.1372070,5730.757324,0.00000000,12.00269032,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65343666,9.52408504,-23.65343666,-8.92999744,62.90449142,198.4328308,0.00000000,0.59399897,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75138092,9.56344509,-23.75138092,-8.96701336,63.16489792,199.2546082,0.00000000,0.59645861,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95404434,14.07415295,-34.95404434,-13.19642925,92.95745850,293.2357788,0.00000000,0.87778640,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499725,-23.90099907,213.5499725,40.74805832,494.2763977,6789.436035,0.00000000,16.84697533,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99998093,-2.30296874,20.99998093,3.39709115,49.19346619,825.0153198,0.00000000,1.09411585,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,0.33192292,38.99995804,3.39709139,90.81810760,1523.095215,0.00000000,3.72900701,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,0.32616585,38.99995804,3.39709115,90.81799316,1523.093262,0.00000000,3.72322607,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,0.32616585,38.99995804,3.39709115,90.81799316,1523.093262,0.00000000,3.72322607,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,0.27122015,38.99995804,3.39709139,90.81701660,1523.076904,0.00000000,3.66830873,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99995804,0.27122015,38.99995804,3.39709139,90.81701660,1523.076904,0.00000000,3.66830873,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99993896,1.51664984,42.99993896,3.96327186,100.1913910,1680.292847,0.00000000,5.47988319,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99993896,1.51664984,42.99993896,3.96327186,100.1913910,1680.292847,0.00000000,5.47988319,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.56785965,11.65999889,-3.26670933,28.62864494,276.5526733,0.00000000,0.30114561,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21387352,-10.37315083,-0.08757233,24.04221916,80.64159393,0.00000000,0.12621747,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21387352,-10.37315083,-0.08757233,24.04221916,80.64159393,0.00000000,0.12621747,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99988556,-23.24110222,84.99988556,30.07621193,203.4960938,3645.971191,0.00000000,6.83516407,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99988556,-23.24110222,84.99988556,30.07621193,203.4960938,3645.971191,0.00000000,6.83516407,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72688293,-25.11453056,77.72688293,30.98760605,188.6325226,3379.665039,0.00000000,5.87313223,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.31964874,85.96398163,-2.01213241,211.1758881,3695.577637,0.00000000,18.30745888,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51313591,85.96398163,-2.01213241,208.0363159,3640.634766,0.00000000,11.50097561,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90736580,53.43898392,-1.10872602,129.1467285,2260.067383,0.00000000,6.79865026,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63146591,78.69104004,22.10319138,186.4200439,1351.545288,0.00000000,6.47172928,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.03461838,75.00000000,-26.18667984,192.2613983,3284.467041,0.00000000,6.84804678,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.82715607,-39.99999619,68.21263123,1231.656250,184.7484589,0.00000000,3.38547039,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,30.15244865,145.6999969,-17.61247826,349.0545959,4571.645508,0.00000000,12.53989792,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,17.68945885,106.1999664,-5.87082577,252.5774078,4314.864746,0.00000000,11.81874275,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.30818558,99.99998474,-26.74441910,251.9810944,3300.252441,0.00000000,6.56376028,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.69459248,59.99999237,-8.91480637,146.6163483,2504.695557,0.00000000,3.77969813,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.13723326,-8.13978004,-0.74085641,33.15891266,341.9512024,0.00000000,0.39637345,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27209187,7.99132824,-11.25175762,-7.32589197,56.37298584,306.3163147,0.02033058,0.66540951,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000000,-5.38128328,24.00000000,6.78749657,100.3963547,1018.018921,0.00000000,1.40622663,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16325188,3.50571084,8.18195152,-3.27237391,35.96786118,359.6786194,0.01869949,0.23333704,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30761337,22.48452950,39.41934586,-20.04757881,109.7897110,728.0087280,0.04205525,2.39677930,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43892288,21.75987434,39.55020905,-19.34817886,109.2066727,724.1632080,0.04161213,2.37152576,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.40197754,34.99999237,32.76001358,108.1296387,774.9290771,0.00000000,1.35804343,1,
