xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6830368,-53.48869705,123.0360184,66.51809692,332.3432617,5677.529785,0.35297623,13.02942657,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561976,-0.52999997,-2.75000000,6.96826077,119.0445175,0.00015518,0.00570115,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837769,-53.45428085,123.0360184,66.51809692,331.9990234,5671.651855,0.35224551,13.06371212,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6836548,-53.51126099,123.0360184,66.51808929,332.0552368,5672.609863,0.35236466,13.00685120,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6835632,-53.55396271,123.0360184,66.51808929,332.0972900,5673.327148,0.35245380,12.96417141,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838074,-53.44025040,123.0360184,66.51809692,331.9850464,5671.410156,0.35221565,13.07792091,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837006,-53.49782562,123.0360184,66.51808929,332.0307312,5672.192383,0.35231271,13.02025318,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838226,-53.44105530,123.0360184,66.51808929,331.9747620,5671.233887,0.35219377,13.07710838,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6840744,-53.31223679,123.0360184,66.51808929,331.8602295,5669.278320,0.35195088,13.20580864,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838608,-53.41179276,123.0360184,66.51808929,331.9582520,5670.950684,0.35215861,13.10642529,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16425133,93.70169830,-16.86216164,242.4467621,4242.818359,0.19540799,7.30208778,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16597986,72.90461731,0.00005769,0.00215591,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.05785942,93.70169830,-16.86216164,242.3861084,4241.755859,0.19531018,7.19563723,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51652527,24.16621971,93.70169830,-16.86216164,242.4786835,4243.376465,0.18517210,7.30401039,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05762672,93.70169830,-16.86216354,242.3822021,4241.687988,0.19530384,7.19540405,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16437531,93.70169830,-16.86216354,242.4488525,4242.854492,0.19541131,7.30221176,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50640869,24.05711937,93.70169830,-16.86216354,242.3736420,4241.537598,0.19529007,7.19489670,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50650787,23.95043564,93.70169830,-16.86216354,242.3072815,4240.376953,0.19518326,7.08823347,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95029068,93.70169830,-16.86216164,242.3048553,4240.334473,0.19517927,7.08808899,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95029068,93.70169830,-16.86216164,242.3048553,4240.334473,0.19517927,7.08808899,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2965698,-8.04066181,155.4404297,17.15077972,388.6704407,647.7840576,0.14384399,9.11011887,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.6848145,-8.09082317,156.8312225,17.24188042,392.1311035,653.5518799,0.14641692,9.15105820,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2971497,-8.06808949,155.4385986,17.17835045,388.6734619,647.7891235,0.14144878,9.11026001,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.35088444,8.97345734,-5.34568357,-8.92684555,25.19063377,40.30524445,0.00519745,0.04668424,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.67007637,37.21874619,31.68434715,-36.11822891,118.2412338,197.0687103,0.01427289,1.10051751,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.44536686,8.86191750,10.45450306,-8.69744396,57.03632736,32.64056396,0.00913037,0.16434661,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.72206783,-13.67390728,11.73843193,13.96049309,75.02190399,43.77811050,0.01636341,0.28651181,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79979706,19.67033958,59.79979706,-15.55357552,151.9603271,2595.987793,0.00000000,4.11666965,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79979706,19.65631485,59.79979706,-15.55357552,151.9508514,2595.827881,0.00000000,4.10283899,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824066,0.06566326,-1.04804075,-0.05932396,2.51360250,8.91666603,0.00020085,0.00634997,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686310,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.22805405,9.42846394,24.39999962,-5.72474527,62.75139236,3729.635498,0.17194587,3.70371461,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.23810577,6.99314976,24.39999962,-3.48000002,60.88994217,3618.999268,0.16189598,3.51314330,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719269,-0.60000002,-0.98000002,2.78875065,165.7504730,0.00029885,0.00719949,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819189,2.16821432,-0.08724025,-2.14462280,5.21927643,18.18825150,0.00095109,0.02357540,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.39835358,27.46120453,99.69907379,-19.00128174,251.3190765,4293.368652,0.30072314,8.46003246,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69935608,27.25316238,99.69935608,-19.00128365,251.8920746,4303.155273,0.00000000,8.25180149,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.02154493,-5.61723185,-4.01513338,5.77713442,16.87460136,60.38165283,0.00641192,0.15994383,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07386255,-5.69409895,-4.06731367,5.85614967,17.10165787,61.19411850,0.00654925,0.16209385,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.78935242,12.28977394,-10.77559853,-11.93356705,39.94621658,137.9963074,0.01375245,0.35625401,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22586441,4.65488148,-21.19705391,-3.92208576,52.72858810,185.5885620,0.02880662,0.73276848,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97890282,4.82338428,-20.95769882,-4.09718609,52.23350143,183.8459320,0.02120115,0.72613931,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6174316,241.2652893,530.3117065,-207.5880585,1397.992676,1479.076416,0.69436640,33.67676926,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6055298,254.8722992,530.3122559,-220.5965729,1411.830444,1492.163696,0.70670855,34.27536774,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00367163,-23.12951851,-0.00017907,23.29905510,55.55992126,1009.345642,0.00349227,0.16937509,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00367163,-23.12951851,-0.00017907,23.29905510,55.55992126,1009.345642,0.00349227,0.16937509,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00367163,-23.12951851,-0.00017907,23.29905510,55.55992126,1009.345642,0.00349227,0.16937509,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-37.34640121,-0.00000000,37.33147049,96.99520111,1225.763550,0.00000000,-0.01493062,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-24.89429283,-0.00000000,24.88765526,64.67391205,817.3076172,0.00000000,-0.00663798,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.85710907,16.82308006,-84.53707886,-9.23975182,208.4214172,758.3696289,0.32002866,7.58328724,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.85710907,16.82308006,-84.53707886,-9.23975182,208.4214172,758.3696289,0.32002866,7.58328724,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00115041,-12.04025841,-0.00001457,12.09532833,28.92216492,525.4191284,0.00113558,0.05507582,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00115041,-12.04025841,-0.00001457,12.09532833,28.92216492,525.4191284,0.00113558,0.05507582,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00115041,-12.04025841,-0.00001457,12.09532833,28.92216492,525.4191284,0.00113558,0.05507582,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00115041,-12.04025841,-0.00001457,12.09532833,28.92216492,525.4191284,0.00113558,0.05507582,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-89.29933167,12.51162910,89.36589813,-8.78377342,452.6464844,215.8921356,0.06657229,3.72804856,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-89.29933167,12.51162910,89.36589813,-8.78377342,452.6464844,215.8921356,0.06657229,3.72804856,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-89.29933167,12.51162910,89.36589813,-8.78377342,452.6464844,215.8921356,0.06657229,3.72804856,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.87828064,13.66499043,-65.68883514,-9.17618084,161.8938141,583.4727783,0.18943845,4.48886776,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.94247437,13.68841553,-65.75266266,-9.19086075,162.0514679,584.0408325,0.18980753,4.49761343,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71843910,4.41703558,-12.70956993,-4.12403584,32.77824020,116.5119171,0.00886992,0.29306203,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94580364,4.52363586,-12.93733883,-4.22520351,33.38634491,118.6735153,0.00846592,0.29851574,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49184513,-33.59269714,-7.05582666,83.60090637,291.3364868,0.02957796,1.43600988,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746918,8.34973335,-32.97895813,-6.93984175,82.07998657,286.0363159,0.02851155,1.40989590,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49184513,-33.59269714,-7.05582666,83.60090637,291.3364868,0.02957796,1.43600988,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12652969,7.83638382,-35.06362915,-5.83552265,87.30696106,304.2514648,0.06290401,2.00083137,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78924561,7.83289528,-34.73081970,-5.85033369,86.50670624,301.4628601,0.05843086,1.98261118,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29698753,-8.47767925,-23.28327942,9.02372551,61.17397690,215.3140411,0.01370338,0.54597151,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29275513,-10.54820919,-12.27903843,10.98662376,39.96921158,142.0725403,0.01371615,0.43838933,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47011948,39.47879791,-25.42472839,-37.67008972,115.9295273,391.8756104,0.04539229,1.80852449,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57090902,2.10344338,-6.56938934,-2.04180956,17.10164452,53.63674164,0.00151886,0.06153651,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37879229,2.01478553,-6.37708473,-1.95504260,16.58123589,52.00455856,0.00170350,0.05965771,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96372414,-57.61264420,19.96372414,61.16158295,150.9017944,1087.750488,0.00000000,3.54893279,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,17.06472397,13.11576176,-17.06473923,-13.08311558,54.89304352,54.89403915,0.00070096,0.03235212,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87247467,-2.97400498,-17.83374405,3.82825613,46.25349045,157.1557159,0.03873033,0.85421884,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90885735,-2.91165400,-17.87325287,3.76726675,46.31930161,157.3793488,0.03560391,0.85557270,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28481865,-2.87568998,-17.24738503,3.70186520,44.73242569,151.9876099,0.03743238,0.82612878,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.79971504,-1.80083156,-20.77771950,2.48813009,52.81447983,178.5289612,0.02199180,0.68724394,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46533966,-12.44429779,-20.43811035,13.36549664,60.59165573,208.3390350,0.02722651,0.92116344,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78528214,-5.69955635,10.78528214,6.03833055,62.74817657,30.10004425,0.00000000,0.33875635,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81218910,-1.05492651,10.81218910,1.32015193,55.88046265,26.52501106,0.00000000,0.26518685,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209802,-0.20055039,0.82221675,0.20432957,18.95915413,2.08323574,0.00011938,0.00378806,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817636,-0.18015188,0.84841484,0.18401912,19.42720985,2.13466763,0.00023864,0.00387617,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70712280,1.20819533,-4.70180178,-1.09624410,11.84173107,216.0547943,0.00532192,0.11196394,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79569244,1.22374058,-4.79011297,-1.10972655,12.06020260,220.0408478,0.00558044,0.11402189,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70833206,1.23298192,-4.70354700,-1.12081516,11.85974121,216.3831024,0.00478389,0.11215878,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38922691,4.36601877,-11.38268471,-4.13686562,30.12679863,104.2880173,0.00653789,0.22911036,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13858032,4.23193550,-11.13152599,-4.00815868,29.43032265,101.8772659,0.00705290,0.22379386,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21325684,0.92808026,-21.19059944,-0.17131923,53.57166290,182.9553070,0.02265841,0.75673842,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43606377,0.95362592,-21.41372681,-0.18888505,54.13608551,184.8829041,0.02233435,0.76472801,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64828205,0.68498391,-8.63417530,-0.48836982,22.09722519,74.27292633,0.01410547,0.19656353,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30605602,1.00237048,-8.30024529,-0.81235075,21.31004715,71.62704468,0.00581054,0.18995984,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62664604,-1.66699994,-11.61272907,2.02244234,29.53405571,100.8633118,0.01391503,0.35540944,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36397076,-1.67025137,-11.34913635,2.01775908,28.88158989,98.63498688,0.01483264,0.34750748,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35066605,8.19350243,-23.32084846,-7.23533392,63.30262375,209.5689087,0.02981800,0.95819628,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76578903,7.99220943,-22.73685837,-7.05796480,61.72037506,204.3306732,0.02892991,0.93425030,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78049755,-14.94656658,-2.76972079,15.32728195,39.21433258,133.8692017,0.01077721,0.38073409,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80141783,-14.84253597,-2.79170156,15.22085667,38.96052933,133.0031128,0.00971609,0.37829763,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60661316,3.41511416,-11.59219933,-3.04173779,32.31902313,102.4904709,0.01441339,0.37337551,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05256653,6.48873138,-22.02517891,-5.77931404,61.40616226,194.7319183,0.02738545,0.70941347,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44067955,4.80189610,-30.39072800,-3.50785112,82.03370667,263.0050659,0.04995436,1.29405582,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05746062,9.43242741,-0.05605028,-9.35427570,22.55839539,45.21924591,0.00141029,0.07815969,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05748486,9.41808414,-0.05607875,-9.34016609,22.52450371,45.15130234,0.00140605,0.07792497,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39065361,-30.39049721,21.42599297,31.69935417,90.06829071,615.4651489,0.03534200,1.30896294,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-75.58563995,-24.53400612,75.64625549,27.60741043,391.0582275,195.4440460,0.06062088,3.07347870,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13365173,13.99013996,-42.06723404,-12.26960945,107.7980270,368.1466370,0.06641749,1.72052956,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13365173,13.99013996,-42.06723404,-12.26960945,107.7980270,368.1466370,0.06641749,1.72052956,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97952080,10.28889942,-29.92962265,-8.72945118,81.23046875,268.9218750,0.04989951,1.55935967,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65741557,0.37421268,0.65777850,2.96821785,6.20627403,0.00001711,0.00036292,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65741557,0.37421268,0.65777850,2.96821785,6.20627403,0.00001711,0.00036292,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.94078827,29.80000114,-20.67446899,154.2530212,1581.094604,0.00000000,2.26636124,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.95305634,29.80000114,-20.67446899,154.2837219,1581.406982,0.00000000,2.27853942,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.96116447,29.80000114,-20.67446899,154.3040314,1581.615234,0.00000000,2.28666210,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925090,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962402,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257332,1.64563525,-4.42593002,-1.54847729,19.68724632,217.6951752,0.00664310,0.09713689,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257332,1.64560318,-4.42593002,-1.54847729,19.68720055,217.6951599,0.00664308,0.09713656,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257856,1.64571261,-4.42593002,-1.54847729,19.69507027,217.7816772,0.00664838,0.09721409,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367004,-28.63096046,91.18367004,36.64092255,394.9339905,4048.074951,0.00000000,8.00986195,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367004,-28.70837212,91.18367004,36.64092636,395.0245972,4049.001465,0.00000000,7.93258762,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-28.78120804,91.18367767,36.64092636,394.3587952,4042.176758,0.00000000,7.85977077,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-28.71528816,91.18367767,36.64093018,394.2770691,4041.339600,0.00000000,7.92563391,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-28.78123856,91.18367767,36.64093018,394.3580627,4042.169678,0.00000000,7.85974169,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-28.74825859,91.18367767,36.64093018,394.3171692,4041.750732,0.00000000,7.89267921,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18368530,-28.63853073,91.18368530,36.64093018,394.1840820,4040.385254,0.00000000,8.00249290,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-28.77016640,91.18367767,36.64092636,394.3470764,4042.056152,0.00000000,7.87082815,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-28.75920486,91.18367767,36.64093018,394.3309631,4041.892578,0.00000000,7.88171148,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-28.75920486,91.18367767,36.64093018,394.3309631,4041.892578,0.00000000,7.88171148,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-28.74763107,91.18366241,36.64092255,395.2001953,4050.801270,0.00000000,7.89334631,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000008,1.30159914,-0.48000008,-1.30000007,5.73441076,58.78030014,0.00000000,0.00166442,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967285,0.17526112,6.66693306,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967285,0.17526112,6.66693306,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988171,95.43415833,20.47821236,390.2834167,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2838745,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531998,-6.77831841,17.87291336,7.18883896,89.87720490,155.6927948,0.01759371,0.41051990,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803329,-5.31419468,9.49800014,5.60000038,51.17670822,966.7196655,0.00996662,0.28582847,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27089214,15.50000000,-2.13498688,74.81091309,1309.191040,0.00000000,1.13590980,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27089214,15.50000000,-2.13498688,74.81091309,1309.191040,0.00000000,1.13590980,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27089214,15.50000000,-2.13498688,74.81091309,1309.191040,0.00000000,1.13590980,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42768002,-2.90137267,15.50000000,4.02461910,74.13450623,1339.952271,0.07231819,1.12323999,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53170395,15.58772659,-54.49727249,-13.92668343,289.0874939,289.0873718,0.03443195,1.66092408,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53170395,15.58772659,-54.49727249,-13.92668343,289.0874939,289.0873718,0.03443195,1.66092408,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53170395,15.58772659,-54.49727249,-13.92668343,289.0874939,289.0873718,0.03443195,1.66092408,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007891,-1.96020043,5.51379204,2.04296923,260.8621826,28.50607109,0.00371567,0.08280644,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007891,-1.96020043,5.51379204,2.04296923,260.8621826,28.50607109,0.00371567,0.08280644,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634258,0.01920401,-0.08628846,-0.01870290,0.45445117,4.16212988,0.00005396,0.00049877,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743750,0.10738371,-0.40727264,-0.10499499,2.16481733,19.82674408,0.00016458,0.00238414,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75329590,-1.13102603,3.77368641,1.34964228,176.3058014,20.65004921,0.02038994,0.21860690,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64081788,-0.72211057,3.65858984,0.92086142,166.9387512,19.43883705,0.01777199,0.19875006,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06811190,-0.19317064,1.06878209,0.20289144,49.70581055,5.51607656,0.00067101,0.00972323,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580872,0.72546983,-12.60079479,-0.36124989,63.56553268,110.0840225,0.02502161,0.36423856,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411892,1.06896532,-13.98393822,-0.66405630,70.59339142,122.2549820,0.02018288,0.40495974,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600365,4.12844133,-8.21649551,-3.93914771,46.26121140,160.2319336,0.00950619,0.18928498,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236446,4.06559038,-8.41963959,-3.87321973,47.05248260,162.9725189,0.01272656,0.19234465,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927311,4.31456137,-8.44083500,-4.11940908,47.68498611,165.1635742,0.00843676,0.19517437,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588259,2.63550949,-6.14611816,-2.34040380,33.85373688,310.3034973,0.01976427,0.29511645,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275883,2.65342212,-6.14611816,-2.34040380,33.87489700,302.4923706,0.01664071,0.31302527,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508171,-1.41740119,7.21263361,1.70848632,333.7269592,37.41039658,0.01755291,0.29108572,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987225,-2.55083680,7.22920465,2.87181830,348.0368958,39.26025009,0.01933173,0.32098719,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.41241339,21.02966118,-0.39814585,-20.54563904,105.5937424,901.9517822,0.01426607,0.48414263,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056297,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43286514,-1.38916266,3.44200921,1.51102090,162.2736053,18.89558411,0.00914259,0.12183902,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45454693,-1.39608884,3.46380186,1.51869202,163.2681732,19.01139069,0.00925499,0.12258148,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03154016,-0.76697898,3.03637433,0.83708268,137.3882141,15.99783516,0.00483486,0.07011548,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99727488,-0.75809324,3.00205851,0.82738501,135.8329926,15.81671429,0.00478485,0.06932146,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60849476,1.08627331,-2.60367513,-0.99832577,14.12493992,119.6885757,0.00481935,0.08795323,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61124659,1.09295666,-2.60368156,-0.99832702,14.31751823,121.3203583,0.00756504,0.09463175,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07087278,2.70938253,-7.05480289,-2.44479442,37.81939316,346.3749390,0.01607020,0.26459771,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07150555,2.71030569,-7.05481625,-2.44479632,38.10096359,348.9537048,0.01668967,0.26551756,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872879,-1.17527270,4.72315550,1.36557245,223.5803375,24.26655960,0.01442535,0.19029185,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000628,0.00000000,0.00003131,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78778172,-4.97896957,10.83410168,5.05565262,260.6913452,61.38918686,0.04628134,0.07680733,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95934415,0.08721590,-1.95570529,-0.03524249,10.04614353,92.00917816,0.00363916,0.05197669,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95926428,0.08424249,-1.95554662,-0.03227599,10.04506874,91.99930573,0.00371747,0.05196555,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106445,3.16412187,-11.57509708,-2.79961705,60.31420898,104.4533157,0.01596879,0.36452577,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397518,3.35940790,-12.20778561,-2.97480702,63.63742447,110.2085419,0.01618975,0.38463879,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045403,11.31243229,-31.56508446,-8.68159962,168.8179932,803.9962769,0.10537004,2.63090038,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713165,12.39819431,-35.04798126,-9.48092651,187.2301788,891.6841431,0.12914991,2.91732240,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77031708,3.69017315,-9.75903320,-3.43582702,53.04400635,91.86267853,0.01128509,0.25437400,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57474518,3.57568264,-9.56277752,-3.32679558,51.90968704,89.89817810,0.01196933,0.24889153,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78779411,-4.97897053,10.84119034,5.05658007,261.1114502,61.47054672,0.05331498,0.07760292,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51303160,0.11467519,-1.51079571,-0.08422527,7.79037380,71.34933472,0.00223593,0.03044676,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94759583,0.24248523,-2.94361925,-0.18311061,15.18444920,139.0690918,0.00397617,0.05937149,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242807,-0.62279856,2.73673820,0.68509054,128.1677094,13.96054459,0.00430822,0.06228075,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876686,0.42931473,-2.28399444,-0.30431610,11.38126087,104.3205795,0.00477224,0.12499221,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78715611,1.67356920,13.84700108,-0.54981780,67.87583160,579.7728882,0.05984268,1.12375379,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81759167,1.48586106,13.84700108,-0.74047869,67.91929626,580.1440430,0.02940871,0.74539757,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78641319,1.68210006,13.84700108,-0.55705774,67.87726593,579.7849121,0.06058861,1.12504005,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700203,0.93769944,13.84700203,-0.18862291,67.82870483,579.3701172,0.00000000,0.74905092,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369286,2.00094104,16.09700203,-0.43342304,78.87145996,673.6936035,0.08331103,1.56751847,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01370049,1.99295747,16.09700203,-0.39552456,78.86667633,673.6527710,0.08330090,1.59743702,1,
