xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260256,-0.39273989,5.27892733,0.52868789,45.31561279,25.92861557,0.00632389,0.13596362,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900126,-0.39236304,5.26529217,0.52796841,45.19911957,25.86195755,0.00629142,0.13561496,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39425278,2.90749979,20.44600105,-1.24870527,100.3307953,1075.135742,0.05175044,1.65881157,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35875320,2.84335732,18.45300102,-0.85280126,90.47898865,969.5646362,0.09424738,1.99056959,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856873,3.42849374,24.37200165,-1.18190217,119.5139618,1280.700928,0.07343160,2.24661016,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200356,2.63178563,24.37200356,-0.39580968,119.3894424,1279.366455,0.00000000,2.23598886,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628273,3.13956189,22.40000153,-1.12910688,109.8541565,1177.187256,0.06371777,2.01046300,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.15517688,18.45300293,-0.86973977,90.48285675,969.6060791,0.00000000,1.28544927,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261866,0.53834134,-1.25197792,-0.43694115,6.81444979,59.29877090,0.01064051,0.10139783,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38324261,0.53263676,-3.37951565,-0.47902557,17.86310768,61.87131119,0.00372688,0.05361036,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30653048,0.51565945,-3.30281448,-0.46327984,17.45412064,60.45475769,0.00371738,0.05237758,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343897,2.52699304,-6.71641254,-2.28027582,36.13807678,331.2415466,0.01702761,0.24671268,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201452,2.39162278,-6.35590935,-2.15816379,34.19880295,313.4664001,0.01610482,0.23347412,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888393,0.88108397,-2.52334857,-0.82665819,13.45619011,369.7221680,0.00553546,0.05443206,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645770,0.39984983,-0.99525166,-0.37794465,5.39502764,148.2334747,0.00120597,0.02190295,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331441,0.16989443,-0.53296912,-0.16589795,2.81470966,75.00277710,0.00034560,0.00400113,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361486,-0.89861035,2.80174923,1.01667011,136.8519897,14.95471478,0.00813426,0.11805201,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434587,-0.90702105,2.79202676,1.02485406,136.5615540,14.92296791,0.00768081,0.11783068,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128897,1.79902172,-5.15707588,-1.62202823,27.53031158,239.7586823,0.01421279,0.17698947,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692375,1.85911679,-5.15707588,-1.62202823,27.65773010,240.8685150,0.01984796,0.23709294,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752516,0.83245581,162.4484558,17.80561447,0.01043779,0.10802278,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752516,0.83245581,162.4484558,17.80561447,0.01043779,0.10802278,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903152,0.99894172,194.9380035,21.36673927,0.01252534,0.12962733,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11164904,-2.51553106,3.12338185,2.65694284,177.1605530,20.02343178,0.01173328,0.14142792,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09820223,0.64424521,5.10591364,-0.51576447,227.5246124,25.05934906,0.00771188,0.12847666,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95542908,3.49705887,13.99800014,-2.60273290,69.73707581,1191.341919,0.04257081,0.89434487,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95555115,3.49517679,13.99800014,-2.60089397,69.73542786,1191.313843,0.04244957,0.89430267,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95411491,3.50100780,13.99800014,-2.60655427,69.74054718,1191.400513,0.04388687,0.89443338,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95387077,3.50475860,13.99800014,-2.61024404,69.74382019,1191.457031,0.04412954,0.89451784,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831902,1.70001626,28.69501495,-0.32948750,139.1651611,1491.281128,0.05669758,1.37050486,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775826,1.68674099,28.69501495,-0.32948750,139.1586609,1491.211426,0.05725548,1.35723627,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682693,1.52088261,26.99501419,-0.32948750,130.9234619,1402.963867,0.04818697,1.19138122,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310822,1.56817162,27.60001373,-0.32948750,133.8726959,1434.567749,0.04690775,1.23871183,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88679123,1.98457575,26.99502373,-0.32948756,130.7790070,1400.643066,0.10823572,1.65511346,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87987900,1.98371339,26.99502373,-0.32948756,130.7452698,1400.281738,0.11514520,1.65425992,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94404274,9.04381752,-0.88664901,43.52178192,44.08648300,0.00182028,0.05743046,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926511,123.9306946,12.46303177,0.00315257,0.05263844,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334840,163.2718201,16.03249550,0.00548110,0.09151777,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82564980,163.8644104,16.09070778,0.00552096,0.09184876,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315942,-1.29070187,-1.23021328,1.33339357,8.81158257,80.70249939,0.00294577,0.04268317,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786631,-1.39452684,2.34186029,1.45284629,121.0924759,13.60368347,0.00399408,0.05831548,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05481510,-9.30541229,0.05607710,9.34016609,45.15053177,45.15130234,0.00114703,0.03459597,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05500076,-9.31955242,0.05606912,9.35427570,45.21913910,45.21924591,0.00115051,0.03470088,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139211,-3.98561168,-0.69855982,19.71645927,68.29063416,0.00408326,0.07282827,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329909,-4.04772234,-0.70935541,20.02361298,69.35459900,0.00414862,0.07396279,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076457,54.86425781,6.05100870,0.00080363,0.00962926,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19089055,2.84160709,-2.18509817,-2.74491954,17.92420578,160.0582733,0.00579234,0.09670693,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77966213,-2.65990663,-3.77458668,2.74491954,23.08772469,212.9179535,0.00507563,0.08501684,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02261066,32.04345322,12.37909412,795.0246582,172.8582916,0.04489228,1.35652745,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767597,32.51677704,12.54386902,806.6178589,175.3788757,0.04621108,1.37628651,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89224148,2.30925989,327.3527832,36.92673874,0.03847940,0.48170513,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762947,1.43220520,220.3113556,24.85201454,0.03437367,0.32340294,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762947,1.43220520,220.3113556,24.85201454,0.03437367,0.32340294,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80583191,5.52482510,807.9111328,93.98555756,0.04731504,1.47715247,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80680466,5.51813936,806.3878784,93.80907440,0.04828721,1.47046041,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899929,6.04379845,-12.78240967,-5.42927361,71.62260437,124.0374756,0.03659206,0.61455888,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043221,6.18452024,-13.01438999,-5.55825186,72.98393250,126.3951035,0.03604775,0.62631232,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47381210,4.69101238,818.5112305,170.8197327,0.09004279,2.83634830,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49727249,13.92668343,-54.46432114,-12.33737946,289.0873718,489.8641968,0.03294704,1.58929586,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49727249,13.92668343,-54.46432114,-12.33737946,289.0873718,489.8641968,0.03294704,1.58929586,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49727249,13.92668343,-54.46432114,-12.33737946,289.0873718,489.8641968,0.03294704,1.58929586,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682846,-10.90190125,36.92958832,12.68337059,902.1823120,196.5384827,0.08276225,1.78140700,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.42667675,37.05600739,13.22251892,909.0561523,198.0358276,0.06199637,1.79584551,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52946854,16.99082947,-54.50564194,-16.07916069,286.4951477,286.4952698,0.02383590,0.91172320,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50564575,16.07916260,-54.40292358,-13.02690697,286.4952698,492.5691223,0.10272388,3.05236673,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267727,13.05151844,6.60658646,628.9905396,72.81120300,0.06372027,0.92394388,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522995,-10.72660255,37.96124268,17.19336319,905.7348633,208.0099487,0.20601207,6.46676922,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33789062,11.85629749,785.9942017,171.2271118,0.07694892,2.69064736,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299919,3.12296438,-11.60572052,-2.77691221,60.78453827,105.2679062,0.01728076,0.34609801,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555737,-1.17431128,4.70052433,1.35054398,108.9244308,24.17560577,0.01496593,0.17623149,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643307,8.55761909,2.33143520,386.9922791,44.00399780,0.01796122,0.38502797,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643307,8.55726910,2.32884002,388.2715759,43.88415909,0.01761193,0.38243049,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162827,-7.67392731,27.80916405,15.03517151,1306.350952,156.5792236,0.41753823,7.36125612,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162064,-7.67392683,27.55911255,10.58557510,1279.823975,146.1765442,0.16749412,2.91160583,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89989471,13.91698742,-34.89989471,-13.79567242,186.2222900,186.2214508,0.00000000,0.12084771,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89989471,13.91698742,-34.89989471,-13.79567242,186.2222900,186.2214508,0.00000000,0.12084771,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89988327,13.79567242,-34.82894897,-11.59413624,186.2213898,323.5946350,0.07093489,2.20151520,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89988327,13.79567242,-34.82894897,-11.59413624,186.2213898,323.5946350,0.07093489,2.20151520,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108681,0.96281236,-4.65073299,-0.94912910,23.29987335,35.43302917,0.00035117,0.01372769,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108681,0.96281236,-4.65073299,-0.94912910,23.29987335,35.43302917,0.00035117,0.01372769,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267727,13.04932404,6.57601213,638.0309448,72.22614288,0.06152466,0.89333814,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56211090,16.77669334,-35.39297485,-13.31529140,193.9967651,335.9672852,0.16913784,3.46142578,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.14830685,13.59741497,4.65519333,338.6961975,72.00623322,0.00372560,0.50690734,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.14830685,13.59741497,4.65519333,338.6961975,72.00623322,0.00372560,0.50690734,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058701,-0.36102676,-13.72782326,0.82395959,68.81539917,327.7332764,0.00276342,0.46297669,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660271,6.09899044,-16.31660271,-5.54051304,69.91136169,133.9967651,0.00000000,0.55847716,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660271,6.09899044,-16.31660271,-5.54051304,69.91136169,133.9967651,0.00000000,0.55847716,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,118.3846588,21.53553772,-118.3846588,-17.07229996,277.6177673,480.0473938,0.00000000,4.46321297,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,120.1568756,21.85810852,-120.1568756,-17.32772064,281.7737732,487.2336426,0.00000000,4.53002787,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35105133,26.26032448,-58.35105133,-23.35388947,260.2902527,492.6534729,0.00000000,2.90643477,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96366119,26.53606033,-58.96366119,-23.59910011,263.0230103,497.8258362,0.00000000,2.93694854,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17333221,26.63039207,-59.17333221,-23.68297577,263.9582520,499.5958557,0.00000000,2.94739223,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,107.3077698,-4.33322954,-107.3077698,7.58288479,253.0672760,437.5955811,0.00000000,3.24924278,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,107.3077698,-4.33322954,-107.3077698,7.58288479,253.0672760,437.5955811,0.00000000,3.24924278,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24074173,12.20098400,-34.24074173,-11.78183079,86.03077698,148.7613220,0.00000000,0.41899857,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90314102,12.08065414,-33.90314102,-11.66567898,85.18251801,147.2946167,0.00000000,0.41486743,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772789,5.30875301,-11.47772789,-5.24808931,30.42870712,51.34877014,0.00000000,0.06085831,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772789,5.30875301,-11.47772789,-5.24808931,30.42870712,51.34877014,0.00000000,0.06085831,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68043518,-1.50882816,-32.68043518,2.30242229,134.2246094,257.2637939,0.00000000,0.79359424,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89376068,-1.51867700,-32.89376068,2.31745124,135.1007538,258.9430847,0.00000000,0.79877442,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89376068,-1.51867700,-32.89376068,2.31745124,135.1007538,258.9430847,0.00000000,0.79877442,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,91.68898010,-8.48511410,-91.68898010,11.27569580,216.5809937,379.0168152,0.00000000,2.79046011,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,95.62654877,-8.84959221,-95.62654877,11.75987816,225.8820648,395.2935791,0.00000000,2.91029596,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.23201752,-4.36275148,-83.23201752,6.87797976,196.0368195,342.6494751,0.00000000,2.51542473,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99816895,-6.80123854,36.99816895,8.91680145,153.5440674,1573.826416,0.00000000,2.11560607,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99816895,-6.80123854,36.99816895,8.91680145,153.5440674,1573.826416,0.00000000,2.11560607,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.97336304,0.18574542,0.97336304,-0.18543263,2.42663002,4.04438353,0.00000000,0.00031278,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.97686547,0.18641378,0.97686547,-0.18609989,2.43536162,4.05893612,0.00000000,0.00031391,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99892426,-17.10633469,-23.99892426,18.05918503,120.9502106,234.7193451,0.00000000,0.95277143,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70053482,-16.89369965,-23.70053482,17.83459091,119.4465179,231.8007507,0.00000000,0.94092518,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,155.3143921,-45.25358200,-155.3143921,54.94282913,405.6667480,676.1112061,0.00000000,9.68924713,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41987705,-0.70999730,-11.41987705,0.85487396,46.75523376,89.61418152,0.00000000,0.14487660,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.06900024,15.18762970,-32.06900024,-14.70671844,84.39024353,144.1666718,0.00000000,0.48091140,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,33.13251114,15.69142914,-33.13251114,-15.19444180,87.18902588,148.9477081,0.00000000,0.49686000,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20536232,0.60299230,-9.20536232,-0.50185376,38.07986069,72.07411194,0.00000000,0.10122698,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01685905,0.39417440,-6.01685905,-0.32800430,24.88997841,47.10946655,0.00000000,0.06616453,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763626,-0.07858881,-6.30763626,0.12200251,25.79867554,49.44746399,0.00000000,0.04341370,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487585,-0.07855441,-6.30487585,0.12194911,25.78738594,49.42582703,0.00000000,0.04339470,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946690,-2.70778680,-9.95789433,3.22800541,236.3204041,42.81166458,0.04157140,0.52021843,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00007057,4.92841148,20.00007057,-2.90755892,84.10897827,464.2815552,0.00000000,2.02085257,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86668396,5.44317341,-29.86668396,-5.13381004,73.83302307,124.5932999,0.00000000,0.30943567,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86668396,5.44317341,-29.86668396,-5.13381004,73.83302307,124.5932999,0.00000000,0.30943567,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.15341187,-3.28587699,-72.15341187,4.84252930,171.1713104,292.4176025,0.00000000,1.55692995,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.86028290,-3.27237725,-71.86028290,4.82286549,170.4759064,291.2296448,0.00000000,1.55060482,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,75.32032013,-3.43000484,-75.32032013,5.05509138,178.6842346,305.2521973,0.00000000,1.62526572,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001007,0.00000000,0.00000000,0.00004087,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003665,0.00000000,-0.00000000,0.00014868,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003665,0.00000000,-0.00000000,0.00014868,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002775,0.00000000,0.00000000,0.00011258,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001007,0.00000000,0.00000000,0.00004087,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38176727,10.93258953,-47.38176727,-9.24027729,197.2912903,378.1416626,0.00000000,1.69231188,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44280243,10.02373505,-43.44280243,-8.47210979,180.8899536,346.7057495,0.00000000,1.55162573,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51546478,10.27123451,-44.51546478,-8.68129730,185.3563690,355.2664185,0.00000000,1.58993733,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-68.49058533,-9.27511406,68.49058533,10.96434402,280.4209290,168.2525635,0.00000000,1.68922937,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-68.49058533,-9.27511406,68.49058533,10.96434402,280.4209290,168.2525635,0.00000000,1.68922937,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-68.49058533,-9.27511406,68.49058533,10.96434402,280.4209290,168.2525635,0.00000000,1.68922937,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04031372,-2.99762416,83.04031372,10.27729988,335.8857117,3526.799316,0.00000000,7.27965736,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04031372,-3.03144741,83.04031372,10.27729988,335.8906555,3526.851807,0.00000000,7.24576330,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99925232,-3.67759252,84.99925232,11.26366043,343.9069214,3611.022461,0.00000000,7.58605528,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28966999,-2.19893718,-14.28966999,2.36999297,59.40927887,113.8677979,0.00000000,0.17105588,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00238514,-2.30861187,-15.00238514,2.48819947,62.37238693,119.5470886,0.00000000,0.17958751,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-22.16983986,20.47449493,22.16983986,-20.11998940,73.81282806,123.0213699,0.00000000,0.35450709,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289398,-0.68747711,-1.57289398,0.69078141,6.97690201,13.53963566,0.00000000,0.00327867,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695623,-1.03466523,-2.36695623,1.03946412,10.49933147,20.37483978,0.00000000,0.00493388,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58383465,1.30225706,-13.58383465,-1.10553861,55.89743042,107.1367416,0.00000000,0.19671850,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54695702,1.29872167,-13.54695702,-1.10253727,55.74568176,106.8458939,0.00000000,0.19618446,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01511002,9.50659561,-32.01511002,-8.65826702,137.1018677,259.4937134,0.00000000,0.84825355,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41530228,9.62540340,-32.41530228,-8.76656437,138.8156281,262.7375488,0.00000000,0.85885674,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00013256,-3.82015634,14.00013256,5.30002642,75.35791779,1287.364502,0.00000000,1.47987139,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00013256,-3.82015634,14.00013256,5.30002642,75.35791779,1287.364502,0.00000000,1.47987139,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00013256,-3.82015634,14.00013256,5.30002642,75.35791779,1287.364502,0.00000000,1.47987139,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002039,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002039,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002039,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000717,-0.00000000,0.00000000,0.00003721,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02790070,-13.79819393,39.02790070,15.68399811,178.5647888,218.4171143,0.00000000,1.88585496,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67277908,-13.67253971,38.67277908,15.54133320,176.9398499,216.4297943,0.00000000,1.86869538,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58404589,0.00000000,7.60967636,32.30578613,39.51560593,0.00000000,0.02567701,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.90155792,-15.84799004,-69.90155792,18.55056763,171.3535461,292.7291260,0.00000000,2.70240641,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.22358704,-21.81592369,-96.22358704,25.53577805,235.8783264,402.9586792,0.00000000,3.72002053,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47887421,2.01103854,58.47887421,1.57711017,234.2606812,2357.248047,0.00000000,3.58801818,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47886658,2.14650822,58.47886658,1.57710981,234.2799377,2357.441650,0.00000000,3.72343993,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47886658,2.01494288,58.47886658,1.62490106,234.2612152,2357.253418,0.00000000,3.63988423,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,21.04078674,33.62325668,-21.04078674,-33.08272552,94.17976379,156.9662781,0.00000000,0.54053491,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805374,11.98678589,-25.29805374,-10.56482697,114.3563766,213.7033539,0.00000000,1.42191529,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333328,12.10769939,-25.55333328,-10.67146683,115.5102615,215.8599091,0.00000000,1.43626368,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.52879232,45.66699219,3.64695072,186.4093628,1910.695923,0.00000000,3.11820126,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69457626,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.62732363,0.00000000,3.64695072,14.80548096,151.7543793,0.00000000,0.01967022,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006859,0.00000000,0.00000000,0.00028046,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81973493,-11.88206100,-0.66389507,48.49203491,92.94306946,0.00000000,0.15583989,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77516299,-11.23598957,-0.62779665,45.85534668,87.88941193,0.00000000,0.14736632,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.70030999,-26.34841156,4.30615330,108.9718933,208.8627930,0.00000000,0.60584331,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45774865,-26.33044434,3.05601406,107.5860062,207.9254608,0.00000000,0.59840089,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459566,-21.16007423,-5.34560061,89.31997681,171.1966095,0.00000000,0.50899512,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77261353,-21.07709312,-4.27162933,88.01339722,168.6923370,0.02381002,0.50098401,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,87.15610504,8.89246941,-87.15610504,-5.91920853,205.5294647,355.3946838,0.00000000,2.97302723,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,90.22190857,9.20517254,-90.22190857,-6.12750149,212.7591400,367.8960266,0.00000000,3.07760620,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47353077,-2.26637316,-12.47353077,2.54785895,51.25007248,99.45711517,0.00000000,0.28152022,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027676,-2.05316401,-11.30027676,2.30823565,46.42948532,90.10227203,0.00000000,0.25504056,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,53.48650742,2.02855587,-53.48650742,-0.93268704,125.0620804,216.2531433,0.00000000,1.09544003,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761463,-1.12738562,-6.73761463,1.30418551,27.58442307,52.87013626,0.00000000,0.17679982,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710600,-0.09122282,-0.24707918,0.09174247,1.06362379,5.87120295,0.00002682,0.00051965,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63472748,10.93703842,-42.63472748,-9.55372715,177.7081451,340.6072998,0.00000000,1.38331187,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63472748,10.93703842,-42.63472748,-9.55372715,177.7081451,340.6072998,0.00000000,1.38331187,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,61.49566269,123.6203461,-61.49566269,-118.7411041,323.9318848,539.8864746,0.00000000,4.87924385,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,58.56729889,-59.45883560,-58.56729889,61.42448044,195.8058472,342.6605835,0.00000000,1.96551538,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.47670555,-0.00000000,-20.65194893,86.71060181,747.8789673,0.00000000,0.82475609,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.47670555,-0.00000000,-20.65194893,86.71060181,747.8789673,0.00000000,0.82475609,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58171129,1.54380417,4.58171129,-1.53141606,19.40582275,111.1368866,0.00000000,0.01235130,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,56.50877380,6.78673983,-56.50877380,-5.18089962,136.0093536,226.6822510,0.00000000,1.60583997,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,55.89564896,6.71310329,-55.89564896,-5.12468672,134.5336456,224.2227478,0.00000000,1.58841670,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-14.16975689,-0.00000000,14.48950005,56.56674576,579.8072510,0.00000000,0.31978798,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41843009,1.19424319,-1.41843009,-1.17738521,7.49603605,42.41266251,0.00000000,0.01686408,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35874176,-28.78671646,80.35874176,33.04854584,196.9395752,2972.558350,0.00000000,4.26169109,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6476593,-123.4480362,229.6476593,150.6569214,601.5404663,8262.830078,0.00000000,27.20872116,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,112.1017456,-14.17706585,-111.9644165,21.38867378,262.9937439,262.9938049,0.13736308,7.21155930,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,112.1019821,-14.12302589,-112.1019821,14.17706585,276.8397217,262.9942627,0.00000000,0.06586061,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29090500,27.94976807,-63.29090500,-23.67895317,163.7505493,529.6308594,0.00000000,4.27086639,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5840912,-9.92028427,185.5840912,21.94298935,427.4915161,5735.510254,0.00000000,12.02260971,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65363693,9.53293228,-23.65363693,-8.93003845,63.36910629,199.8984985,0.00000000,0.60280597,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75158119,9.57232952,-23.75158119,-8.96705437,63.63143539,200.7263336,0.00000000,0.60530210,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95433807,14.08722878,-34.95433807,-13.19648743,93.64405060,295.4016418,0.00000000,0.89080101,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5493317,-29.99367332,213.5493317,46.96044159,496.0292664,6813.514160,0.00000000,16.96668053,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99988174,-3.88728833,20.99988174,5.00544357,49.73080063,834.0270386,0.00000000,1.11814880,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99976730,-1.27276361,38.99976730,5.00544214,90.86270905,1523.843384,0.00000000,3.73267198,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99976730,-1.27848148,38.99976730,5.00544214,90.86315155,1523.850708,0.00000000,3.72693014,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99976730,-1.27848148,38.99976730,5.00544214,90.86315155,1523.850708,0.00000000,3.72693014,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99976730,-1.33305895,38.99976730,5.00544310,90.86741638,1523.922119,0.00000000,3.67238188,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99976730,-1.33305895,38.99976730,5.00544310,90.86741638,1523.922119,0.00000000,3.67238188,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99963379,-0.36623430,42.99963379,5.83966732,100.1320343,1679.297852,0.00000000,5.47339392,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99963379,-0.36623430,42.99963379,5.83966732,100.1320343,1679.297852,0.00000000,5.47339392,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66001034,3.40298295,11.66001034,-3.10361171,28.54397202,275.7347412,0.00000000,0.29936692,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21395844,-10.37315178,-0.08757233,24.05031013,80.66873169,0.00000000,0.12630242,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21395844,-10.37315178,-0.08757233,24.05031013,80.66873169,0.00000000,0.12630242,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99914551,-26.28087425,84.99914551,33.24837875,205.4575043,3681.113037,0.00000000,6.96755934,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99914551,-26.28087425,84.99914551,33.24837875,205.4575043,3681.113037,0.00000000,6.96755934,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72618866,-28.23631477,77.72618866,34.25589752,190.9707642,3421.559326,0.00000000,6.01964092,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.29113388,85.96398163,-1.98633444,211.1602020,3695.303223,0.00000000,18.30474091,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.48623466,85.96398163,-1.98633444,208.0263062,3640.460205,0.00000000,11.49987316,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.89260721,53.43898392,-1.09451067,129.1415558,2259.977295,0.00000000,6.79810715,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62891293,78.69103241,22.10079193,186.4222870,1351.561401,0.00000000,6.47188330,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5389252,93.70513916,140.5389252,-77.54318237,396.2710571,5190.049316,0.00000000,16.16188431,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99996185,32.67133713,74.99996185,-25.84774208,191.9193573,3278.623779,0.00000000,6.82370281,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.69850159,-39.99999619,68.07424164,1229.886353,184.4829559,0.00000000,3.37574697,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99994659,34.06258011,99.99994659,-27.46879196,252.5567474,3307.791504,0.00000000,6.59378386,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997711,12.94243622,59.99997711,-9.15626621,146.7401276,2506.809814,0.00000000,3.78608227,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978386,0.94871891,-8.13978386,-0.55377877,33.09875870,341.3309937,0.00000000,0.39493683,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26982212,7.47741604,-11.25017357,-6.83445644,55.41273117,301.0985413,0.01964386,0.64293349,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00005913,-8.35200214,24.00005913,9.87449551,104.4647675,1059.272583,0.00000000,1.52250636,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16399193,2.97439075,8.18193436,-2.75049925,35.23233795,352.3233643,0.01794252,0.22389139,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31729507,21.58260727,39.42812729,-19.18240547,108.9447327,722.4290771,0.04141308,2.36018133,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44606018,20.87145615,39.55648041,-18.49464607,108.4004745,718.8401489,0.04100263,2.33678937,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999619,-31.53934479,34.99999619,32.90305328,108.3550644,776.5445557,0.00000000,1.36371183,1,
