xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259970,-0.39273983,5.27892017,0.52860105,45.30114746,25.92033768,0.00631985,0.13587685,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899792,-0.39236304,5.26528502,0.52788180,45.18468857,25.85370064,0.00628740,0.13552840,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423180,2.96103740,20.44599724,-1.30170906,100.3469391,1075.308716,0.05176709,1.65934527,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873413,2.87964153,18.45299721,-0.88872117,90.48725891,969.6533203,0.09426462,1.99093366,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854965,3.48455858,24.37199783,-1.23746073,119.5274353,1280.845215,0.07344815,2.24711657,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.68783450,24.37199593,-0.45168167,119.3941574,1279.417114,0.00000000,2.23616576,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626366,3.19249678,22.39999771,-1.18155813,109.8673706,1177.328857,0.06373310,2.01094675,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.21127582,18.45299721,-0.92546278,90.49609375,969.7479858,0.00000000,1.28582549,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260769,0.53824717,-1.25197685,-0.43694097,6.81129265,59.27129745,0.01063066,0.10130391,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38311744,0.53153390,-3.37946701,-0.47902399,17.67867279,61.23249435,0.00365032,0.05250902,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30640626,0.51458210,-3.30276704,-0.46327844,17.27390671,59.83055878,0.00364101,0.05130157,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340416,2.52664328,-6.71640205,-2.28027439,36.11256790,331.0077820,0.01700358,0.24636453,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198162,2.39129186,-6.35589981,-2.15816236,34.17466354,313.2451477,0.01608210,0.23314464,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887249,0.88100749,-2.52334499,-0.82665777,13.44680309,369.4641724,0.00552774,0.05435613,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645454,0.39981902,-0.99525017,-0.37794438,5.39126444,148.1300507,0.00120428,0.02187240,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331321,0.16988881,-0.53296840,-0.16589786,2.81276655,74.95098877,0.00034512,0.00399561,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361153,-0.89860988,2.80173635,1.01653028,136.7712250,14.94588852,0.00812466,0.11791270,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434277,-0.90702057,2.79201460,1.02471459,136.4809570,14.91415977,0.00767175,0.11769163,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127419,1.79889095,-5.15707159,-1.62202752,27.52018547,239.6705170,0.01420234,0.17685932,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690468,1.85894012,-5.15707111,-1.62202752,27.64745712,240.7790222,0.01983322,0.23691683,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752254,0.83243585,162.4334869,17.80397224,0.01043586,0.10800285,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752254,0.83243585,162.4334869,17.80397224,0.01043586,0.10800285,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902866,0.99891770,194.9200134,21.36476898,0.01252303,0.12960342,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166835,-2.51580429,3.12340045,2.65720892,177.1559753,20.02290916,0.01173267,0.14142060,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817982,0.64451867,5.10589027,-0.51605600,227.5086060,25.05758858,0.00771080,0.12845865,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539951,3.52430677,13.99800014,-2.62936616,69.76102448,1191.751465,0.04260008,0.89495963,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552158,3.52242446,13.99800014,-2.62752724,69.75937653,1191.723022,0.04247873,0.89491701,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408344,3.52816916,13.99800014,-2.63310218,69.76445007,1191.809204,0.04391697,0.89504689,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384026,3.53192091,13.99800014,-2.63679147,69.76777649,1191.866089,0.04415986,0.89513242,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831139,1.72513163,28.69501686,-0.35446012,139.1724091,1491.359009,0.05670349,1.37064743,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775444,1.71185398,28.69501686,-0.35446012,139.1658630,1491.288574,0.05726140,1.35737658,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682503,1.54598081,26.99501801,-0.35446012,130.9303589,1403.037964,0.04819205,1.19150674,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310249,1.59327292,27.60001373,-0.35446012,133.8796539,1434.642456,0.04691262,1.23884070,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88677597,2.00977612,26.99502373,-0.35446015,130.7879944,1400.739258,0.10825060,1.65534115,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87986755,2.00891352,26.99502754,-0.35446015,130.7542572,1400.378052,0.11516103,1.65448725,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403690,9.04381752,-0.88664311,43.52181244,44.08650970,0.00182028,0.05743054,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926522,123.9307938,12.46304131,0.00315258,0.05263852,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334858,163.2719574,16.03250885,0.00548111,0.09151791,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82564986,163.8645477,16.09071732,0.00552097,0.09184891,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314238,-1.29094791,-1.23019624,1.33363986,8.81160545,80.70270538,0.00294578,0.04268340,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788323,-1.39477313,2.34187698,1.45308805,121.0877380,13.60315132,0.00399377,0.05831091,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04841155,-9.21923256,0.04946840,9.25306797,44.73230743,44.73171616,0.00112583,0.03395651,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04831463,-9.23301315,0.04943893,9.26720619,44.79917145,44.79981232,0.00112926,0.03405995,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139241,-3.98561168,-0.69855982,19.71649742,68.29076385,0.00408328,0.07282856,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329945,-4.04772282,-0.70935541,20.02365303,69.35472870,0.00414864,0.07396309,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076463,54.86435699,6.05102110,0.00080364,0.00962930,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19096112,2.84280801,-2.18516803,-2.74610829,17.92530060,160.0680237,0.00579305,0.09671874,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77958798,-2.66110921,-3.77451324,2.74610829,23.08589172,212.9010315,0.00507483,0.08500335,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04343033,12.37878227,794.9340210,172.8385620,0.04488204,1.35621810,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51675797,12.54355335,806.5258179,175.3588715,0.04620054,1.37597263,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375786,-1.82753944,6.89223194,2.30917311,327.3233948,36.92342758,0.03847251,0.48161879,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67762184,1.43214703,220.2916107,24.84978867,0.03436751,0.32334501,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67762184,1.43214703,220.2916107,24.84978867,0.03436751,0.32334501,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80581093,5.52439594,807.7939453,93.97193146,0.04730132,1.47672415,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80677986,5.51762629,806.2473145,93.79273224,0.04827037,1.46994781,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897831,6.04354095,-12.78240395,-5.42927217,71.60767365,124.0116196,0.03657680,0.61430264,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041122,6.18425798,-13.01438332,-5.55825043,72.96871948,126.3687668,0.03603273,0.62605131,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375854,-1.85465360,33.47376633,4.68984604,818.3429565,170.7846222,0.09000577,2.83518219,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41312027,13.80593300,-54.38032150,-12.22395420,288.4205322,488.7341614,0.03279522,1.58197188,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41312027,13.80593300,-54.38032150,-12.22395420,288.4205322,488.7341614,0.03279522,1.58197188,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41312027,13.80593300,-54.38032150,-12.22395420,288.4205322,488.7341614,0.03279522,1.58197188,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189934,36.92953491,12.68252563,901.9688110,196.4920044,0.08272309,1.78056419,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399567,-11.42667389,37.05596161,13.22166634,908.8410645,197.9890137,0.06196704,1.79499578,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.55425262,17.10216713,-54.53039551,-16.18951035,286.6196289,286.6194458,0.02385662,0.91251582,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.53039932,16.18951035,-54.42758942,-13.13460922,286.6194458,492.7826233,0.10281295,3.05501294,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778915,-5.68267488,13.05140686,6.60511637,628.4909668,72.75337982,0.06361910,0.92247689,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521088,-10.72659969,37.96112442,17.19033432,905.5229492,207.9612579,0.20591560,6.46374083,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33784485,11.85518456,785.8319702,171.1917725,0.07691715,2.68953657,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298679,3.12281895,-11.60571575,-2.77691174,60.77181625,105.2458649,0.01727353,0.34595308,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431104,4.70051670,1.35047376,108.9027481,24.17079163,0.01495997,0.17616133,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55760002,2.33111095,386.8295593,43.98549652,0.01794613,0.38470429,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55725002,2.32852054,388.1094971,43.86584091,0.01759723,0.38211134,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39158630,-7.67392206,27.80809402,15.01701641,1304.739502,156.3860626,0.41650864,7.34310532,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159775,-7.67392349,27.55875206,10.57967854,1278.527832,146.0285187,0.16715509,2.90571237,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.00259018,14.18479252,-35.00259018,-14.06385708,187.0191803,187.0209351,0.00000000,0.12188668,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.00259018,14.18479252,-35.00259018,-14.06385708,187.0191803,187.0209351,0.00000000,0.12188668,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.00259018,14.06385708,-34.93104172,-11.84337616,187.0209351,324.9839783,0.07154533,2.22046065,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.00259018,14.06385708,-34.93104172,-11.84337616,187.0209351,324.9839783,0.07154533,2.22046065,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96280313,-4.65073061,-0.94912881,23.29235840,35.42160797,0.00035095,0.01371884,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96280313,-4.65073061,-0.94912881,23.29235840,35.42160797,0.00035095,0.01371884,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778915,-5.68267488,13.04918861,6.57420921,637.3876343,72.15332794,0.06140065,0.89153749,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56172562,16.76959610,-35.39294052,-13.31528473,193.7980042,335.6230469,0.16879144,3.45433664,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.15022326,13.59741402,4.65656996,338.5158386,71.96788788,0.00372163,0.50636750,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.15022326,13.59741402,4.65656996,338.5158386,71.96788788,0.00372163,0.50636750,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054981,-0.36537874,-13.72778893,0.82779509,68.77700043,327.5504456,0.00276034,0.46246025,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09868240,-16.31660080,-5.54051304,69.89208984,133.9598389,0.00000000,0.55816931,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09868240,-16.31660080,-5.54051304,69.89208984,133.9598389,0.00000000,0.55816931,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.2988510,20.34522820,-109.2988510,-16.53504944,256.5042419,443.5385437,0.00000000,3.81015158,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,110.9350586,20.64997864,-110.9350586,-16.78243065,260.3441772,450.1782227,0.00000000,3.86718988,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35292816,26.33079529,-58.35292816,-23.44912529,259.1790466,490.5502930,0.00000000,2.88167119,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96556473,26.60727119,-58.96556473,-23.69533539,261.9001465,495.7005615,0.00000000,2.91192508,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17523575,26.70185852,-59.17523575,-23.77955246,262.8313599,497.4630432,0.00000000,2.92227983,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,101.2151031,-2.19961524,-101.2151031,5.05629063,237.2704468,410.2801819,0.00000000,2.85625768,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,101.2151031,-2.19961524,-101.2151031,5.05629063,237.2704468,410.2801819,0.00000000,2.85625768,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24069214,12.19668865,-34.24069214,-11.78182220,85.58942413,147.9981689,0.00000000,0.41471064,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90309525,12.07640076,-33.90309525,-11.66566944,84.74552155,146.5389862,0.00000000,0.41062176,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771168,5.30825043,-11.47771168,-5.24808455,30.30419922,51.13865662,0.00000000,0.06036130,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771168,5.30825043,-11.47771168,-5.24808455,30.30419922,51.13865662,0.00000000,0.06036130,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68038559,-1.57846940,-32.68038559,2.36514854,133.6385498,256.1405334,0.00000000,0.78667933,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370728,-1.58877277,-32.89370728,2.38058710,134.5108643,257.8125000,0.00000000,0.79181439,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370728,-1.58877277,-32.89370728,2.38058710,134.5108643,257.8125000,0.00000000,0.79181439,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.29156494,-9.52526760,-94.29156494,12.45693302,221.9885559,388.4799805,0.00000000,2.93154192,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.34090424,-9.93441582,-98.34090424,12.99184227,231.5218353,405.1631775,0.00000000,3.05743670,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.59454346,-5.27919102,-85.59454346,7.92008114,200.8739166,351.1041260,0.00000000,2.64108896,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99980545,5.07955313,36.99980545,-2.99438882,152.4369354,1562.478760,0.00000000,2.08520746,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99980545,5.07955313,36.99980545,-2.99438882,152.4369354,1562.478760,0.00000000,2.08520746,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-16.24053192,14.66662025,16.24053192,-14.51547146,53.34385300,88.90641785,0.00000000,0.15114783,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-16.29896927,14.71939564,16.29896927,-14.56770325,53.53580093,89.22634125,0.00000000,0.15169170,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99864578,-16.86717796,-23.99864578,17.82158279,119.5811081,234.9268188,0.00000000,0.95445776,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70026016,-16.65744400,-23.70026016,17.59995651,118.0942764,232.0056915,0.00000000,0.94259053,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,180.5140076,-45.48905563,-180.5140076,58.15896988,463.8858948,773.1431274,0.00000000,12.66991329,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985416,-0.71132654,-11.41985416,0.85487294,46.54008865,89.20183563,0.00000000,0.14354639,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.77379990,16.37487793,-30.77379990,-15.91537762,82.49028015,140.9208832,0.00000000,0.45950079,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.79436111,16.91805267,-31.79436111,-16.44318199,85.22606659,145.5942841,0.00000000,0.47473931,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20523930,0.60381925,-9.20523930,-0.50183874,37.74358368,72.34187317,0.00000000,0.10198053,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01677895,0.39467168,-6.01677895,-0.32801461,24.67016792,47.28448868,0.00000000,0.06665708,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763102,-0.07900928,-6.30763102,0.12200245,25.67341805,49.20738220,0.00000000,0.04299315,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487061,-0.07897470,-6.30487061,0.12194904,25.66218376,49.18585205,0.00000000,0.04297433,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.21504927,-9.95692921,3.74716306,239.0069122,43.29835510,0.04252195,0.53211349,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00001526,5.60645580,20.00001526,-3.57007384,84.43152618,466.0620422,0.00000000,2.03638172,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86655617,5.43937063,-29.86655617,-5.13187075,73.61043549,124.2176743,0.00000000,0.30757278,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86655617,5.43937063,-29.86655617,-5.13187075,73.61043549,124.2176743,0.00000000,0.30757278,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.67730713,-3.49008369,-71.67730713,5.01962948,169.6748199,289.8610535,0.00000000,1.52982497,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.38610840,-3.47575355,-71.38610840,4.99924660,168.9854584,288.6834717,0.00000000,1.52361000,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,74.82331085,-3.64317369,-74.82331085,5.23996496,177.1220398,302.5834351,0.00000000,1.59697104,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003672,0.00000000,-0.00000000,0.00014884,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003672,0.00000000,-0.00000000,0.00014884,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002781,-0.00000000,0.00000000,0.00011270,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38173294,10.92898083,-47.38173294,-9.24027348,197.0811310,377.7388306,0.00000000,1.68870783,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276810,10.02042770,-43.44276810,-8.47210598,180.6972656,346.3363953,0.00000000,1.54832125,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542664,10.26784515,-44.51542664,-8.68129349,185.1589203,354.8879395,0.00000000,1.58655143,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.34365082,-12.51017284,63.34365082,13.98129177,261.6916809,157.0150146,0.00000000,1.47111821,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.34365082,-12.51017284,63.34365082,13.98129177,261.6916809,157.0150146,0.00000000,1.47111821,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.34365082,-12.51017284,63.34365082,13.98129177,261.6916809,157.0150146,0.00000000,1.47111821,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074097,-1.23401749,83.04074097,8.50589848,335.7057800,3524.910889,0.00000000,7.27186298,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074097,-1.26792967,83.04074097,8.50589848,335.7078857,3524.932617,0.00000000,7.23787928,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99971771,-1.74707735,84.99971771,9.32225323,343.6599426,3608.429199,0.00000000,7.57516384,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28961182,-2.20046329,-14.28961182,2.36998796,59.14274597,113.3569260,0.00000000,0.16952445,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00232410,-2.31021428,-15.00232410,2.48819399,62.09255981,119.0107422,0.00000000,0.17797969,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-14.95471478,19.03713417,14.95471478,-18.81077766,58.98139191,98.30230713,0.00000000,0.22635558,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289004,-0.68748838,-1.57289004,0.69078070,6.96395302,13.51450443,0.00000000,0.00326651,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695075,-1.03468263,-2.36695075,1.03946269,10.47984600,20.33702469,0.00000000,0.00491558,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381176,1.30129421,-13.58381176,-1.10553777,55.76057434,106.8744354,0.00000000,0.19575647,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693508,1.29776144,-13.54693508,-1.10253632,55.60919952,106.5842972,0.00000000,0.19522503,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01506042,9.52417755,-32.01506042,-8.65829182,136.7879639,262.1769104,0.00000000,0.86588579,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41524887,9.64322948,-32.41524887,-8.76652050,138.4978027,265.4541016,0.00000000,0.87670934,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002575,-3.83783293,14.00002575,5.30000591,74.90599060,1279.644043,0.00000000,1.46217501,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002575,-3.83783293,14.00002575,5.30000591,74.90599060,1279.644043,0.00000000,1.46217501,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002575,-3.83783293,14.00002575,5.30000591,74.90599060,1279.644043,0.00000000,1.46217501,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000726,-0.00000000,0.00000000,0.00003744,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02762985,-13.79814148,39.02762985,15.65939045,177.3984070,216.9904175,0.00000000,1.86129880,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67250824,-13.67248726,38.67250824,15.51694870,175.7840881,215.0160675,0.00000000,1.84436250,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401775,0.00000000,7.60932207,32.10046387,39.26446152,0.00000000,0.02535167,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.92668152,-15.87747955,-69.92668152,18.58239555,171.4277496,292.8558960,0.00000000,2.70474744,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.25817871,-21.85651588,-96.25817871,25.57959175,235.9804688,403.1331177,0.00000000,3.72324324,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895813,2.20058036,58.47895813,1.38841510,234.2883453,2357.526367,0.00000000,3.58886528,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895813,2.33613825,58.47895813,1.38841510,234.3093872,2357.738037,0.00000000,3.72437501,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895813,2.21024418,58.47895813,1.43048811,234.2898102,2357.540771,0.00000000,3.64077234,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.92986107,32.47886658,-24.92986107,-31.90243530,97.25666809,162.0944519,0.00000000,0.57643110,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98579502,-25.29804420,-10.56482506,114.3166046,213.6289978,0.00000000,1.42092621,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332756,12.10669804,-25.55332756,-10.67146397,115.4701004,215.7848206,0.00000000,1.43526471,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.48264164,45.66699219,3.60073042,186.4072876,1910.674316,0.00000000,3.11813188,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127213,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.58159614,0.00000000,3.60073042,14.61883736,149.8412781,0.00000000,0.01917740,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006862,-0.00000000,-0.00000000,0.00028052,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81971121,-11.88206100,-0.66389507,48.48833847,92.93598175,0.00000000,0.15581615,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77514046,-11.23598957,-0.62779665,45.85184860,87.88271332,0.00000000,0.14734386,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.67425275,-26.34841156,4.27990389,108.9546585,208.8297882,0.00000000,0.60565162,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831585,-26.33044434,3.05654740,107.5829391,207.9195709,0.00000000,0.59836680,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31728363,171.1914673,0.00000000,0.50896442,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263212,-21.07709503,-4.27167845,88.01074219,168.6872559,0.02380858,0.50095379,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.56298828,8.79434299,-86.56298828,-5.86166525,204.1218872,352.9606934,0.00000000,2.93244457,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.60793304,9.10359478,-89.60793304,-6.06793404,211.3020325,365.3764038,0.00000000,3.03559589,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640511,-12.47352791,2.54785872,51.24711227,99.45138550,0.00000000,0.28148779,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319309,-11.30027485,2.30823541,46.42681122,90.09708405,0.00000000,0.25501120,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.71081543,1.99810672,-50.71081543,-1.01300430,118.5707321,205.0285034,0.00000000,0.98467356,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12760663,-6.73761129,1.30418515,27.56714821,52.83703232,0.00000000,0.17657848,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122344,-0.24707906,0.09174244,1.06295276,5.86749935,0.00002679,0.00051900,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93388081,-42.63468933,-9.55372238,177.5055542,340.2189636,0.00000000,1.38015914,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93388081,-42.63468933,-9.55372238,177.5055542,340.2189636,0.00000000,1.38015914,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,79.17565918,119.9088593,-79.17565918,-114.6249390,337.0972290,561.8286133,0.00000000,5.28390884,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,75.40540314,-63.01200867,-75.40540314,65.73671722,230.5351257,403.4367676,0.00000000,2.72457600,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52495766,-0.00000000,-20.69834709,86.80796051,748.7186279,0.00000000,0.82660925,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52495766,-0.00000000,-20.69834709,86.80796051,748.7186279,0.00000000,0.82660925,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58149815,1.56329238,4.58149815,-1.55088353,19.42208672,111.2300262,0.00000000,0.01237201,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.53469467,6.62896872,-58.53469467,-4.90860319,140.7758026,234.6263275,0.00000000,1.72036564,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.89959335,6.55704451,-57.89959335,-4.85534477,139.2483826,232.0806274,0.00000000,1.70169973,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.87658024,0.00000000,13.14061928,51.40428543,526.8920898,0.00000000,0.26408169,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25569212,-1.41842985,-1.23811114,7.65504980,43.31236267,0.00000000,0.01758715,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35951233,-15.34202099,80.35951233,19.25690079,188.7529602,2848.990479,0.00000000,3.91474319,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6526489,-76.62935638,229.6526489,100.0897675,558.5693359,7672.573730,0.00000000,23.46024704,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,17.72262383,-0.57444572,-17.71933365,0.74907064,40.91820526,40.91829300,0.00332517,0.17457160,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,17.72262192,-0.58487666,-17.72262192,0.57444572,43.07274628,40.91819763,0.00000000,0.00159430,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29082108,27.90412521,-63.29082108,-23.67893219,162.8736115,526.7945557,0.00000000,4.22524405,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845642,-6.22006941,185.5845642,18.22204971,427.1228638,5730.564941,0.00000000,12.00188255,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65341187,9.52113533,-23.65341187,-8.92999268,62.74834061,197.9402618,0.00000000,0.59105361,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75135803,9.56048203,-23.75135803,-8.96700859,63.00809097,198.7599945,0.00000000,0.59350097,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95400620,14.06979275,-34.95400620,-13.19642067,92.72669983,292.5078430,0.00000000,0.87343383,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498352,-22.45673943,213.5498352,39.27935410,493.9176025,6784.507324,0.00000000,16.82252693,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99996758,-2.16711187,20.99996758,3.25974417,49.15995789,824.4533691,0.00000000,1.09262574,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,0.46953577,38.99993134,3.25974369,90.82133484,1523.149292,0.00000000,3.72927308,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,0.46377400,38.99993134,3.25974417,90.82116699,1523.146729,0.00000000,3.72348690,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,0.46377400,38.99993134,3.25974417,90.82116699,1523.146729,0.00000000,3.72348690,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,0.40878811,38.99993134,3.25974417,90.81973267,1523.122559,0.00000000,3.66852951,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,0.40878811,38.99993134,3.25974417,90.81973267,1523.122559,0.00000000,3.66852951,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99989319,1.67840815,42.99989319,3.80303192,100.2052536,1680.525635,0.00000000,5.48140192,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99989319,1.67840815,42.99989319,3.80303192,100.2052536,1680.525635,0.00000000,5.48140192,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.58417487,11.65999985,-3.28284287,28.63728523,276.6361084,0.00000000,0.30132735,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21387380,-10.37315083,-0.08757233,24.04224777,80.64168549,0.00000000,0.12621775,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21387380,-10.37315083,-0.08757233,24.04224777,80.64168549,0.00000000,0.12621775,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99965668,-23.25159454,84.99965668,30.08709908,203.5019684,3646.076660,0.00000000,6.83555984,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99965668,-23.25159454,84.99965668,30.08709908,203.5019684,3646.076660,0.00000000,6.83555984,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72667694,-25.12530136,77.72667694,30.99882507,188.6397095,3379.794189,0.00000000,5.87358046,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.31325340,85.96398163,-2.00634480,211.1723785,3695.515625,0.00000000,18.30684853,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.50709915,85.96398163,-2.00634480,208.0340729,3640.595703,0.00000000,11.50072861,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90405512,53.43898392,-1.10553694,129.1455688,2260.047363,0.00000000,6.79852819,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63132572,78.69104004,22.10305977,186.4201813,1351.546143,0.00000000,6.47173882,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.03181839,75.00000000,-26.18407059,192.2587433,3284.421875,0.00000000,6.84785748,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.81828308,-39.99999619,68.20307922,1231.534180,184.7301331,0.00000000,3.38479924,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6997833,31.33389664,145.6997833,-18.75280952,349.6263733,4579.133301,0.00000000,12.58101177,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1998749,18.08394432,106.1998749,-6.25094271,252.7309265,4317.486816,0.00000000,11.83311272,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.51216507,99.99997711,-26.94035149,252.1355743,3302.275879,0.00000000,6.57181168,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.76161861,59.99999237,-8.98011780,146.6496124,2505.263428,0.00000000,3.78141260,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.13105190,-8.13978004,-0.73472863,33.15666199,341.9281006,0.00000000,0.39631990,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27230358,8.03543663,-11.25190735,-7.36800146,56.45762634,306.7762146,0.02039167,0.66740900,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00001144,-6.61318207,24.00001144,8.06218719,101.9124222,1033.391724,0.00000000,1.44901741,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16338634,3.41553736,8.18194866,-3.18391657,35.83534241,358.3534241,0.01856195,0.23162083,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30035782,23.14338875,39.41276932,-20.67857742,110.4260635,732.2113647,0.04254221,2.42453170,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43356705,22.40888786,39.54550934,-19.97071266,109.8146744,728.1782227,0.04207483,2.39789534,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.41973114,34.99999237,32.77849960,108.1587296,775.1375732,0.00000000,1.35877454,1,
