xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260160,-0.39273983,5.27892256,0.52861267,45.30308914,25.92144966,0.00632039,0.13588847,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899982,-0.39236304,5.26528788,0.52789342,45.18662262,25.85481262,0.00628794,0.13554004,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423561,2.95346355,20.44599915,-1.29421198,100.3446274,1075.283691,0.05176470,1.65926874,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873795,2.87450862,18.45299911,-0.88364047,90.48607635,969.6405640,0.09426215,1.99088132,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855347,3.47662759,24.37199974,-1.22960234,119.5255051,1280.824463,0.07344576,2.24704361,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.67990565,24.37200165,-0.44377875,119.3934784,1279.409668,0.00000000,2.23613977,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626938,3.18500805,22.39999962,-1.17413914,109.8654709,1177.308472,0.06373090,2.01087713,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.20333982,18.45299911,-0.91758102,90.49417877,969.7274780,0.00000000,1.28577113,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260984,0.53826147,-1.25197744,-0.43694106,6.81176996,59.27544785,0.01063215,0.10131811,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38308144,0.53101677,-3.37946701,-0.47902399,17.59140205,60.93022537,0.00361437,0.05199189,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30637050,0.51407695,-3.30276680,-0.46327850,17.18863487,59.53520966,0.00360515,0.05079633,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341370,2.52669835,-6.71640730,-2.28027511,36.11655426,331.0442200,0.01700733,0.24641885,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37199068,2.39134383,-6.35590458,-2.15816307,34.17843246,313.2797241,0.01608565,0.23319606,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887559,0.88101959,-2.52334690,-0.82665801,13.44826889,369.5044556,0.00552895,0.05436797,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645555,0.39982390,-0.99525088,-0.37794450,5.39185143,148.1461945,0.00120455,0.02187717,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331369,0.16988970,-0.53296876,-0.16589791,2.81306982,74.95906830,0.00034519,0.00399647,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361343,-0.89861006,2.80173969,1.01655269,136.7840576,14.94729042,0.00812619,0.11793482,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434443,-0.90702081,2.79201770,1.02473688,136.4937592,14.91555977,0.00767319,0.11771370,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127800,1.79890966,-5.15707397,-1.62202787,27.52162933,239.6830902,0.01420383,0.17687786,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690945,1.85896552,-5.15707397,-1.62202787,27.64892197,240.7917633,0.01983532,0.23694190,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752325,0.83243877,162.4356689,17.80421257,0.01043614,0.10800573,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752325,0.83243877,162.4356689,17.80421257,0.01043614,0.10800573,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902914,0.99892122,194.9226379,21.36505318,0.01252336,0.12960689,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166525,-2.51576495,3.12339735,2.65717030,177.1566315,20.02298546,0.01173276,0.14142165,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818220,0.64447916,5.10589314,-0.51601392,227.5108795,25.05783844,0.00771095,0.12846123,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95540428,3.52065897,13.99800014,-2.62580085,69.75781250,1191.696411,0.04259615,0.89487702,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552635,3.51877666,13.99800014,-2.62396193,69.75616455,1191.667969,0.04247481,0.89483446,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408821,3.52453279,13.99800014,-2.62954855,69.76124573,1191.754150,0.04391293,0.89496458,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384502,3.52828431,13.99800014,-2.63323784,69.76456451,1191.811279,0.04415579,0.89504981,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832664,1.71953082,28.69503212,-0.34889007,139.1708527,1491.342163,0.05670222,1.37061679,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776970,1.70625389,28.69503212,-0.34889010,139.1643066,1491.272217,0.05726013,1.35734653,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684029,1.54038370,26.99502945,-0.34889010,130.9288635,1403.021973,0.04819096,1.19147956,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311775,1.58767509,27.60002899,-0.34889010,133.8781586,1434.626221,0.04691157,1.23881292,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88680077,2.00415754,26.99504471,-0.34889016,130.7860718,1400.718750,0.10824744,1.65529275,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87989235,2.00329494,26.99504471,-0.34889016,130.7523346,1400.357422,0.11515765,1.65443885,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199791,0.94403851,9.04381657,-0.88664472,43.52180099,44.08650208,0.00182028,0.05743050,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210402,-0.47662476,2.53525686,0.52926517,123.9307404,12.46303844,0.00315258,0.05263849,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917439,-0.73183364,3.21465588,0.82334846,163.2718811,16.03250122,0.00548110,0.09151785,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098255,-0.73378414,3.22650385,0.82564986,163.8644562,16.09071350,0.00552097,0.09184884,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314726,-1.29088569,-1.23020101,1.33357751,8.81160069,80.70267487,0.00294578,0.04268336,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787966,-1.39471090,2.34187365,1.45302689,121.0889511,13.60328960,0.00399385,0.05831210,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02924738,-9.25051785,0.03040864,9.28460789,44.88368988,44.88321686,0.00113347,0.03418690,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02930756,-9.26450157,0.03047315,9.29872036,44.95153427,44.95119095,0.00113690,0.03429049,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139235,-3.98561168,-0.69855982,19.71648979,68.29073334,0.00408327,0.07282849,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329939,-4.04772282,-0.70935541,20.02364540,69.35470581,0.00414863,0.07396301,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076463,54.86433792,6.05101824,0.00080364,0.00962929,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19094515,2.84252977,-2.18515229,-2.74583292,17.92504883,160.0657654,0.00579289,0.09671601,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77960587,-2.66083050,-3.77453113,2.74583292,23.08631706,212.9050140,0.00507501,0.08500650,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260876,32.04343796,12.37881374,794.9428711,172.8405151,0.04488305,1.35624862,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056198,-11.16767502,32.51676559,12.54358578,806.5349731,175.3608551,0.04620158,1.37600362,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376024,-1.82753968,6.89223337,2.30917358,327.3235474,36.92343903,0.03847253,0.48161912,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762280,1.43214738,220.2917023,24.84979820,0.03436753,0.32334521,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762280,1.43214738,220.2917023,24.84979820,0.03436753,0.32334521,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80581856,5.52445221,807.8092651,93.97369385,0.04730310,1.47677982,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80678558,5.51770830,806.2697754,93.79533386,0.04827306,1.47002971,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898499,6.04358959,-12.78240681,-5.42927265,71.61046600,124.0164413,0.03657965,0.61435044,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041790,6.18430710,-13.01438618,-5.55825138,72.97155762,126.3736725,0.03603553,0.62609994,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47377777,4.69006395,818.3742676,170.7911530,0.09001268,2.83540010,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49575043,13.85269356,-54.46284485,-12.26522064,288.9208374,489.5820618,0.03290911,1.58746600,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49575043,13.85269356,-54.46284485,-12.26522064,288.9208374,489.5820618,0.03290911,1.58746600,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49575043,13.85269356,-54.46284485,-12.26522064,288.9208374,489.5820618,0.03290911,1.58746600,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92955017,12.68269730,902.0121460,196.5014038,0.08273103,1.78073514,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05597687,13.22183895,908.8847046,197.9984894,0.06197299,1.79516804,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52958298,17.07056236,-54.50574875,-16.15841293,286.5063171,286.5057983,0.02383772,0.91179276,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50574875,16.15841293,-54.40301895,-13.10593510,286.5057983,492.5871887,0.10273142,3.05259085,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267584,13.05144691,6.60562372,628.6633301,72.77333069,0.06365398,0.92298269,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96114731,17.19068146,905.5471802,207.9668274,0.20592669,6.46408892,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33785248,11.85528374,785.8461914,171.1948547,0.07691994,2.68963456,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12283182,-11.60571861,-2.77691197,60.77293777,105.2478027,0.01727417,0.34596586,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70051861,1.35047996,108.9046402,24.17121315,0.01496049,0.17616746,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55760670,2.33119750,386.8729858,43.99043274,0.01795015,0.38479060,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55725670,2.32860589,388.1527405,43.87073517,0.01760115,0.38219643,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160919,-7.67392540,27.80848503,15.02349567,1305.314941,156.4550323,0.41687605,7.34958267,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161301,-7.67392588,27.55888748,10.58178425,1278.990723,146.0813751,0.16727610,2.90781593,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89876556,14.08592033,-34.89876556,-13.96509075,186.4191895,186.4196930,0.00000000,0.12110430,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89876556,14.08592033,-34.89876556,-13.96509075,186.4191895,186.4196930,0.00000000,0.12110430,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89878082,13.96509075,-34.82769394,-11.75886345,186.4197388,323.9393311,0.07108610,2.20620799,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89878082,13.96509075,-34.82769394,-11.75886345,186.4197388,323.9393311,0.07108610,2.20620799,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280456,-4.65073395,-0.94912893,23.29337502,35.42314911,0.00035098,0.01372003,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280456,-4.65073395,-0.94912893,23.29337502,35.42314911,0.00035098,0.01372003,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.04923916,6.57485628,637.6186523,72.17948151,0.06144518,0.89218402,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56186676,16.77214050,-35.39295959,-13.31528854,193.8692780,335.7464905,0.16891561,3.45687795,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14960194,13.59741497,4.65612364,338.5742493,71.98031616,0.00372292,0.50654238,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14960194,13.59741497,4.65612364,338.5742493,71.98031616,0.00372292,0.50654238,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056221,-0.36396766,-13.72780037,0.82655132,68.78945160,327.6097107,0.00276134,0.46262765,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09866142,-16.31660080,-5.54051304,69.89079285,133.9573364,0.00000000,0.55814862,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09866142,-16.31660080,-5.54051304,69.89079285,133.9573364,0.00000000,0.55814862,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,112.4130020,20.39394569,-112.4130020,-16.37031937,263.5911560,455.7930603,0.00000000,4.02359962,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,114.0958176,20.69942474,-114.0958176,-16.61523438,267.5371704,462.6161499,0.00000000,4.08383322,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35248947,26.31541824,-58.35248947,-23.42841530,259.4185791,491.0036926,0.00000000,2.88700104,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96511841,26.59173012,-58.96511841,-23.67440987,262.1421814,496.1586914,0.00000000,2.91731071,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17478943,26.68626404,-59.17478943,-23.75855255,263.0743103,497.9228516,0.00000000,2.92768431,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,104.1184387,-3.18868804,-104.1184387,6.22104740,244.4586792,422.7098389,0.00000000,3.03194237,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,104.1184387,-3.18868804,-104.1184387,6.22104740,244.4586792,422.7098389,0.00000000,3.03194237,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24069214,12.19770050,-34.24069214,-11.78182220,85.69374847,148.1785736,0.00000000,0.41572228,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90309143,12.07740211,-33.90309143,-11.66566944,84.84881592,146.7175903,0.00000000,0.41162339,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771263,5.30840635,-11.47771263,-5.24808502,30.34320831,51.20449448,0.00000000,0.06051682,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771263,5.30840635,-11.47771263,-5.24808502,30.34320831,51.20449448,0.00000000,0.06051682,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68038559,-1.56278646,-32.68038559,2.35101223,133.7698364,256.3922119,0.00000000,0.78822601,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370728,-1.57298744,-32.89370728,2.36635852,134.6430054,258.0657654,0.00000000,0.79337114,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370728,-1.57298744,-32.89370728,2.36635852,134.6430054,258.0657654,0.00000000,0.79337114,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.69316864,-9.09163475,-92.69316864,11.92795944,218.3489075,382.1105957,0.00000000,2.83620119,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.67387390,-9.48215961,-96.67387390,12.44015217,227.7259064,398.5202637,0.00000000,2.95800138,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.14357758,-4.89130592,-84.14357758,7.44669962,197.5958252,345.3743896,0.00000000,2.55559158,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99965668,4.96120453,36.99965668,-2.87783289,152.3713837,1561.806763,0.00000000,2.08341432,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99965668,4.96120453,36.99965668,-2.87783289,152.3713837,1561.806763,0.00000000,2.08341432,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.53266972,8.96173096,0.53266972,-8.93620110,21.92353249,36.53922272,0.00000000,0.02553021,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.53458637,8.99397850,0.53458637,-8.96835613,22.00242043,36.67070007,0.00000000,0.02562207,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99863815,-17.04945183,-23.99863815,18.00254822,119.4991226,234.7657318,0.00000000,0.95314932,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70025444,-16.83745193,-23.70025444,17.77867317,118.0133057,231.8466034,0.00000000,0.94129843,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,138.8216705,-37.37749863,-138.8216705,44.80963516,355.2886353,592.1476440,0.00000000,7.43213797,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985416,-0.71126312,-11.41985416,0.85487294,46.55036926,89.22154236,0.00000000,0.14360982,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.69997406,14.06324673,-35.69997406,-13.50528717,90.89945984,155.2865753,0.00000000,0.55796009,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.88390350,14.52976036,-36.88390350,-13.95316601,93.91408539,160.4363708,0.00000000,0.57646388,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20523930,0.60327721,-9.20523930,-0.50183868,37.64314651,72.14936829,0.00000000,0.10143851,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01677895,0.39431736,-6.01677895,-0.32801458,24.60452080,47.15866470,0.00000000,0.06630280,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763102,-0.07890493,-6.30763102,0.12200245,25.70455933,49.26707077,0.00000000,0.04309751,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486965,-0.07887039,-6.30486965,0.12194904,25.69330597,49.24550247,0.00000000,0.04307865,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945450,-3.08822775,-9.95718765,3.61714482,238.2879944,43.16811371,0.04226652,0.52891707,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00001526,5.80774784,20.00001526,-3.76595736,84.54357910,466.6805420,0.00000000,2.04179001,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86654091,5.43827486,-29.86654091,-5.13131142,73.54627991,124.1094055,0.00000000,0.30703685,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86654091,5.43827486,-29.86654091,-5.13131142,73.54627991,124.1094055,0.00000000,0.30703685,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.02197266,-3.45387411,-71.02197266,4.95297384,167.9779358,286.9622498,0.00000000,1.49937928,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.73344421,-3.43969083,-70.73344421,4.93286180,167.2955017,285.7964478,0.00000000,1.49328816,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,74.13922882,-3.60537505,-74.13922882,5.17038393,175.3506927,299.5574036,0.00000000,1.56518912,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003675,0.00000000,-0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003675,0.00000000,-0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002783,-0.00000000,0.00000000,0.00011274,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38173294,10.92771626,-47.38173294,-9.24027348,197.0073242,377.5973511,0.00000000,1.68744349,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276810,10.01926804,-43.44276810,-8.47210598,180.6295929,346.2066956,0.00000000,1.54716206,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51543045,10.26665688,-44.51543045,-8.68129349,185.0895844,354.7550354,0.00000000,1.58536363,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-65.51160431,-12.73125839,65.51160431,14.30176544,270.3870850,162.2322388,0.00000000,1.57050586,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-65.51160431,-12.73125839,65.51160431,14.30176544,270.3870850,162.2322388,0.00000000,1.57050586,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-65.51160431,-12.73125839,65.51160431,14.30176544,270.3870850,162.2322388,0.00000000,1.57050586,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074097,-0.61373657,83.04074097,7.88441086,335.6779175,3524.618408,0.00000000,7.27065659,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074097,-0.64768696,83.04074097,7.88440990,335.6789856,3524.629150,0.00000000,7.23663425,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99972534,-1.06794345,84.99972534,8.64111710,343.6145325,3607.951904,0.00000000,7.57316113,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28961277,-2.20084143,-14.28961277,2.36998796,59.07680511,113.2305450,0.00000000,0.16914664,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00232506,-2.31061101,-15.00232506,2.48819399,62.02333832,118.8780670,0.00000000,0.17758304,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-12.92380524,17.97247887,12.92380524,-17.78347397,53.89579773,89.82632446,0.00000000,0.18900402,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289016,-0.68749416,-1.57289016,0.69078070,6.95780182,13.50256443,0.00000000,0.00326074,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695075,-1.03469157,-2.36695075,1.03946269,10.47058678,20.31905556,0.00000000,0.00490690,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381367,1.30095088,-13.58381367,-1.10553777,55.71165466,106.7806854,0.00000000,0.19541311,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693604,1.29741907,-13.54693604,-1.10253644,55.56040955,106.4907990,0.00000000,0.19488259,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01506805,9.52262688,-32.01506805,-8.65829277,136.6653595,261.9419556,0.00000000,0.86433452,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41525269,9.64165974,-32.41525269,-8.76652145,138.3736877,265.2162170,0.00000000,0.87513870,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002861,-3.83587742,14.00002861,5.30000639,74.95607758,1280.499512,0.00000000,1.46413088,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002861,-3.83587742,14.00002861,5.30000639,74.95607758,1280.499512,0.00000000,1.46413088,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002861,-3.83587742,14.00002861,5.30000639,74.95607758,1280.499512,0.00000000,1.46413088,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000725,-0.00000000,0.00000000,0.00003742,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02763748,-13.79814339,39.02763748,15.66210270,177.5276031,217.1484528,0.00000000,1.86401045,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67251587,-13.67248917,38.67251587,15.51963711,175.9120789,215.1726379,0.00000000,1.84704959,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401823,0.00000000,7.60935831,32.12321854,39.29229736,0.00000000,0.02538762,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.87435913,-15.86365986,-69.87435913,18.56449890,171.2984619,292.6350098,0.00000000,2.70066810,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.18614197,-21.83749390,-96.18614197,25.55495453,235.8024445,402.8290405,0.00000000,3.71762776,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895813,4.20119190,58.47895813,-0.59877545,234.7260284,2361.930176,0.00000000,3.60228610,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895813,4.33785439,58.47895813,-0.59877539,234.7658539,2362.330811,0.00000000,3.73890114,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895813,4.27185917,58.47895813,-0.61692017,234.7464752,2362.136230,0.00000000,3.65497923,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,13.74217892,40.43180084,-13.74217892,-39.80815506,101.1614761,168.6024475,0.00000000,0.62364703,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98517609,-25.29804420,-10.56482506,114.2916718,213.5824280,0.00000000,1.42030668,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332756,12.10607243,-25.55332756,-10.67146397,115.4449158,215.7377930,0.00000000,1.43463886,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.49608397,45.66699219,3.61419249,186.4078674,1910.680542,0.00000000,3.11815190,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.59491515,-0.00000000,3.61419249,14.67319965,150.3985138,0.00000000,0.01932030,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006861,0.00000000,0.00000000,0.00028050,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81971818,-11.88206100,-0.66389507,48.48942184,92.93805695,0.00000000,0.15582311,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77514708,-11.23598957,-0.62779665,45.85287476,87.88467407,0.00000000,0.14735043,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.68257236,-26.34841156,4.28828526,108.9601440,208.8402710,0.00000000,0.60571265,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33015442,-2.63757277,-26.33015442,3.22527504,106.6324539,206.0825806,0.00000000,0.58784032,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.15984344,5.86101103,-21.15984344,-5.36157417,88.47733307,169.5815735,0.00000000,0.49943683,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10097504,4.77893925,-21.07761383,-4.28736305,87.18308258,167.1009064,0.02336289,0.49157616,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.28862762,9.80993462,-83.28862762,-7.13876390,194.8077393,336.8549500,0.00000000,2.67093349,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,86.21838379,10.15491009,-86.21838379,-7.38995743,201.6602631,348.7041626,0.00000000,2.76488614,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26723909,-12.47352791,2.54785872,51.17115784,99.30398560,0.00000000,0.28065398,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05394840,-11.30027485,2.30823541,46.35799789,89.96354675,0.00000000,0.25425583,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,46.54866028,3.08598471,-46.54866028,-2.25674748,108.7822723,188.1025696,0.00000000,0.82880676,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12920284,-6.73761129,1.30418515,27.44226837,52.59767914,0.00000000,0.17498225,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710561,-0.09122817,-0.24707906,0.09174244,1.05810213,5.84072447,0.00002655,0.00051427,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93262959,-42.63468933,-9.55372238,177.4250336,340.0646667,0.00000000,1.37890756,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93262959,-42.63468933,-9.55372238,177.4250336,340.0646667,0.00000000,1.37890756,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,84.28198242,118.3261261,-84.28198242,-112.9251099,340.8123169,568.0205688,0.00000000,5.40101767,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,80.26855469,-64.51936340,-80.26855469,67.51192474,241.6011505,422.8023376,0.00000000,2.99242115,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.54419327,-0.00000000,-20.71684647,86.84673309,749.0531616,0.00000000,0.82734787,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.54419327,-0.00000000,-20.71684647,86.84673309,749.0531616,0.00000000,0.82734787,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58142328,1.57012486,4.58142328,-1.55770874,19.42785454,111.2630539,0.00000000,0.01237936,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.21918869,6.68396044,-57.21918869,-5.03881168,137.6639557,229.4399414,0.00000000,1.64514887,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.59836578,6.61143970,-56.59836578,-4.98414040,136.1703186,226.9505157,0.00000000,1.62729895,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-13.12316990,0.00000000,13.39741802,52.38869095,536.9821777,0.00000000,0.27429298,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,2.04334974,-1.41842985,-2.01336861,9.99584293,56.55659103,0.00000000,0.02998736,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35942841,-18.10129547,80.35942841,22.07014465,190.0495148,2868.560547,0.00000000,3.96871018,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6520996,-86.31291962,229.6520996,110.4047928,566.0367432,7775.145020,0.00000000,24.09170341,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,32.00655365,-2.33148599,-31.99567413,2.90440035,74.12335968,74.12345123,0.01091165,0.57286149,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,32.00654602,-2.33825660,-32.00654602,2.33148599,78.02671051,74.12335205,0.00000000,0.00523176,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29082108,27.91488457,-63.29082108,-23.67893219,163.0808563,527.4647217,0.00000000,4.23600245,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845642,-0.59877729,185.5845642,12.58741283,426.8852844,5727.377441,0.00000000,11.98853970,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65342903,9.52248478,-23.65342903,-8.92999649,62.81974411,198.1655121,0.00000000,0.59239954,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75137329,9.56183720,-23.75137329,-8.96701241,63.07980347,198.9861755,0.00000000,0.59485257,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95403290,14.07178688,-34.95403290,-13.19642639,92.83223724,292.8407288,0.00000000,0.87542284,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498352,-24.03133011,213.5498352,40.88064575,494.3095093,6789.891113,0.00000000,16.84923553,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99996567,-1.71303010,20.99996567,2.80134296,49.06268311,822.8220825,0.00000000,1.08830607,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992752,0.92951405,38.99992752,2.80134273,90.84053040,1523.471313,0.00000000,3.73084998,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992752,0.92373687,38.99992752,2.80134273,90.84021759,1523.466187,0.00000000,3.72504854,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992752,0.92373687,38.99992752,2.80134273,90.84021759,1523.466187,0.00000000,3.72504854,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,0.86860555,38.99993134,2.80134273,90.83727264,1523.416626,0.00000000,3.66994548,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,0.86860555,38.99993134,2.80134273,90.83727264,1523.416626,0.00000000,3.66994548,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99988937,2.21945047,42.99988937,3.26823068,100.2623062,1681.482300,0.00000000,5.48764277,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99988937,2.21945047,42.99988937,3.26823068,100.2623062,1681.482300,0.00000000,5.48764277,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.55138493,11.65999985,-3.25041723,28.61997223,276.4688721,0.00000000,0.30096316,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21383928,-10.37315083,-0.08757233,24.03895378,80.63064575,0.00000000,0.12618321,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21383928,-10.37315083,-0.08757233,24.03895378,80.63064575,0.00000000,0.12618321,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99967957,-22.01456070,84.99967957,28.80077744,202.7670135,3632.908447,0.00000000,6.78627348,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99967957,-22.01456070,84.99967957,28.80077744,202.7670135,3632.908447,0.00000000,6.78627348,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72669983,-23.85477448,77.72669983,29.67352486,187.7580566,3363.998291,0.00000000,5.81880569,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.31531906,85.96398163,-2.00821495,211.1735077,3695.535889,0.00000000,18.30704689,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.50905037,85.96398163,-2.00821495,208.0348053,3640.608154,0.00000000,11.50080872,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90512466,53.43898392,-1.10656738,129.1459351,2260.053955,0.00000000,6.79856777,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69371033,-16.76940536,78.69371033,23.17449951,185.4579315,1344.569824,0.00000000,6.40509892,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,93.86145782,140.5390625,-78.00000000,392.5699463,5141.574219,0.00000000,15.86139202,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-0.00000000,-0.00011289,0.00000000,-0.00000000,0.00026224,0.00000013,0.00000000,0.00000000,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-68.26969147,-39.99999619,71.92249298,1279.360474,191.9040833,0.00000000,3.65279865,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6997833,37.13319778,145.6997833,-24.32719994,352.7377014,4619.883301,0.00000000,12.80592728,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1998749,20.01717949,106.1998749,-8.10907364,253.5316772,4331.166992,0.00000000,11.90821648,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99996948,35.04337692,99.99996948,-28.40954018,253.3225250,3317.821533,0.00000000,6.63383245,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99998474,13.26449966,59.99998474,-9.46984768,146.9044189,2509.616455,0.00000000,3.79456472,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.20379353,-8.13978004,-0.80681109,33.18423462,342.2123718,0.00000000,0.39697912,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27173042,7.91411400,-11.25150204,-7.25215054,56.22565842,305.5157776,0.02022445,0.66193599,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00001144,-6.17790270,24.00001144,7.61091852,101.3486099,1027.674805,0.00000000,1.43302906,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16308975,3.60662651,8.18194866,-3.37131429,36.11976242,361.1976318,0.01885777,0.23531210,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30578995,22.65180588,39.41769409,-20.20786285,109.9497528,729.0657349,0.04217747,2.40374470,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43757248,21.92465019,39.54903030,-19.50631142,109.3595352,725.1726685,0.04172822,2.37814140,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-25.54612732,34.99999237,26.68662643,99.09157562,710.1562500,0.00000000,1.14050603,1,
