xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6830368,-53.48868561,123.0360184,66.51808929,332.3432312,5677.529785,0.35297620,13.02942467,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561976,-0.52999997,-2.75000000,6.96826077,119.0445175,0.00015518,0.00570115,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837769,-53.45426941,123.0360184,66.51808929,331.9989929,5671.651367,0.35224551,13.06371212,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6836548,-53.51124954,123.0360184,66.51808167,332.0552368,5672.609863,0.35236463,13.00684929,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6835632,-53.55395126,123.0360184,66.51808167,332.0972595,5673.327148,0.35245380,12.96417141,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837997,-53.44023895,123.0360184,66.51808929,331.9850159,5671.409668,0.35221559,13.07791805,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837006,-53.49781418,123.0360184,66.51808167,332.0307312,5672.191895,0.35231265,13.02025032,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838226,-53.44104004,123.0360184,66.51808167,331.9747314,5671.233887,0.35219374,13.07710743,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6840744,-53.31222534,123.0360184,66.51808167,331.8601990,5669.278320,0.35195082,13.20580578,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838608,-53.41178131,123.0360184,66.51808167,331.9582214,5670.950684,0.35215861,13.10642529,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50629425,24.16419601,93.70170593,-16.86210823,242.4467316,4242.817871,0.19540794,7.30208588,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16597986,72.90461731,0.00005769,0.00215591,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05780220,93.70170593,-16.86210823,242.3860931,4241.755371,0.19531015,7.19563675,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51653290,24.16616440,93.70170593,-16.86210823,242.4786682,4243.375488,0.18517208,7.30400991,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05757141,93.70170593,-16.86210823,242.3821716,4241.686523,0.19530381,7.19540358,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50628662,24.16431999,93.70170593,-16.86210823,242.4488068,4242.854004,0.19541129,7.30221128,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50641632,24.05706406,93.70170593,-16.86210823,242.3736267,4241.537598,0.19529006,7.19489622,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95037842,93.70170593,-16.86210823,242.3072815,4240.376953,0.19518320,7.08823109,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50652313,23.95023537,93.70170593,-16.86211014,242.3048401,4240.334473,0.19517922,7.08808756,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50652313,23.95023537,93.70170593,-16.86211014,242.3048401,4240.334473,0.19517922,7.08808756,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2977753,-8.04057407,155.4416351,17.15083313,388.6734619,647.7891235,0.14384620,9.11025906,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.6860199,-8.09073448,156.8324280,17.24193192,392.1341248,653.5568848,0.14641915,9.15119839,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2983551,-8.06800270,155.4398041,17.17840195,388.6764526,647.7941284,0.14145094,9.11040020,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.35184622,8.97320175,-5.34664536,-8.92658615,25.19128799,40.30628967,0.00519772,0.04668667,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.66011238,37.21829224,31.67438126,-36.11808014,118.2247925,197.0413208,0.01426892,1.10021138,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.44002438,8.86076355,10.44915485,-8.69640636,57.01627350,32.62908936,0.00912395,0.16423105,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.71666718,-13.67507267,11.73302650,13.96157455,75.01096344,43.77173233,0.01635864,0.28642827,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.80000305,20.41951180,59.80000305,-16.27147293,152.5364990,2605.830566,0.00000000,4.14794493,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.80000305,20.40536308,59.80000305,-16.27147293,152.5265961,2605.663818,0.00000000,4.13398981,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824066,0.06566331,-1.04804075,-0.05932396,2.51361012,8.91669464,0.00020085,0.00635001,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888702,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686005,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.22805405,9.42846298,24.39999962,-5.72474432,62.75139236,3729.635010,0.17194587,3.70371461,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.23810577,6.99315071,24.39999962,-3.48000002,60.88994217,3618.999756,0.16189595,3.51314282,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719269,-0.60000002,-0.98000002,2.78875065,165.7504883,0.00029885,0.00719949,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819181,2.16821194,-0.08724027,-2.14462256,5.21900988,18.18732262,0.00095099,0.02357299,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.37130737,45.07727051,99.70801544,-35.60503006,265.9305725,4542.982910,0.33670732,9.47235107,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.70552063,44.83697891,99.70552063,-35.60498047,266.4318542,4551.542480,0.00000000,9.23191929,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154552,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,3.58382845,-13.85402489,-3.55556750,14.55897808,33.68021011,126.7684326,0.02826166,0.70498019,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,3.62762737,-14.04158020,-3.59876156,14.75599003,34.13338852,128.4739838,0.02886694,0.71445674,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,11.77095985,30.97296715,-11.71854401,-29.61523819,77.98494720,269.4028931,0.05241431,1.35777998,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22588921,4.65787220,-21.19696045,-3.92207980,52.83630753,185.9677277,0.02892445,0.73576564,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97889709,4.82634687,-20.95760727,-4.09717894,52.34020615,184.2215424,0.02128787,0.72910935,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6161499,247.1375885,530.3154297,-213.2207184,1403.896362,1484.340332,0.69931781,33.91691589,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6043701,258.8091736,530.3146973,-224.3596497,1415.954590,1495.956909,0.71030599,34.44984436,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00188972,-19.65685272,0.00063290,19.77934456,47.21815491,857.8034058,0.00252234,0.12233334,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00188972,-19.65685272,0.00063290,19.77934456,47.21815491,857.8034058,0.00252234,0.12233334,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00188972,-19.65685272,0.00063290,19.77934456,47.21815491,857.8034058,0.00252234,0.12233334,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-31.70259094,-0.00000000,31.69183350,82.32946777,1040.427246,0.00000000,-0.01075692,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-21.13265228,-0.00000000,21.12786865,54.90158463,693.8112183,0.00000000,-0.00478352,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.03705597,16.84399605,-84.71567535,-9.22861576,208.8614197,759.9706421,0.32138136,7.61534071,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.03705597,16.84399605,-84.71567535,-9.22861576,208.8614197,759.9706421,0.32138136,7.61534071,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00215344,-16.54186821,-0.00000971,16.64582253,39.73558426,721.8629761,0.00214347,0.10395849,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00215344,-16.54186821,-0.00000971,16.64582253,39.73558426,721.8629761,0.00214347,0.10395849,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00215344,-16.54186821,-0.00000971,16.64582253,39.73558426,721.8629761,0.00214347,0.10395849,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00215344,-16.54186821,-0.00000971,16.64582253,39.73558426,721.8629761,0.00214347,0.10395849,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-85.18495178,11.81503296,85.24552917,-8.42254639,431.8071289,205.9527130,0.06058357,3.39267969,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-85.18495178,11.81503296,85.24552917,-8.42254639,431.8071289,205.9527130,0.06058357,3.39267969,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-85.18495178,11.81503296,85.24552917,-8.42254639,431.8071289,205.9527130,0.06058357,3.39267969,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.49556732,13.68431187,-65.30820465,-9.24479008,161.0025787,580.2606812,0.18735844,4.43957996,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.55916595,13.70710850,-65.37143707,-9.25897408,161.1586914,580.8233032,0.18772192,4.44819355,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71847057,4.41760731,-12.70958328,-4.12403774,32.81007385,116.6250610,0.00888715,0.29363152,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583416,4.52421808,-12.93735218,-4.22520542,33.41876984,118.7887573,0.00848237,0.29909581,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49206829,-33.59269333,-7.05582571,83.60742188,291.3592224,0.02958257,1.43623388,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00747299,8.34995270,-32.97895432,-6.93984175,82.08639526,286.0586548,0.02851599,1.41011584,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49206829,-33.59269333,-7.05582571,83.60742188,291.3592224,0.02958257,1.43623388,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12649155,7.83618259,-35.06359482,-5.83552027,87.30263519,304.2363281,0.06289776,2.00063276,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78920746,7.83269644,-34.73078156,-5.85033131,86.50241089,301.4478760,0.05842505,1.98241448,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29648399,-8.49603462,-23.28278351,9.04172993,61.15421677,215.2445068,0.01369453,0.54561889,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29221630,-10.56466389,-12.27849865,11.00314808,39.97237778,142.0837708,0.01371832,0.43845865,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47094727,39.51356506,-25.42554665,-37.70458221,115.9380875,391.9045715,0.04539900,1.80879164,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57088089,2.10333824,-6.56936264,-2.04180408,17.08773041,53.59308624,0.00151639,0.06143639,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37876415,2.01468349,-6.37705851,-1.95503759,16.56774330,51.96223068,0.00170072,0.05956065,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96362305,-57.72246170,19.96362305,61.27775192,151.0367889,1088.723633,0.00000000,3.55528545,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,3.09992862,14.72476864,-3.10030365,-14.70871544,38.30852127,38.30815887,0.00034138,0.01575585,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87220001,-3.00195885,-17.83358383,3.85366607,46.18456268,156.9215240,0.03861498,0.85167474,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90868568,-2.93964839,-17.87318802,3.79271317,46.25027847,157.1448212,0.03549787,0.85302460,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28455353,-2.90272450,-17.24723053,3.72643948,44.66576767,151.7611237,0.03732090,0.82366830,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.79988861,-1.82738328,-20.77793694,2.51329017,52.76097488,178.3480835,0.02194727,0.68585217,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46486092,-12.49507236,-20.43763542,13.41618443,60.58880615,208.3292389,0.02722395,0.92107701,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78520489,-5.69962454,10.78520489,6.03779316,62.69205093,30.07312584,0.00000000,0.33815065,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81211090,-1.04667783,10.81211090,1.31138813,55.82615280,26.49923134,0.00000000,0.26467159,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209688,-0.20055029,0.82221496,0.20431226,18.91629982,2.07852674,0.00011884,0.00377095,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817511,-0.18015178,0.84841251,0.18400146,19.38329506,2.12984228,0.00023757,0.00385866,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70709372,1.20759630,-4.70180082,-1.09624362,11.81004047,215.4766083,0.00529348,0.11136546,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79566097,1.22313046,-4.79011202,-1.10972595,12.02792740,219.4519806,0.00555061,0.11341241,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70830488,1.23238182,-4.70354605,-1.12081444,11.82800293,215.8040161,0.00475831,0.11155926,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38919353,4.36534452,-11.38267040,-4.13686132,30.08265495,104.1352081,0.00651874,0.22843939,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13854599,4.23127651,-11.13151169,-4.00815487,29.38720131,101.7279892,0.00703224,0.22313848,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21307373,0.92639232,-21.19046974,-0.17132139,52.96927643,182.7439880,0.02260610,0.75499135,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43587875,0.95187950,-21.41359711,-0.18888819,53.52735519,184.6693726,0.02228278,0.76296246,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64813232,0.68418354,-8.63408089,-0.48837444,21.61895180,74.12351990,0.01404878,0.19577351,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30594254,1.00159371,-8.30015564,-0.81234455,20.84880829,71.48297119,0.00578718,0.18919636,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62655067,-1.56728947,-11.61244392,1.92757642,29.14030266,101.5495453,0.01410503,0.36026210,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36421967,-1.57274461,-11.34918499,1.92499101,28.49652863,99.30608368,0.01503516,0.35225227,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35028648,8.19162846,-23.32051468,-7.23483849,62.59545135,209.4088287,0.02977249,0.95673388,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76541901,7.99034166,-22.73653221,-7.05749083,61.03085327,204.1746368,0.02888576,0.93282443,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78051090,-14.86239910,-2.76979375,15.24101925,38.60660934,133.4996033,0.01071780,0.37863499,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80121207,-14.75894642,-2.79154825,15.13518524,38.35682297,132.6361847,0.00966252,0.37621200,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60662270,3.41896224,-11.59206009,-3.04170465,32.13198853,103.0170059,0.01456186,0.37722167,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05258179,6.49599361,-22.02491379,-5.77928305,61.05074692,195.7323914,0.02766755,0.71672112,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44021225,4.79658175,-30.39046288,-3.50784183,81.86538696,262.4653931,0.04974958,1.28875101,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.46838218,9.37266636,0.46977842,-9.29529572,22.44532967,44.99259567,0.00139619,0.07737815,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.46834391,9.35825062,0.46973595,-9.28111362,22.41129303,44.92436600,0.00139196,0.07714365,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39079666,-30.35975647,21.42608452,31.66672897,90.00339508,615.0217285,0.03529110,1.30707765,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-87.83806610,-21.57564926,87.91655731,25.55519676,444.9868469,222.3966217,0.07849352,3.97962189,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13365555,13.99070454,-42.06722260,-12.26960754,107.8158188,368.2073975,0.06643944,1.72109807,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13365555,13.99070454,-42.06722260,-12.26960754,107.8158188,368.2073975,0.06643944,1.72109807,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97916985,10.28444958,-29.92941093,-8.72942066,81.11525726,268.5404358,0.04975806,1.55493927,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65742445,0.37421268,0.65778738,2.96824861,6.20633793,0.00001711,0.00036292,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65742445,0.37421268,0.65778738,2.96824861,6.20633793,0.00001711,0.00036292,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.94108963,29.80000114,-20.67474937,154.2537842,1581.102173,0.00000000,2.26638341,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.95335770,29.80000114,-20.67474937,154.2844849,1581.414673,0.00000000,2.27856159,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.96146774,29.80000114,-20.67474937,154.3047791,1581.623047,0.00000000,2.28668427,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925114,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962402,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257332,1.64563549,-4.42593002,-1.54847729,19.68725395,217.6952209,0.00664310,0.09713694,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257332,1.64560342,-4.42593002,-1.54847729,19.68720436,217.6952209,0.00664308,0.09713662,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257856,1.64571261,-4.42593002,-1.54847729,19.69507408,217.7816925,0.00664838,0.09721413,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18346405,-28.62000084,91.18346405,36.62939835,394.9198303,4047.929932,0.00000000,8.00929070,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18346405,-28.69741058,91.18346405,36.62939835,395.0104675,4048.856934,0.00000000,7.93202066,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-28.77023506,91.18345642,36.62939835,394.3447876,4042.033691,0.00000000,7.85921288,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-28.70431519,91.18345642,36.62939835,394.2630920,4041.196777,0.00000000,7.92507362,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-28.77026558,91.18345642,36.62939835,394.3440857,4042.025879,0.00000000,7.85918522,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-28.73728561,91.18345642,36.62939835,394.3031616,4041.607422,0.00000000,7.89211988,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-28.62756348,91.18345642,36.62939835,394.1701050,4040.242188,0.00000000,8.00192833,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-28.75919342,91.18345642,36.62939835,394.3330383,4041.913330,0.00000000,7.87026978,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-28.74822998,91.18345642,36.62939835,394.3169861,4041.749023,0.00000000,7.88115263,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-28.74822998,91.18345642,36.62939835,394.3169861,4041.749023,0.00000000,7.88115263,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18347168,-28.73666954,91.18347168,36.62939835,395.1860962,4050.656250,0.00000000,7.89278078,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999993,1.30159891,-0.47999993,-1.29999983,5.73441362,58.78033066,0.00000000,0.00166442,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988171,95.43415833,20.47821236,390.2834167,4000.403809,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2838745,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531425,-6.78241158,17.87291145,7.19302082,89.88693237,155.7096405,0.01759752,0.41060880,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803234,-5.31417704,9.49800014,5.60000038,51.17832947,966.7500610,0.00996725,0.28584659,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26346207,15.50000000,-2.12770057,74.80615997,1309.107910,0.00000000,1.13576579,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26346207,15.50000000,-2.12770057,74.80615997,1309.107910,0.00000000,1.13576579,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26346207,15.50000000,-2.12770057,74.80615997,1309.107910,0.00000000,1.13576579,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42766380,-2.90854907,15.50000000,4.03205776,74.14316559,1340.108765,0.07233509,1.12350249,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.26483917,15.55168438,-54.23071289,-13.90604973,287.7638855,287.7640381,0.03411741,1.64575183,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.26483917,15.55168438,-54.23071289,-13.90604973,287.7638855,287.7640381,0.03411741,1.64575183,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.26483917,15.55168438,-54.23071289,-13.90604973,287.7638855,287.7640381,0.03411741,1.64575183,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007557,-1.96019816,5.51377249,2.04260850,260.2972107,28.44433212,0.00369960,0.08244813,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007557,-1.96019816,5.51377249,2.04260850,260.2972107,28.44433212,0.00369960,0.08244813,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634243,0.01920312,-0.08628841,-0.01870290,0.45404118,4.15837526,0.00005387,0.00049787,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743700,0.10737941,-0.40727240,-0.10499497,2.16286469,19.80886078,0.00016428,0.00237984,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75332785,-1.13140404,3.77368188,1.34962821,176.1476135,20.63151550,0.02035336,0.21821475,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64078093,-0.72173196,3.65851855,0.92010033,166.7780762,19.42012405,0.01773779,0.19836761,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810546,-0.19317023,1.06877291,0.20285212,49.60622787,5.50502586,0.00066832,0.00968431,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580585,0.72544616,-12.60079288,-0.36124995,63.56346893,110.0804443,0.02501998,0.36421487,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411606,1.06893897,-13.98393631,-0.66405630,70.59109497,122.2510071,0.02018156,0.40493336,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600174,4.12842846,-8.21649456,-3.93914723,46.25969315,160.2266541,0.00950556,0.18927255,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236256,4.06557751,-8.41963768,-3.87321973,47.05093765,162.9671631,0.01272573,0.19233203,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927216,4.31454849,-8.44083405,-4.11940908,47.68341064,165.1581726,0.00843621,0.19516155,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588068,2.63549232,-6.14611769,-2.34040380,33.85276031,310.2945862,0.01976313,0.29509950,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275740,2.65340400,-6.14611769,-2.34040380,33.87392044,302.4836731,0.01663975,0.31300724,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508076,-1.41738892,7.21263313,1.70846748,333.7232361,37.40997696,0.01755251,0.29107913,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987320,-2.55084944,7.22920465,2.87182403,348.0333557,39.25984955,0.01933133,0.32098064,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.43892366,36.61375809,-0.39568850,-35.14666748,183.8221741,1570.152954,0.04323371,1.46720731,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43283892,-1.38915789,3.44195557,1.51064825,162.0284576,18.86703682,0.00911499,0.12147118,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452094,-1.39608407,3.46374774,1.51831722,163.0215302,18.98266983,0.00922705,0.12221140,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151321,-0.76697642,3.03632259,0.83672273,137.0376129,15.95700932,0.00481021,0.06975809,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99724817,-0.75809073,3.00200748,0.82702899,135.4863586,15.77635098,0.00476046,0.06896810,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60849118,1.08626604,-2.60367227,-0.99832517,14.12439537,119.6839676,0.00481898,0.08794645,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61123300,1.09295058,-2.60366845,-0.99832463,14.31723976,121.3179855,0.00756474,0.09462805,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07086325,2.70936108,-7.05479479,-2.44479299,37.81792831,346.3615417,0.01606896,0.26457727,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07147694,2.71030140,-7.05478764,-2.44479227,38.10094833,348.9535217,0.01668966,0.26551741,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872355,-1.17527223,4.72314405,1.36548793,223.5309753,24.26120567,0.01441898,0.19020788,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000628,0.00000000,0.00003131,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776169,-4.97896767,10.83409595,5.05567503,260.7331238,61.39901352,0.04629616,0.07683193,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95934010,0.08723399,-1.95569992,-0.03524266,10.04787636,92.02503967,0.00364041,0.05199461,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95926023,0.08426059,-1.95554137,-0.03227616,10.04680157,92.01518250,0.00371876,0.05198347,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106827,3.16429210,-11.57509327,-2.79961681,60.32831192,104.4777298,0.01597626,0.36469626,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397900,3.35958743,-12.20778275,-2.97480655,63.65229797,110.2343063,0.01619732,0.38481870,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67049599,11.31371403,-31.56507683,-8.68159866,168.8591309,804.1921387,0.10542141,2.63218307,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17718506,12.39961624,-35.04797363,-9.48092556,187.2758179,891.9016113,0.12921289,2.91874456,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77030945,3.69021559,-9.75902462,-3.43582559,53.04857254,91.87059021,0.01128703,0.25441781,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57473850,3.57572436,-9.56276989,-3.32679415,51.91415405,89.90592194,0.01197139,0.24893442,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78778267,-4.97896957,10.84119701,5.05660343,261.1523438,61.48018646,0.05333170,0.07762726,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51062822,0.11461307,-1.50839865,-0.08424874,7.77941561,71.24898529,0.00222965,0.03036117,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94291234,0.24233399,-2.93894672,-0.18312630,15.16309071,138.8734894,0.00396500,0.05920459,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242545,-0.62279832,2.73673439,0.68507421,128.1511230,13.95873928,0.00430711,0.06226464,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876448,0.42928815,-2.28399324,-0.30431604,11.38005352,104.3095093,0.00477123,0.12496569,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78714848,1.69123316,13.84699917,-0.56736726,67.87929535,579.8024292,0.05984877,1.12386835,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81758499,1.51251638,13.84699917,-0.76697922,67.92634583,580.2042847,0.02941481,0.74555224,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78640556,1.69974530,13.84699917,-0.57458711,67.88076019,579.8148193,0.06059485,1.12515581,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699821,0.96409798,13.84699821,-0.21498026,67.83056641,579.3859863,0.00000000,0.74909204,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368523,2.01802897,16.09700012,-0.45042086,78.87371063,673.7130737,0.08331583,1.56760883,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369476,2.00972033,16.09700012,-0.41220504,78.86869812,673.6701660,0.08330519,1.59751964,1,
