xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259970,-0.39273983,5.27892351,0.52865958,45.31090164,25.92592239,0.00632258,0.13593538,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899839,-0.39236304,5.26528788,0.52794015,45.19442749,25.85927010,0.00629011,0.13558681,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424706,2.91128469,20.44599915,-1.25245368,100.3319016,1075.147583,0.05175158,1.65884829,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35875130,2.84592247,18.45299911,-0.85534167,90.47954559,969.5706787,0.09424856,1.99059439,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856491,3.43245721,24.37199974,-1.18583131,119.5148773,1280.710815,0.07343272,2.24664450,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.63574791,24.37199783,-0.39976123,119.3897171,1279.369507,0.00000000,2.23599982,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627892,3.14330387,22.39999962,-1.13281631,109.8550491,1177.196777,0.06371881,2.01049566,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.15914297,18.45299721,-0.87368071,90.48373413,969.6156006,0.00000000,1.28547454,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261950,0.53835738,-1.25197709,-0.43694103,6.81499290,59.30349731,0.01064221,0.10141400,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38311005,0.53161228,-3.37945437,-0.47902358,17.69194412,61.27846527,0.00365580,0.05258790,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30639935,0.51465875,-3.30275440,-0.46327808,17.28687477,59.87547302,0.00364648,0.05137863,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343754,2.52707124,-6.71640539,-2.28027487,36.14387131,331.2946777,0.01703307,0.24679179,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201357,2.39169693,-6.35590315,-2.15816283,34.20428848,313.5166626,0.01610999,0.23354900,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888322,0.88110089,-2.52334642,-0.82665795,13.45832539,369.7807922,0.00553722,0.05444933,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645716,0.39985660,-0.99525070,-0.37794447,5.39588356,148.2569733,0.00120635,0.02190990,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331405,0.16989562,-0.53296864,-0.16589791,2.81515169,75.01454926,0.00034571,0.00400239,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361248,-0.89861006,2.80174994,1.01671350,136.8773346,14.95748520,0.00813728,0.11809576,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434372,-0.90702075,2.79202747,1.02489746,136.5868530,14.92573166,0.00768366,0.11787433,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129230,1.79909825,-5.15707302,-1.62202787,27.53629494,239.8108215,0.01421897,0.17706640,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692995,1.85922050,-5.15707302,-1.62202787,27.66380501,240.9213867,0.01985668,0.23719703,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752492,0.83245564,162.4483185,17.80560112,0.01043777,0.10802258,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752492,0.83245564,162.4483185,17.80560112,0.01043777,0.10802258,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26903057,0.99894142,194.9378052,21.36671829,0.01252532,0.12962709,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11164713,-2.51553321,3.12337995,2.65694475,177.1604309,20.02341461,0.01173327,0.14142776,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819841,0.64424735,5.10591030,-0.51576698,227.5243225,25.05931664,0.00771186,0.12847635,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95542049,3.50557494,13.99800014,-2.61105728,69.74453735,1191.469360,0.04257993,0.89453626,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95554256,3.50369263,13.99800014,-2.60921836,69.74289703,1191.441162,0.04245865,0.89449400,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95410442,3.50949645,13.99800014,-2.61485195,69.74798584,1191.527832,0.04389625,0.89462447,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95386124,3.51324797,13.99800014,-2.61854172,69.75128174,1191.584473,0.04413899,0.89470929,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833618,1.55827379,28.69499969,-0.18851243,139.1262054,1490.863647,0.05666584,1.36973751,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777542,1.54501224,28.69499969,-0.18851243,139.1199951,1490.797241,0.05722368,1.35648239,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684219,1.37923682,26.99500084,-0.18851244,130.8865967,1402.568848,0.04815984,1.19071043,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311966,1.42650771,27.59999847,-0.18851244,133.8354645,1434.168823,0.04688166,1.23802304,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88685036,1.84236872,26.99500275,-0.18851244,130.7303162,1400.121704,0.10815515,1.65388155,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87994576,1.84150743,26.99500275,-0.18851243,130.6966095,1399.760620,0.11505952,1.65302896,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94400513,9.04381847,-0.88661081,43.52198029,44.08668900,0.00182029,0.05743098,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926570,123.9313278,12.46309662,0.00315261,0.05263897,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334942,163.2726593,16.03258133,0.00548116,0.09151872,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565069,163.8652496,16.09079170,0.00552102,0.09184972,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23317575,-1.29046798,-1.23022950,1.33315945,8.81156158,80.70230865,0.00294575,0.04268297,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785033,-1.39429271,2.34184480,1.45261645,121.0969849,13.60419178,0.00399438,0.05831983,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.47082919,-9.24698639,-0.46976265,9.28111362,44.92494202,44.92437363,0.00113555,0.03424964,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.47093919,-9.26080894,-0.46980515,9.29529572,44.99195480,44.99260330,0.00113900,0.03435371,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969603,0.77139395,-3.98561215,-0.69855982,19.71671104,68.29150391,0.00408336,0.07283011,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330106,-4.04772282,-0.70935541,20.02386856,69.35547638,0.00414873,0.07396466,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076487,54.86495209,6.05108595,0.00080365,0.00962950,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19084239,2.84082294,-2.18505049,-2.74414301,17.92348671,160.0518188,0.00579188,0.09669917,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77970672,-2.65912151,-3.77463102,2.74414301,23.08890724,212.9288788,0.00507615,0.08502556,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04346466,12.37969398,795.2009888,172.8966370,0.04491220,1.35712957,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51678467,12.54447842,806.7968140,175.4177704,0.04623159,1.37689745,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89225864,2.30949974,327.4343567,36.93594360,0.03849860,0.48194543,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67764568,1.43236637,220.3663177,24.85821342,0.03439081,0.32356426,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67764568,1.43236637,220.3663177,24.85821342,0.03439081,0.32356426,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80584526,5.52543449,808.0778809,94.00495148,0.04733457,1.47776222,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80681801,5.51872158,806.5476685,93.82765961,0.04830634,1.47104311,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900883,6.04401255,-12.78240490,-5.42927217,71.63514709,124.0591965,0.03660487,0.61477405,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043983,6.18473864,-13.01438332,-5.55825090,72.99671173,126.4172363,0.03606037,0.62653160,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47383499,4.69199228,818.6525879,170.8492432,0.09007391,2.83732843,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.23072052,13.90604973,-54.19806671,-12.33126354,287.7640381,487.6217957,0.03264610,1.57477891,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.23072052,13.90604973,-54.19806671,-12.33126354,287.7640381,487.6217957,0.03264610,1.57477891,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.23072052,13.90604973,-54.19806671,-12.33126354,287.7640381,487.6217957,0.03264610,1.57477891,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681320,-10.90189934,36.92960358,12.68394852,902.3291016,196.5704651,0.08278919,1.78198683,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05601501,13.22310162,909.2041626,198.0680695,0.06201655,1.79642999,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.69607544,16.95361328,-54.67211533,-16.03678894,287.2734680,287.2732544,0.02396558,0.91668355,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.67211533,16.03678894,-54.56883240,-12.96793365,287.2732544,493.9067078,0.10328252,3.06896615,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267584,13.05152512,6.60676432,629.0516968,72.81829071,0.06373265,0.92412347,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72660065,37.96133041,17.19657326,905.9597168,208.0615997,0.20611435,6.46997976,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562366,32.33791733,11.85759640,786.1840820,171.2684631,0.07698610,2.69194722,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300491,3.12313366,-11.60571766,-2.77691197,60.79943466,105.2936935,0.01728923,0.34626752,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431116,4.70053053,1.35062611,108.9498138,24.18124199,0.01497291,0.17631365,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643283,8.55762291,2.33156991,387.0601501,44.01171875,0.01796753,0.38516304,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643283,8.55727291,2.32897425,388.3396912,43.89186478,0.01761811,0.38256472,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160919,-7.67392588,27.80920029,15.03607178,1306.431152,156.5888367,0.41758940,7.36215878,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160919,-7.67392588,27.55912018,10.58586788,1279.888550,146.1839294,0.16751105,2.91190028,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.41043854,13.92288685,-35.41043854,-13.79988384,188.5975647,188.5992889,0.00000000,0.12395269,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.41043854,13.92288685,-35.41043854,-13.79988384,188.5975647,188.5992889,0.00000000,0.12395269,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.41044235,13.79988384,-35.33768463,-11.54176617,188.5992889,327.7266541,0.07275803,2.25809765,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.41044235,13.79988384,-35.33768463,-11.54176617,188.5992889,327.7266541,0.07275803,2.25809765,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96280921,-4.65073061,-0.94912881,23.29742622,35.42931366,0.00035110,0.01372481,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96280921,-4.65073061,-0.94912881,23.29742622,35.42931366,0.00035110,0.01372481,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267584,13.04932117,6.57607174,638.0526733,72.22859955,0.06152884,0.89339894,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56209946,16.77694321,-35.39295578,-13.31528854,194.0039062,335.9796448,0.16915028,3.46168017,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368134,-4.14788818,13.59740639,4.65489244,338.7353516,72.01455688,0.00372646,0.50702453,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368134,-4.14788818,13.59740639,4.65489244,338.7353516,72.01455688,0.00372646,0.50702453,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058510,-0.36007962,-13.72782135,0.82312459,68.82371521,327.7729492,0.00276409,0.46308887,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09843826,-16.31660080,-5.54051304,69.87680817,133.9305573,0.00000000,0.55792528,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09843826,-16.31660080,-5.54051304,69.87680817,133.9305573,0.00000000,0.55792528,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,112.6217041,19.76949692,-112.6217041,-15.73912525,263.8120422,456.1749268,0.00000000,4.03034687,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,114.3076553,20.06562805,-114.3076553,-15.97458839,267.7613831,463.0038147,0.00000000,4.09068155,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35277939,26.32638741,-58.35277939,-23.44319534,259.2473450,490.6795654,0.00000000,2.88319111,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96540833,26.60281754,-58.96540833,-23.68934441,261.9691467,495.8311768,0.00000000,2.91346097,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17508698,26.69738770,-59.17508698,-23.77354050,262.9006653,497.5941772,0.00000000,2.92382097,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,102.7780762,-2.68595314,-102.7780762,5.63475513,241.0665741,416.8443298,0.00000000,2.94838428,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,102.7780762,-2.68595314,-102.7780762,5.63475513,241.0665741,416.8443298,0.00000000,2.94838428,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24067688,12.19696522,-34.24067688,-11.78181934,85.61819458,148.0479431,0.00000000,0.41498956,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90307617,12.07667446,-33.90307617,-11.66566658,84.77401733,146.5882416,0.00000000,0.41089794,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771072,5.30830669,-11.47771072,-5.24808407,30.31834221,51.16252518,0.00000000,0.06041766,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771072,5.30830669,-11.47771072,-5.24808407,30.31834221,51.16252518,0.00000000,0.06041766,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037415,-1.57566738,-32.68037415,2.36262202,133.6619568,256.1854248,0.00000000,0.78695482,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369202,-1.58595252,-32.89369202,2.37804413,134.5344086,257.8576050,0.00000000,0.79209173,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369202,-1.58595252,-32.89369202,2.37804413,134.5344086,257.8576050,0.00000000,0.79209173,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.97537231,-9.17318153,-92.97537231,12.02254868,218.8503571,382.9881287,0.00000000,2.84924364,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.96819305,-9.56720924,-96.96819305,12.53880405,228.2489014,399.4354858,0.00000000,2.97160387,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.39975739,-4.95993328,-84.39975739,7.52697897,198.0457916,346.1608582,0.00000000,2.56724405,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998093,8.71953297,36.99998093,-6.55925655,155.1581116,1590.370972,0.00000000,2.16031861,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998093,8.71953297,36.99998093,-6.55925655,155.1581116,1590.370972,0.00000000,2.16031861,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408735,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568897,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,6.14167213,10.44213295,-6.14167213,-10.39568901,29.57004929,49.28341675,0.00000000,0.04644481,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,6.16377115,10.47970676,-6.16377115,-10.43309498,29.67644691,49.46074677,0.00000000,0.04661193,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99868584,-16.65937233,-23.99868584,17.61551476,118.2393570,235.1242371,0.00000000,0.95606112,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70030022,-16.45218849,-23.70030022,17.39646339,116.7691193,232.2007141,0.00000000,0.94417399,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,99.54679108,-30.54011726,-99.54679108,34.39145660,255.7585907,426.2643127,0.00000000,3.85133934,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985416,-0.71181625,-11.41985416,0.85487294,46.46062851,89.04953766,0.00000000,0.14305665,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,40.76143646,12.83888245,-40.76143646,-12.14870644,101.0972824,172.7078705,0.00000000,0.69017529,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,42.11321640,13.26479149,-42.11321640,-12.55159664,104.4500732,178.4354095,0.00000000,0.71306372,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20522499,0.60470265,-9.20522499,-0.50182992,37.44041824,72.65781403,0.00000000,0.10287324,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01677036,0.39524376,-6.01677036,-0.32802331,24.47201157,47.49100876,0.00000000,0.06724057,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30762863,-0.07897920,-6.30762863,0.12200241,25.68239212,49.22458649,0.00000000,0.04302321,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486774,-0.07894463,-6.30486774,0.12194901,25.67115211,49.20304108,0.00000000,0.04300437,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.17841768,-9.95700359,3.70959258,238.7960358,43.26015472,0.04244694,0.53117490,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00001907,6.15717697,20.00001907,-4.10514688,84.75531769,467.8493347,0.00000000,2.05203032,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86654091,5.43635988,-29.86654091,-5.13033152,73.43415070,123.9201889,0.00000000,0.30610132,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86654091,5.43635988,-29.86654091,-5.13033152,73.43415070,123.9201889,0.00000000,0.30610132,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.93845367,-3.59501839,-70.93845367,5.08695602,167.5762939,286.2760925,0.00000000,1.49221778,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.65026093,-3.58026147,-70.65026093,5.06629944,166.8954926,285.1130981,0.00000000,1.48615563,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,74.05203247,-3.75271392,-74.05203247,5.31024647,174.9314423,298.8411560,0.00000000,1.55771327,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,-0.00000000,0.00014896,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,-0.00000000,0.00014896,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002785,0.00000000,0.00000000,0.00011279,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38174820,10.92630005,-47.38174820,-9.24027443,196.9245453,377.4387207,0.00000000,1.68602598,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44277954,10.01796913,-43.44277954,-8.47210693,180.5537262,346.0612793,0.00000000,1.54586244,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51544189,10.26532650,-44.51544189,-8.68129444,185.0118256,354.6060181,0.00000000,1.58403182,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.18951416,-14.53936386,61.18951416,15.93300533,254.7073975,152.8244324,0.00000000,1.39364076,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.18951416,-14.53936386,61.18951416,15.93300533,254.7073975,152.8244324,0.00000000,1.39364076,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.18951416,-14.53936386,61.18951416,15.93300533,254.7073975,152.8244324,0.00000000,1.39364076,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,0.08269773,83.04098511,7.18762779,335.6698914,3524.533691,0.00000000,7.27030802,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,0.04869835,83.04098511,7.18762875,335.6697998,3524.532959,0.00000000,7.23623800,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99999237,-0.30533955,84.99999237,7.87746334,343.5906982,3607.702148,0.00000000,7.57211065,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28961945,-2.20168424,-14.28961945,2.36998844,58.92949677,112.9482040,0.00000000,0.16830415,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00233269,-2.31149602,-15.00233269,2.48819470,61.86867905,118.5816345,0.00000000,0.17669854,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-4.91462755,15.99699879,4.91462755,-15.88935566,40.67376709,67.78961945,0.00000000,0.10764408,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289040,-0.68749851,-1.57289040,0.69078082,6.95327806,13.49378586,0.00000000,0.00325650,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695123,-1.03469813,-2.36695123,1.03946280,10.46378040,20.30584526,0.00000000,0.00490052,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58382988,1.30040276,-13.58382988,-1.10553825,55.63339233,106.6306686,0.00000000,0.19486448,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54695225,1.29687238,-13.54695225,-1.10253692,55.48236084,106.3411865,0.00000000,0.19433545,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01510239,9.52015209,-32.01510239,-8.65829659,136.4692535,261.5660706,0.00000000,0.86185580,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41529083,9.63915443,-32.41529083,-8.76652527,138.1751099,264.8356323,0.00000000,0.87262893,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00005531,-3.82744527,14.00005531,5.30001211,75.17176056,1284.184326,0.00000000,1.47256875,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00005531,-3.82744527,14.00005531,5.30001211,75.17176056,1284.184326,0.00000000,1.47256875,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00005531,-3.82744527,14.00005531,5.30001211,75.17176056,1284.184326,0.00000000,1.47256875,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000395,-0.00000000,0.00000000,0.00002044,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000395,-0.00000000,0.00000000,0.00002044,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000395,-0.00000000,0.00000000,0.00002044,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000720,-0.00000000,0.00000000,0.00003730,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02771378,-13.79815292,39.02771378,15.67382050,178.0842133,217.8292999,0.00000000,1.87571788,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67259216,-13.67250061,38.67259216,15.53124809,176.4636230,215.8472900,0.00000000,1.85865033,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58402491,0.00000000,7.60952091,32.22122192,39.41217041,0.00000000,0.02554276,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93869781,-15.89177704,-69.93869781,18.59781647,171.4633179,292.9166565,0.00000000,2.70586991,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.27471924,-21.87619781,-96.27471924,25.60082054,236.0294342,403.2167969,0.00000000,3.72478843,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.24861979,58.47898865,1.34060276,234.2957764,2357.601074,0.00000000,3.58909249,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.38420081,58.47898865,1.34060276,234.3172455,2357.817139,0.00000000,3.72462535,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.25974369,58.47898865,1.38122714,234.2974854,2357.618408,0.00000000,3.64101124,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.90390015,31.89124680,-26.90390015,-31.29239082,99.13035583,165.2172546,0.00000000,0.59885532,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804611,11.98540211,-25.29804611,-10.56482506,114.3008194,213.5994873,0.00000000,1.42053378,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332756,12.10630131,-25.55332756,-10.67146397,115.4541321,215.7550201,0.00000000,1.43486822,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.46202275,45.66699219,3.58008265,186.4063873,1910.665649,0.00000000,3.11810231,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694229,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.56116629,0.00000000,3.58008218,14.53544807,148.9865265,0.00000000,0.01895924,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006863,0.00000000,-0.00000000,0.00028054,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81969863,-11.88206100,-0.66389507,48.48637772,92.93222046,0.00000000,0.15580353,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77512854,-11.23598957,-0.62779665,45.84999466,87.87915039,0.00000000,0.14733192,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.66060519,-26.34841156,4.26615715,108.9456940,208.8125610,0.00000000,0.60555184,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45830846,-26.33044434,3.05654025,107.5829849,207.9196472,0.00000000,0.59836733,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34564924,89.31732178,171.1915283,0.00000000,0.50896478,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263212,-21.07709503,-4.27167797,88.01078033,168.6873169,0.02380860,0.50095415,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.35418701,8.78833485,-86.35418701,-5.86968422,203.6331024,352.1154785,0.00000000,2.91841745,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.39177704,9.09737587,-89.39177704,-6.07623482,210.7960815,364.5014954,0.00000000,3.02107549,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640630,-12.47352791,2.54785872,51.24702072,99.45120239,0.00000000,0.28148678,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319405,-11.30027485,2.30823541,46.42673111,90.09691620,0.00000000,0.25501028,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.42950058,2.01051450,-50.42950058,-1.03628767,117.9141235,203.8931122,0.00000000,0.97379816,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12762797,-6.73761129,1.30418515,27.56548691,52.83384705,0.00000000,0.17655720,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122351,-0.24707906,0.09174244,1.06288826,5.86714315,0.00002679,0.00051893,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93367386,-42.63469315,-9.55372238,177.4921722,340.1933594,0.00000000,1.37995124,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93367386,-42.63469315,-9.55372238,177.4921722,340.1933594,0.00000000,1.37995124,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,80.96463013,119.6654816,-80.96463013,-114.3231735,338.9548035,564.9246216,0.00000000,5.34230375,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,77.10918427,-63.24378967,-77.10918427,66.05007172,233.9607849,409.4316711,0.00000000,2.80614972,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52815247,-0.00000000,-20.70141983,86.81439972,748.7742310,0.00000000,0.82673168,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52815247,-0.00000000,-20.70141983,86.81439972,748.7742310,0.00000000,0.82673168,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148289,1.56468785,4.58148289,-1.55227757,19.42326164,111.2367554,0.00000000,0.01237351,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.47042084,6.53715372,-59.47042084,-4.76263142,142.9744263,238.2907104,0.00000000,1.77452195,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.82516479,6.46622467,-58.82516479,-4.71095657,141.4231415,235.7052460,0.00000000,1.75526845,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.14902687,0.00000000,12.38406563,48.49983978,497.1214905,0.00000000,0.23508233,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.26247418,-1.41842985,-1.24481118,7.67287350,43.41321182,0.00000000,0.01766914,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35968781,-16.86993027,80.35968781,20.81361771,189.4460602,2859.452637,0.00000000,3.94354677,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538391,-81.99668884,229.6538391,105.7981033,562.6142578,7728.133789,0.00000000,23.80124855,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,40.78433990,-3.45537138,-40.76660156,4.38849688,94.59939575,94.59948730,0.01777283,0.93307346,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,40.78430939,-3.45883751,-40.78430939,3.45537138,99.58070374,94.59933472,0.00000000,0.00852144,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29079437,27.90708542,-63.29079437,-23.67892647,162.9307556,526.9793091,0.00000000,4.22821045,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.14490414,185.5846100,18.14656639,427.1171875,5730.488770,0.00000000,12.00156498,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65335464,9.52386379,-23.65335464,-8.92997932,62.89370346,198.3988037,0.00000000,0.59379506,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75129890,9.56322289,-23.75129890,-8.96699619,63.15406036,199.2204285,0.00000000,0.59625387,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95392227,14.07382679,-34.95392227,-13.19640255,92.94150543,293.1854553,0.00000000,0.87748504,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500641,-22.88214493,213.5500641,39.71183014,494.0214233,6785.933594,0.00000000,16.82959747,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99998474,-1.33824551,20.99998474,2.42375684,48.99948883,821.7623291,0.00000000,1.08550453,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996185,1.30919063,38.99996185,2.42375684,90.86598206,1523.898071,0.00000000,3.73294067,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996185,1.30339944,38.99996185,2.42375684,90.86553192,1523.890747,0.00000000,3.72712493,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996185,1.30339944,38.99996185,2.42375684,90.86553192,1523.890747,0.00000000,3.72712493,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996567,1.24813569,38.99996567,2.42375684,90.86132812,1523.820190,0.00000000,3.67188978,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996567,1.24813569,38.99996567,2.42375684,90.86132812,1523.820190,0.00000000,3.67188978,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99995041,2.66644573,42.99995041,2.82771540,100.3214722,1682.474487,0.00000000,5.49412251,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99995041,2.66644573,42.99995041,2.82771540,100.3214722,1682.474487,0.00000000,5.49412251,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.57972264,11.65999889,-3.27844071,28.63492203,276.6132812,0.00000000,0.30127764,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315369,0.21378998,-10.37315369,-0.08757233,24.03425407,80.61488342,0.00000000,0.12613387,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315369,0.21378998,-10.37315369,-0.08757233,24.03425407,80.61488342,0.00000000,0.12613387,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-20.24611092,84.99999237,26.96658897,201.7825012,3615.269531,0.00000000,6.72053480,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-20.24611092,84.99999237,26.96658897,201.7825012,3615.269531,0.00000000,6.72053480,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,-22.03834724,77.72698212,27.78375816,186.5710602,3342.731201,0.00000000,5.74546766,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.32412338,85.96398163,-2.01617908,211.1783447,3695.620117,0.00000000,18.30788612,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51735592,85.96398163,-2.01617908,208.0378571,3640.662109,0.00000000,11.50115013,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90968180,53.43898392,-1.11095583,129.1475220,2260.081787,0.00000000,6.79873514,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63157749,78.69104004,22.10329437,186.4199524,1351.544678,0.00000000,6.47172403,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.02523422,75.00000000,-26.17793083,192.2525177,3284.315430,0.00000000,6.84741449,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83362579,-39.99999619,68.21958923,1231.745361,184.7618103,0.00000000,3.38595986,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,30.80618095,145.6999969,-18.24363708,349.3686523,4575.757812,0.00000000,12.56247044,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,17.90777016,106.1999664,-6.08121252,252.6620789,4316.311035,0.00000000,11.82666683,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.26866150,99.99998474,-26.70645332,251.9512634,3299.861328,0.00000000,6.56220531,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.68160629,59.99999237,-8.90215111,146.6099396,2504.585938,0.00000000,3.77936649,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14313006,-8.13978004,-0.74670154,33.16106415,341.9734802,0.00000000,0.39642510,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27213383,8.00072956,-11.25178623,-7.33486843,56.39099121,306.4141541,0.02034356,0.66583449,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00001526,-5.19847822,24.00001526,6.59898949,100.1925812,1015.952698,0.00000000,1.40052390,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16282749,3.76733255,8.18194580,-3.52875590,36.36943054,363.6943054,0.01911936,0.23857640,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30233765,22.96489716,39.41456223,-20.50771523,110.2520981,731.0624390,0.04240881,2.41692877,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43502808,22.23306084,39.54679489,-19.80214119,109.6483917,727.0801392,0.04194804,2.39066911,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.39517593,34.99999237,32.75293350,108.1184845,774.8491821,0.00000000,1.35776341,1,
