xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259016,-0.39273983,5.27891016,0.52858347,45.29821014,25.91865921,0.00631903,0.13585924,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25898886,-0.39236304,5.26527548,0.52786422,45.18175888,25.85202789,0.00628659,0.13551085,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422798,2.96938586,20.44599724,-1.30997241,100.3495026,1075.336304,0.05176976,1.65943074,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873032,2.88529968,18.45299721,-0.89432114,90.48858643,969.6674194,0.09426738,1.99099207,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854584,3.49330163,24.37199783,-1.24612248,119.5295792,1280.868408,0.07345079,2.24719739,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.69657493,24.37199593,-0.46039215,119.3949585,1279.425659,0.00000000,2.23619580,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626175,3.20075107,22.39999771,-1.18973529,109.8694839,1177.351562,0.06373555,2.01102424,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299530,2.22002387,18.45299530,-0.93414998,90.49822235,969.7708740,0.00000000,1.28588617,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260424,0.53823626,-1.25197446,-0.43694106,6.81092262,59.26808167,0.01062950,0.10129290,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38307619,0.53120333,-3.37944889,-0.47902340,17.62304306,61.03981400,0.00362738,0.05217909,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30636573,0.51425922,-3.30274892,-0.46327791,17.21955299,59.64228439,0.00361813,0.05097922,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340321,2.52660871,-6.71640348,-2.28027487,36.10998917,330.9840698,0.01700115,0.24632931,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198067,2.39125896,-6.35590124,-2.15816283,34.17222214,313.2227783,0.01607980,0.23311132,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887225,0.88100004,-2.52334523,-0.82665795,13.44585228,369.4381104,0.00552696,0.05434844,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645454,0.39981598,-0.99525034,-0.37794447,5.39088249,148.1195831,0.00120411,0.02186930,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331292,0.16988827,-0.53296816,-0.16589789,2.81256795,74.94570160,0.00034507,0.00399504,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79360652,-0.89861006,2.80173039,1.01651812,136.7640381,14.94510269,0.00812381,0.11790030,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78433776,-0.90702075,2.79200888,1.02470243,136.4737701,14.91337681,0.00767094,0.11767925,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126894,1.79888272,-5.15706682,-1.62202775,27.51954269,239.6649323,0.01420168,0.17685108,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689943,1.85892916,-5.15706730,-1.62202787,27.64680862,240.7733765,0.01983229,0.23690566,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708719,-0.72446215,3.55752039,0.83243287,162.4312439,17.80372810,0.01043557,0.10799987,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708719,-0.72446215,3.55752039,0.83243287,162.4312439,17.80372810,0.01043557,0.10799987,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650311,-0.86934465,4.26902533,0.99891412,194.9173279,21.36447334,0.01252268,0.12959984,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167169,-2.51584363,3.12340379,2.65724707,177.1553192,20.02283859,0.01173259,0.14141959,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817743,0.64455795,5.10588789,-0.51609784,227.5063629,25.05734253,0.00771065,0.12845612,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539379,3.52963471,13.99800014,-2.63457322,69.76574707,1191.831787,0.04260583,0.89508051,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551586,3.52775240,13.99800014,-2.63273430,69.76408386,1191.803345,0.04248447,0.89503789,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407772,3.53348041,13.99800014,-2.63829279,69.76917267,1191.889404,0.04392290,0.89516771,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383453,3.53723216,13.99800014,-2.64198184,69.77249146,1191.946777,0.04416583,0.89525330,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63957977,1.70442915,28.69628143,-0.33375520,139.1725311,1491.360229,0.05670360,1.37065005,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63902473,1.69115293,28.69628716,-0.33375514,139.1660461,1491.290894,0.05726156,1.35738039,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94802666,1.52527761,26.99621964,-0.33375508,130.9304657,1403.038940,0.04819212,1.19150853,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55427933,1.57256651,27.60119057,-0.33375499,133.8795929,1434.641602,0.04691256,1.23883915,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88857651,1.98910606,26.99682617,-0.33375809,130.7892609,1400.752808,0.10825271,1.65537333,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88172722,1.98825097,26.99688911,-0.33375812,130.7558289,1400.394775,0.11516379,1.65452695,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200649,0.94403058,9.04382610,-0.88663650,43.52188110,44.08658218,0.00182029,0.05743071,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210640,-0.47662476,2.53525901,0.52926540,123.9309769,12.46306038,0.00315259,0.05263868,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917773,-0.73183364,3.21465921,0.82334888,163.2722168,16.03253555,0.00548113,0.09151821,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098589,-0.73378414,3.22650719,0.82565022,163.8647919,16.09074593,0.00552099,0.09184921,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314023,-1.29091763,-1.23019397,1.33360934,8.81158829,80.70255280,0.00294577,0.04268323,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787370,-1.39474297,2.34186745,1.45305800,121.0880280,13.60318470,0.00399379,0.05831121,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.06281676,-9.21832371,-0.06159027,9.25234318,44.72840118,44.72872925,0.00112567,0.03395168,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.06268549,-9.23239708,-0.06155344,9.26646137,44.79668045,44.79672241,0.00112910,0.03405498,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969865,0.77139288,-3.98561478,-0.69855994,19.71655273,68.29094696,0.00408330,0.07282893,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187368,0.78329992,-4.04772568,-0.70935559,20.02370453,69.35491180,0.00414866,0.07396347,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297714,-0.53113365,1.12378120,0.54076481,54.86452103,6.05103874,0.00080364,0.00962935,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19095492,2.84273696,-2.18516183,-2.74603844,17.92523003,160.0673981,0.00579300,0.09671797,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77958822,-2.66103816,-3.77451372,2.74603796,23.08598137,212.9018707,0.00507487,0.08500402,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99852753,-11.02260685,32.04340363,12.37881184,794.9428711,172.8404999,0.04488305,1.35624862,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47052765,-11.16767311,32.51673126,12.54358292,806.5349121,175.3608246,0.04620158,1.37600362,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375690,-1.82753968,6.89223099,2.30918407,327.3270874,36.92383575,0.03847336,0.48162952,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325285,-1.10879648,4.67762184,1.43215442,220.2940979,24.85006714,0.03436827,0.32335216,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325285,-1.10879648,4.67762184,1.43215442,220.2940979,24.85006714,0.03436827,0.32335216,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767561,17.80581093,5.52442503,807.8016968,93.97283173,0.04730223,1.47675252,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767561,17.80677986,5.51765537,806.2553711,93.79366302,0.04827134,1.46997726,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897831,6.04355288,-12.78240395,-5.42927265,71.60832977,124.0127563,0.03657748,0.61431396,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041122,6.18426991,-13.01438332,-5.55825138,72.96939087,126.3699188,0.03603339,0.62606281,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38373566,-1.85465384,33.47374344,4.68989372,818.3496704,170.7860260,0.09000726,2.83522916,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49481583,13.81219292,-54.46192169,-12.22552299,288.8477478,489.4581909,0.03289246,1.58666241,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49481583,13.81219292,-54.46192169,-12.22552299,288.8477478,489.4581909,0.03289246,1.58666241,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49481583,13.81219292,-54.46192169,-12.22552299,288.8477478,489.4581909,0.03289246,1.58666241,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84679794,-10.90189934,36.92952347,12.68255901,901.9769897,196.4937439,0.08272458,1.78059638,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99398422,-11.42667580,37.05595398,13.22169876,908.8493652,197.9907684,0.06196816,1.79502821,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52814102,17.09939003,-54.50429916,-16.18725204,286.5062561,286.5057373,0.02383767,0.91179079,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50413895,16.18725204,-54.40140533,-13.13479233,286.5049438,492.5857544,0.10273082,3.05257273,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267632,13.05141926,6.60527325,628.5439453,72.75949860,0.06362981,0.92263210,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72660065,37.96113205,17.19033241,905.5227661,207.9612274,0.20591556,6.46373940,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092148,-9.16562366,32.33783722,11.85516834,785.8294067,171.1912231,0.07691667,2.68951988,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12281728,-11.60571861,-2.77691197,60.77164841,105.2455750,0.01727343,0.34595117,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555307,-1.17431116,4.70051432,1.35047257,108.9023666,24.17070961,0.01495987,0.17616011,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965092,-1.94643283,8.55759811,2.33113217,386.8402100,43.98670959,0.01794712,0.38472551,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965092,-1.94643283,8.55724716,2.32854176,388.1201477,43.86705017,0.01759820,0.38213229,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160728,-7.67392588,27.80822563,15.01895332,1304.911255,156.4066620,0.41661835,7.34503937,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159775,-7.67392588,27.55878639,10.58030510,1278.665283,146.0441895,0.16719097,2.90633631,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89836502,14.16274261,-34.89836502,-14.04057312,186.5174561,186.5157166,0.00000000,0.12123013,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89836502,14.16274261,-34.89836502,-14.04057312,186.5174561,186.5157166,0.00000000,0.12123013,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89657974,14.04057312,-34.82542801,-11.83226681,186.5075073,324.0917664,0.07115304,2.20828533,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89657974,14.04057312,-34.82542801,-11.83226681,186.5075073,324.0917664,0.07115304,2.20828533,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65106678,0.96280140,-4.65071297,-0.94912881,23.29078865,35.41921616,0.00035090,0.01371699,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65106678,0.96280140,-4.65071297,-0.94912881,23.29078865,35.41921616,0.00035090,0.01371699,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778534,-5.68267632,13.04919720,6.57440424,637.4570923,72.16117859,0.06141403,0.89173180,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56176376,16.77036476,-35.39294052,-13.31528854,193.8194427,335.6601868,0.16882877,3.45510054,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.15003586,13.59741211,4.65643549,338.5333862,71.97162628,0.00372202,0.50642014,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.15003586,13.59741211,4.65643549,338.5333862,71.97162628,0.00372202,0.50642014,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054981,-0.36495280,-13.72778988,0.82741940,68.78074646,327.5682678,0.00276064,0.46251062,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09874296,-16.31660080,-5.54051304,69.89588165,133.9671021,0.00000000,0.55822980,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09874296,-16.31660080,-5.54051304,69.89588165,133.9671021,0.00000000,0.55822980,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,111.7775574,20.60152054,-111.7775574,-16.61918640,262.2351074,453.4482117,0.00000000,3.98230767,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,113.4508743,20.91010857,-113.4508743,-16.86782455,266.1608582,460.2362061,0.00000000,4.04192305,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35251236,26.31646156,-58.35251236,-23.42982483,259.4021606,490.9726562,0.00000000,2.88663578,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96514130,26.59278488,-58.96514130,-23.67583275,262.1256409,496.1273804,0.00000000,2.91694188,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17481232,26.68732071,-59.17481232,-23.75998116,263.0576477,497.8913879,0.00000000,2.92731404,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,104.2470093,-3.07332325,-104.2470093,6.11234856,244.7272186,423.1741943,0.00000000,3.03860831,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,104.2470093,-3.07332325,-104.2470093,6.11234856,244.7272186,423.1741943,0.00000000,3.03860831,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19761181,-34.24068832,-11.78182030,85.68479919,148.1630859,0.00000000,0.41563529,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07731438,-33.90308762,-11.66566753,84.83995056,146.7022552,0.00000000,0.41153729,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770786,5.30846691,-11.47770786,-5.24808359,30.35869980,51.23063278,0.00000000,0.06057861,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770786,5.30846691,-11.47770786,-5.24808359,30.35869980,51.23063278,0.00000000,0.06057861,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037796,-1.56376123,-32.68037796,2.35189056,133.7616272,256.3764954,0.00000000,0.78812921,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.57396853,-32.89369583,2.36724234,134.6347504,258.0499573,0.00000000,0.79327363,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.57396853,-32.89369583,2.36724234,134.6347504,258.0499573,0.00000000,0.79327363,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,91.82563782,-8.90921211,-91.82563782,11.69139481,216.2547760,378.4458618,0.00000000,2.78205967,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,95.76908112,-9.29190254,-95.76908112,12.19342804,225.5418243,394.6981506,0.00000000,2.90153480,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.35606384,-4.72482634,-83.35606384,7.23153257,195.7045746,342.0686951,0.00000000,2.50690484,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00006485,1.49860024,37.00006485,0.55137640,151.1452942,1549.239258,0.00000000,2.05001950,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00006485,1.49860024,37.00006485,0.55137640,151.1452942,1549.239258,0.00000000,2.05001950,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-1.43516707,7.00766087,1.43516707,-6.99143314,17.47898674,29.13164711,0.00000000,0.01622802,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-1.44033122,7.03287649,1.44033122,-7.01659012,17.54188156,29.23646736,0.00000000,0.01628641,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99856949,-16.84004593,-23.99856949,17.79464912,119.5935669,234.9512787,0.00000000,0.95465648,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70018578,-16.63064957,-23.70018578,17.57335854,118.1065826,232.0298462,0.00000000,0.94278681,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,150.0938416,-41.99961853,-150.0938416,50.85774231,387.8780518,646.4634399,0.00000000,8.85812187,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984749,-0.71101695,-11.41984749,0.85487264,46.59019852,89.29787445,0.00000000,0.14385566,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.02856064,14.72722721,-35.02856064,-14.17936802,90.07284546,153.8744507,0.00000000,0.54785842,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.19022369,15.21575928,-36.19022369,-14.64960289,93.06007385,158.9774323,0.00000000,0.56602716,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519352,0.60385370,-9.20519352,-0.50183785,37.75011444,72.35438538,0.00000000,0.10201582,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01674891,0.39469418,-6.01674891,-0.32801402,24.67443657,47.29267120,0.00000000,0.06668014,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07890961,-6.30763006,0.12200243,25.70315742,49.26438522,0.00000000,0.04309281,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07887507,-6.30486917,0.12194902,25.69190598,49.24281693,0.00000000,0.04307395,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945450,-3.09390807,-9.95717525,3.62296510,238.3195190,43.17382431,0.04227770,0.52905709,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,5.53202724,19.99999809,-3.49755692,84.39188385,465.8432007,0.00000000,2.03447008,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86639786,5.43068361,-29.86639786,-5.12741041,73.10300446,123.3613815,0.00000000,0.30334684,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86639786,5.43068361,-29.86639786,-5.12741041,73.10300446,123.3613815,0.00000000,0.30334684,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,67.01603699,-2.78790927,-67.01603699,4.10607815,157.5174255,269.0922241,0.00000000,1.31845188,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,66.74378204,-2.77642965,-66.74378204,4.08940697,156.8775024,267.9990234,0.00000000,1.31309569,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,69.95745850,-2.91017890,-69.95745850,4.28631735,164.4310608,280.9030151,0.00000000,1.37632048,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,0.00000000,0.00004100,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003687,0.00000000,0.00000000,0.00014913,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003687,0.00000000,0.00000000,0.00014913,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002792,0.00000000,0.00000000,0.00011292,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,0.00000000,0.00004100,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.92229080,-47.38172150,-9.24027157,196.6903992,376.9899292,0.00000000,1.68201888,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.01429367,-43.44276047,-8.47210503,180.3390045,345.6497803,0.00000000,1.54218829,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542282,10.26155949,-44.51542282,-8.68129253,184.7918549,354.1843872,0.00000000,1.58026707,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-55.70585251,-18.68739510,55.70585251,19.90090370,237.6772766,142.6063690,0.00000000,1.21350944,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-55.70585251,-18.68739510,55.70585251,19.90090370,237.6772766,142.6063690,0.00000000,1.21350944,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-55.70585251,-18.68739510,55.70585251,19.90090370,237.6772766,142.6063690,0.00000000,1.21350944,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,2.05487847,83.04098511,5.21989298,335.7725220,3525.611084,0.00000000,7.27475357,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,2.02071691,83.04098511,5.21989298,335.7691345,3525.575684,0.00000000,7.24052048,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,1.85475802,85.00000000,5.72087383,343.6702881,3608.537842,0.00000000,7.57562065,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959370,-2.20218611,-14.28959370,2.36998630,58.84117889,112.7789230,0.00000000,0.16780005,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230598,-2.31202292,-15.00230598,2.48819232,61.77595520,118.4039154,0.00000000,0.17616929,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.45836735,17.78795052,9.45836735,-17.63261986,48.85921097,81.43201447,0.00000000,0.15532959,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288885,-0.68750942,-1.57288885,0.69078052,6.94122601,13.47039795,0.00000000,0.00324522,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694884,-1.03471506,-2.36694884,1.03946221,10.44564342,20.27064896,0.00000000,0.00488355,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380890,1.29865813,-13.58380890,-1.10553741,55.38389969,106.1524734,0.00000000,0.19312061,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693222,1.29513252,-13.54693222,-1.10253620,55.23354340,105.8643036,0.00000000,0.19259632,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01505280,9.51226997,-32.01505280,-8.65828991,135.8442993,260.3682556,0.00000000,0.85398006,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41523743,9.63117313,-32.41523743,-8.76651859,137.5423431,263.6228027,0.00000000,0.86465478,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99983215,-3.80760431,13.99983215,5.29996252,75.67521667,1292.784790,0.00000000,1.49236000,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99983215,-3.80760431,13.99983215,5.29996252,75.67521667,1292.784790,0.00000000,1.49236000,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99983215,-3.80760431,13.99983215,5.29996252,75.67521667,1292.784790,0.00000000,1.49236000,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000389,-0.00000000,-0.00000000,0.00002030,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000389,-0.00000000,-0.00000000,0.00002030,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000389,-0.00000000,-0.00000000,0.00002030,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000710,-0.00000000,-0.00000000,0.00003704,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02704239,-13.79804802,39.02704239,15.70121765,179.3849945,219.4203949,0.00000000,1.90321970,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67192841,-13.67239666,38.67192841,15.55839443,177.7525940,217.4239349,0.00000000,1.88590193,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58396244,0.00000000,7.60982418,32.45046234,39.69257736,0.00000000,0.02590751,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.95889282,-15.91468048,-69.95889282,18.62258911,171.5225525,293.0178528,0.00000000,2.70773935,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.30252075,-21.90772438,-96.30252075,25.63492012,236.1109924,403.3560486,0.00000000,3.72736192,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.22987580,58.47898865,1.35925937,234.2928925,2357.572266,0.00000000,3.58900476,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.36544800,58.47898865,1.35925925,234.3141937,2357.786621,0.00000000,3.72452950,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.24043012,58.47898865,1.40044892,234.2945251,2357.588379,0.00000000,3.64091921,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314625,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,30.21050453,30.87315178,-30.21050453,-30.23085594,102.6630783,171.1051331,0.00000000,0.64229894,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98496532,-25.29804420,-10.56482410,114.2832413,213.5666504,0.00000000,1.42009699,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10585976,-25.55332565,-10.67146397,115.4363861,215.7218323,0.00000000,1.43442690,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.43034586,45.66699219,3.54836321,186.4051361,1910.652588,0.00000000,3.11806059,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331528,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69457626,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.52977991,0.00000000,3.54836321,14.40734100,147.6734314,0.00000000,0.01862652,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006865,0.00000000,-0.00000000,0.00028059,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81967890,-11.88206100,-0.66389507,48.48330688,92.92633057,0.00000000,0.15578379,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77510989,-11.23598957,-0.62779665,45.84709549,87.87358856,0.00000000,0.14731325,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34840965,-3.63917351,-26.34840965,4.24456930,108.9316177,208.7855988,0.00000000,0.60539567,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45828414,-26.33044434,3.05651760,107.5831299,207.9199066,0.00000000,0.59836876,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461330,-21.16007423,-5.34564686,89.31742859,171.1917419,0.00000000,0.50896609,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263117,-21.07709503,-4.27167559,88.01088715,168.6875305,0.02380866,0.50095546,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.03030396,8.78084087,-86.03030396,-5.88386774,202.8754120,350.8053284,0.00000000,2.89674044,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.05650330,9.08961773,-89.05650330,-6.09091711,210.0117340,363.1452637,0.00000000,2.99863601,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26641011,-12.47352791,2.54785872,51.24665451,99.45049286,0.00000000,0.28148276,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319762,-11.30027485,2.30823541,46.42639542,90.09627533,0.00000000,0.25500661,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.11584091,2.01852942,-50.11584091,-1.05637109,117.1811752,202.6257172,0.00000000,0.96172959,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12765825,-6.73761129,1.30418515,27.56312180,52.82931519,0.00000000,0.17652690,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122359,-0.24707906,0.09174244,1.06279624,5.86663532,0.00002678,0.00051884,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93338394,-42.63468933,-9.55372238,177.4735107,340.1575623,0.00000000,1.37966120,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93338394,-42.63468933,-9.55372238,177.4735107,340.1575623,0.00000000,1.37966120,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,84.13169098,119.3422318,-84.13169098,-113.8858948,342.5534363,570.9223633,0.00000000,5.45634365,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,80.12542725,-63.55164719,-80.12542725,66.50275421,239.9221954,419.8641663,0.00000000,2.95097518,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53260994,-0.00000000,-20.70570755,86.82338715,748.8517456,0.00000000,0.82690305,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53260994,-0.00000000,-20.70570755,86.82338715,748.8517456,0.00000000,0.82690305,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58147430,1.56542981,4.58147430,-1.55301881,19.42388916,111.2403336,0.00000000,0.01237431,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,61.00952530,6.39737606,-61.00952530,-4.53179359,146.5969391,244.3282318,0.00000000,1.86558294,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,60.34757614,6.32796526,-60.34757614,-4.48262358,145.0063629,241.6772766,0.00000000,1.84534121,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-11.02826977,0.00000000,11.22193527,44.02569199,451.2615051,0.00000000,0.19370978,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.27221608,-1.41842985,-1.25443447,7.69856930,43.55859375,0.00000000,0.01778769,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35973358,-18.19023132,80.35973358,22.16099739,190.0953827,2869.253174,0.00000000,3.97062588,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6541748,-86.62476349,229.6541748,110.7386017,566.2946777,7778.689453,0.00000000,24.11367226,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,17.19999313,-0.48824841,-17.19689560,0.65267402,39.70490265,39.70497894,0.00313090,0.16437231,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,17.19998932,-0.49877363,-17.19998932,0.48824841,41.79545975,39.70489883,0.00000000,0.00150115,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.91395760,-63.29080963,-23.67893028,163.0630646,527.4072266,0.00000000,4.23507977,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846252,-6.54709339,185.5846252,18.55053329,427.1488342,5730.913086,0.00000000,12.00334263,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65335846,9.52268505,-23.65335846,-8.92998028,62.83123779,198.2017517,0.00000000,0.59261632,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75130272,9.56203938,-23.75130272,-8.96699619,63.09133911,199.0225830,0.00000000,0.59507024,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95392609,14.07208443,-34.95392609,-13.19640255,92.84921265,292.8943176,0.00000000,0.87574321,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-24.62890244,213.5500488,41.48886490,494.4656372,6792.035645,0.00000000,16.85987663,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,2.69543982,21.00000000,-1.59650636,49.30150223,826.8272705,0.00000000,1.09892654,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.39665461,38.99999237,-1.59650636,91.68022919,1537.553711,0.00000000,3.80014133,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.39063692,38.99999237,-1.59650636,91.67831421,1537.521606,0.00000000,3.79409981,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.39063692,38.99999237,-1.59650636,91.67831421,1537.521606,0.00000000,3.79409981,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.33324289,38.99999237,-1.59650636,91.66010284,1537.216309,0.00000000,3.73673391,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.33324289,38.99999237,-1.59650636,91.66010284,1537.216309,0.00000000,3.73673391,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,7.50232124,42.99999619,-1.86259055,101.6418304,1704.617920,0.00000000,5.63969183,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,7.50232124,42.99999619,-1.86259055,101.6418304,1704.617920,0.00000000,5.63969183,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.54312396,11.65999889,-3.24224758,28.61564064,276.4270325,0.00000000,0.30087203,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21359913,-10.37315083,-0.08757233,24.01605225,80.55383301,0.00000000,0.12594287,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21359913,-10.37315083,-0.08757233,24.01605225,80.55383301,0.00000000,0.12594287,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-13.39812851,84.99999237,19.91580582,198.7146454,3560.303711,0.00000000,6.51773214,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-13.39812851,84.99999237,19.91580582,198.7146454,3560.303711,0.00000000,6.51773214,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,-15.00328350,77.72698212,20.51931381,182.8088074,3275.324463,0.00000000,5.51608610,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.34116173,85.96398163,-2.03159213,211.1877136,3695.784912,0.00000000,18.30951309,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.53342819,85.96398163,-2.03159213,208.0438538,3640.766846,0.00000000,11.50180912,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.91849947,53.43898392,-1.11944866,129.1506195,2260.135742,0.00000000,6.79906082,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63181114,78.69104004,22.10351562,186.4197540,1351.543091,0.00000000,6.47170925,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.91277313,75.00000000,-26.07302666,192.1463623,3282.501709,0.00000000,6.83985329,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.85602570,-39.99999619,68.24368286,1232.053589,184.8080292,0.00000000,3.38765454,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7000275,28.64760971,145.7000275,-16.15775490,348.3563538,4562.500488,0.00000000,12.48978138,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999817,17.18667603,106.1999817,-5.38591814,252.3863220,4311.600586,0.00000000,11.80086708,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,32.83211517,99.99998474,-26.28695679,251.6237488,3295.571777,0.00000000,6.54515648,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.53813839,59.99999237,-8.76231861,146.5393982,2503.380615,0.00000000,3.77573061,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15998232,-8.13978004,-0.76340419,33.16732407,342.0380249,0.00000000,0.39657477,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27176762,7.92238331,-11.25152779,-7.26005077,56.24138260,305.6012268,0.02023577,0.66230631,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-4.60750484,23.99999619,5.99070168,99.57133484,1009.653381,0.00000000,1.38321006,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16203690,4.21837854,8.18195152,-3.96986270,37.11930847,371.1930237,0.01991591,0.24851593,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30789948,22.45709229,39.41960526,-20.02128601,109.7635269,727.8358154,0.04203528,2.39564133,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43912888,21.73284531,39.55039215,-19.32223511,109.1816711,723.9981079,0.04159317,2.37044477,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.35805511,34.99999237,32.71428299,108.0576782,774.4133911,0.00000000,1.35623670,1,
