xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259970,-0.39273983,5.27892017,0.52860051,45.30106735,25.92028999,0.00631983,0.13587633,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899839,-0.39236304,5.26528549,0.52788126,45.18460846,25.85365295,0.00628738,0.13552791,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423180,2.96145248,20.44599724,-1.30211985,100.3470688,1075.310059,0.05176722,1.65934956,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873413,2.87992311,18.45299721,-0.88899964,90.48732758,969.6540527,0.09426476,1.99093676,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854965,3.48499346,24.37199783,-1.23789155,119.5275421,1280.846436,0.07344827,2.24712014,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.68826914,24.37199593,-0.45211482,119.3942108,1279.417480,0.00000000,2.23616743,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626366,3.19290709,22.39999771,-1.18196476,109.8674698,1177.329956,0.06373322,2.01095057,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.21171093,18.45299721,-0.92589474,90.49620056,969.7490845,0.00000000,1.28582835,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260757,0.53824627,-1.25197685,-0.43694097,6.81126118,59.27102661,0.01063056,0.10130297,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38311529,0.53152317,-3.37946558,-0.47902396,17.67687607,61.22627258,0.00364957,0.05249835,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30640411,0.51457167,-3.30276537,-0.46327841,17.27215195,59.82447433,0.00364027,0.05129114,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340416,2.52663946,-6.71640205,-2.28027439,36.11228561,331.0050964,0.01700331,0.24636061,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198162,2.39128828,-6.35589981,-2.15816236,34.17439651,313.2426758,0.01608184,0.23314093,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887225,0.88100666,-2.52334499,-0.82665777,13.44669724,369.4613037,0.00552766,0.05435528,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645454,0.39981869,-0.99525017,-0.37794438,5.39122200,148.1288910,0.00120427,0.02187206,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331321,0.16988875,-0.53296840,-0.16589786,2.81274462,74.95040894,0.00034511,0.00399555,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361153,-0.89860988,2.80173635,1.01652873,136.7702789,14.94578552,0.00812455,0.11791109,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434277,-0.90702057,2.79201460,1.02471304,136.4800110,14.91405773,0.00767164,0.11769000,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127419,1.79888904,-5.15707159,-1.62202752,27.52004814,239.6692810,0.01420220,0.17685750,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690468,1.85893774,-5.15707159,-1.62202752,27.64731407,240.7777863,0.01983302,0.23691438,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752254,0.83243567,162.4333649,17.80395889,0.01043584,0.10800267,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752254,0.83243567,162.4333649,17.80395889,0.01043584,0.10800267,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902866,0.99891752,194.9198608,21.36475182,0.01252301,0.12960321,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166859,-2.51580691,3.12340069,2.65721130,177.1559296,20.02290726,0.01173267,0.14142054,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817982,0.64452094,5.10589027,-0.51605844,227.5084991,25.05757713,0.00771079,0.12845851,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539951,3.52447104,13.99800014,-2.62952662,69.76117706,1191.753784,0.04260026,0.89496344,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552158,3.52258873,13.99800014,-2.62768793,69.75951385,1191.725342,0.04247890,0.89492065,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408344,3.52833319,13.99800014,-2.63326240,69.76460266,1191.811523,0.04391715,0.89505064,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384026,3.53208494,13.99800014,-2.63695168,69.76792145,1191.868774,0.04416005,0.89513612,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831520,1.72731137,28.69502068,-0.35662702,139.1730652,1491.365723,0.05670402,1.37066042,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775444,1.71403348,28.69502068,-0.35662702,139.1664734,1491.295410,0.05726193,1.35738909,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682693,1.54815888,26.99501801,-0.35662702,130.9309692,1403.044312,0.04819250,1.19151783,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310440,1.59545135,27.60001755,-0.35662699,133.8802795,1434.648926,0.04691305,1.23885214,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88677979,2.01196313,26.99502754,-0.35662708,130.7887878,1400.747681,0.10825193,1.65536141,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87986755,2.01110053,26.99502945,-0.35662708,130.7550507,1400.386719,0.11516242,1.65450740,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403756,9.04381752,-0.88664377,43.52181244,44.08650970,0.00182028,0.05743053,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926522,123.9307785,12.46304035,0.00315258,0.05263852,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334858,163.2719116,16.03250885,0.00548111,0.09151790,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82564986,163.8645020,16.09071541,0.00552097,0.09184889,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314226,-1.29095030,-1.23019600,1.33364213,8.81160545,80.70270538,0.00294578,0.04268340,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788323,-1.39477539,2.34187698,1.45309031,121.0876846,13.60314655,0.00399376,0.05831087,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06539862,-9.21847820,0.06645531,9.25230694,44.72914505,44.72854614,0.00112567,0.03395171,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06530214,-9.23225689,0.06642628,9.26644516,44.79599762,44.79664230,0.00112910,0.03405513,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139235,-3.98561168,-0.69855982,19.71649551,68.29074860,0.00408327,0.07282853,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329939,-4.04772282,-0.70935541,20.02364922,69.35472107,0.00414864,0.07396305,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076463,54.86434937,6.05101967,0.00080364,0.00962930,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19096208,2.84282207,-2.18516874,-2.74612260,17.92531204,160.0681305,0.00579306,0.09671888,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77958727,-2.66112328,-3.77451253,2.74612260,23.08586884,212.9008331,0.00507482,0.08500319,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04343033,12.37877464,794.9318237,172.8380890,0.04488180,1.35621071,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51675797,12.54354572,806.5236206,175.3583832,0.04620029,1.37596524,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89223194,2.30917025,327.3225098,36.92332077,0.03847229,0.48161605,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67762184,1.43214524,220.2910004,24.84971619,0.03436731,0.32334313,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67762184,1.43214524,220.2910004,24.84971619,0.03436731,0.32334313,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80581093,5.52438736,807.7915649,93.97165680,0.04730104,1.47671556,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80677986,5.51761675,806.2448120,93.79243469,0.04827007,1.46993876,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897831,6.04353714,-12.78240395,-5.42927217,71.60745239,124.0112228,0.03657658,0.61429882,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041122,6.18425417,-13.01438332,-5.55825090,72.96849060,126.3683624,0.03603250,0.62604737,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375854,-1.85465360,33.47376633,4.68982887,818.3403931,170.7840881,0.09000521,2.83516455,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41540527,13.80513954,-54.38260269,-12.22305679,288.4298706,488.7500610,0.03279736,1.58207488,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41540527,13.80513954,-54.38260269,-12.22305679,288.4298706,488.7500610,0.03279736,1.58207488,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41540527,13.80513954,-54.38260269,-12.22305679,288.4298706,488.7500610,0.03279736,1.58207488,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189934,36.92953491,12.68251419,901.9658813,196.4913483,0.08272256,1.78055263,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399567,-11.42667484,37.05596161,13.22165394,908.8381348,197.9883575,0.06196664,1.79498422,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.55265045,17.10341263,-54.52879715,-16.19080353,286.6122437,286.6120605,0.02385540,0.91246891,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.52879715,16.19080353,-54.42599106,-13.13605881,286.6120605,492.7698975,0.10280765,3.05485559,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778915,-5.68267488,13.05140686,6.60510349,628.4865112,72.75286102,0.06361820,0.92246372,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521088,-10.72659969,37.96112442,17.19027710,905.5189819,207.9603271,0.20591380,6.46368408,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33784485,11.85516262,785.8286133,171.1910553,0.07691652,2.68951440,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298679,3.12281609,-11.60571671,-2.77691174,60.77156448,105.2454224,0.01727338,0.34595016,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431104,4.70051670,1.35047233,108.9023132,24.17069435,0.01495985,0.17615990,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55760002,2.33110690,386.8275452,43.98527145,0.01794594,0.38470036,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55725002,2.32851648,388.1075134,43.86561966,0.01759705,0.38210744,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39158630,-7.67392302,27.80808830,15.01686764,1304.726318,156.3844757,0.41650021,7.34295702,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159775,-7.67392349,27.55875015,10.57962990,1278.517212,146.0272980,0.16715230,2.90566397,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.99814606,14.18684578,-34.99814606,-14.06593513,187.0011597,187.0029297,0.00000000,0.12186321,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.99814606,14.18684578,-34.99814606,-14.06593513,187.0011597,187.0029297,0.00000000,0.12186321,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.99814987,14.06593513,-34.92661285,-11.84588146,187.0029449,324.9526978,0.07153155,2.22003293,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.99814987,14.06593513,-34.92661285,-11.84588146,187.0029449,324.9526978,0.07153155,2.22003293,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96280313,-4.65073061,-0.94912881,23.29231644,35.42153549,0.00035095,0.01371878,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96280313,-4.65073061,-0.94912881,23.29231644,35.42153549,0.00035095,0.01371878,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778915,-5.68267488,13.04918861,6.57419395,637.3824463,72.15274048,0.06139965,0.89152294,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56172562,16.76953888,-35.39294052,-13.31528473,193.7964172,335.6202698,0.16878866,3.45427942,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.15024233,13.59741402,4.65658379,338.5140381,71.96750641,0.00372159,0.50636220,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.15024233,13.59741402,4.65658379,338.5140381,71.96750641,0.00372159,0.50636220,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054981,-0.36542165,-13.72778893,0.82783288,68.77662659,327.5486755,0.00276031,0.46245521,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09866142,-16.31660080,-5.54051304,69.89079285,133.9573517,0.00000000,0.55814862,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09866142,-16.31660080,-5.54051304,69.89079285,133.9573517,0.00000000,0.55814862,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.2466354,20.28525352,-109.2466354,-16.47934532,256.3605042,443.2900085,0.00000000,3.80588293,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,110.8820572,20.58910561,-110.8820572,-16.72589111,260.1983337,449.9259949,0.00000000,3.86285710,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35294724,26.33132362,-58.35294724,-23.44983482,259.1708374,490.5347900,0.00000000,2.88148904,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96557617,26.60780525,-58.96557617,-23.69605446,261.8918457,495.6848450,0.00000000,2.91174102,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17524719,26.70239449,-59.17524719,-23.78027344,262.8230286,497.4472046,0.00000000,2.92209482,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,101.1072998,-2.17121959,-101.1072998,5.02153111,237.0059509,409.8228149,0.00000000,2.84989357,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,101.1072998,-2.17121959,-101.1072998,5.02153111,237.0059509,409.8228149,0.00000000,2.84989357,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24069214,12.19665337,-34.24069214,-11.78182220,85.58580780,147.9919128,0.00000000,0.41467562,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90309143,12.07636642,-33.90309143,-11.66566944,84.74194336,146.5327911,0.00000000,0.41058707,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771168,5.30824089,-11.47771168,-5.24808455,30.30192757,51.13483429,0.00000000,0.06035227,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771168,5.30824089,-11.47771168,-5.24808455,30.30192757,51.13483429,0.00000000,0.06035227,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68038559,-1.57909930,-32.68038559,2.36571670,133.6332855,256.1304626,0.00000000,0.78661740,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370728,-1.58940697,-32.89370728,2.38115907,134.5055695,257.8023376,0.00000000,0.79175204,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89370728,-1.58940697,-32.89370728,2.38115907,134.5055695,257.8023376,0.00000000,0.79175204,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.37840271,-9.54452133,-94.37840271,12.48145771,222.1880035,388.8290405,0.00000000,2.93681288,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.43146515,-9.95449543,-98.43146515,13.01742077,231.7298584,405.5272522,0.00000000,3.06293392,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.67337036,-5.29644299,-85.67337036,7.94207001,201.0539551,351.4188538,0.00000000,2.64582586,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99985504,5.85100555,36.99985504,-3.75322890,152.8972321,1567.196777,0.00000000,2.09781909,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99985504,5.85100555,36.99985504,-3.75322890,152.8972321,1567.196777,0.00000000,2.09781909,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92138672,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-15.72151184,14.72732449,15.72151184,-14.58085442,52.51174927,87.51957703,0.00000000,0.14646912,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-15.77808285,14.78031731,15.77808285,-14.63332176,52.70069885,87.83449554,0.00000000,0.14699616,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99863815,-16.95373726,-23.99863815,17.90750885,119.5414581,234.8489075,0.00000000,0.95382464,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70025253,-16.74292755,-23.70025253,17.68481445,118.0551147,231.9287109,0.00000000,0.94196528,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,177.6738434,-43.83511353,-177.6738434,56.01074600,454.7472839,757.9121094,0.00000000,12.17563152,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985321,-0.71141285,-11.41985321,0.85487294,46.52608871,89.17500305,0.00000000,0.14346005,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.10836411,16.06104279,-31.10836411,-15.59772968,82.83194733,141.5045776,0.00000000,0.46331510,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.14001846,16.59381104,-32.14001846,-16.11500168,85.57907104,146.1973267,0.00000000,0.47868016,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20523739,0.60354167,-9.20523739,-0.50183868,37.69219208,72.24337006,0.00000000,0.10170301,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01677799,0.39449021,-6.01677799,-0.32801455,24.63657951,47.22010803,0.00000000,0.06647569,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763102,-0.07901330,-6.30763102,0.12200245,25.67221832,49.20508575,0.00000000,0.04298913,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486965,-0.07897872,-6.30486965,0.12194904,25.66098022,49.18354797,0.00000000,0.04297032,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.21994615,-9.95691872,3.75218606,239.0353088,43.30349350,0.04253205,0.53223991,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00001335,5.71689558,20.00001335,-3.67759132,84.49208832,466.3963318,0.00000000,2.03930426,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86656189,5.43975067,-29.86656189,-5.13206482,73.63269043,124.2552338,0.00000000,0.30775878,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86656189,5.43975067,-29.86656189,-5.13206482,73.63269043,124.2552338,0.00000000,0.30775878,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.90148163,-3.53969383,-71.90148163,5.07987118,170.2633514,290.8665466,0.00000000,1.54045630,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.60937500,-3.52516222,-71.60937500,5.05924320,169.5716400,289.6848450,0.00000000,1.53419816,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,75.05733490,-3.69496131,-75.05733490,5.30285072,177.7364349,303.6330261,0.00000000,1.60806906,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001009,0.00000000,0.00000000,0.00004091,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003672,0.00000000,-0.00000000,0.00014883,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003672,0.00000000,-0.00000000,0.00014883,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002780,0.00000000,-0.00000000,0.00011269,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001009,0.00000000,0.00000000,0.00004091,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172913,10.92925930,-47.38172913,-9.24027348,197.0973816,377.7699890,0.00000000,1.68898678,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276428,10.02068329,-43.44276428,-8.47210598,180.7121887,346.3649902,0.00000000,1.54857707,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542664,10.26810741,-44.51542664,-8.68129349,185.1741943,354.9172058,0.00000000,1.58681369,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.66625595,-12.23171711,63.66625595,13.71510506,262.7806396,157.6683807,0.00000000,1.48338699,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.66625595,-12.23171711,63.66625595,13.71510506,262.7806396,157.6683807,0.00000000,1.48338699,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.66625595,-12.23171711,63.66625595,13.71510506,262.7806396,157.6683807,0.00000000,1.48338699,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074860,-1.37072444,83.04074860,8.64298344,335.7145386,3525.002197,0.00000000,7.27224064,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074860,-1.40462828,83.04074860,8.64298248,335.7168274,3525.026611,0.00000000,7.23826504,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99972534,-1.89674389,84.99972534,9.47249413,343.6729431,3608.565918,0.00000000,7.57573843,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28960991,-2.20046306,-14.28960991,2.36998773,59.14277649,113.3569870,0.00000000,0.16952461,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00232220,-2.31021404,-15.00232220,2.48819375,62.09259796,119.0108109,0.00000000,0.17797987,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-14.78481293,18.79316330,14.78481293,-18.57228279,58.26372147,97.10620880,0.00000000,0.22088070,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289004,-0.68748796,-1.57289004,0.69078064,6.96440601,13.51538277,0.00000000,0.00326694,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695051,-1.03468192,-2.36695051,1.03946269,10.48052597,20.33834457,0.00000000,0.00491622,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381176,1.30141473,-13.58381176,-1.10553765,55.77775192,106.9073563,0.00000000,0.19587702,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693508,1.29788160,-13.54693508,-1.10253632,55.62633133,106.6171188,0.00000000,0.19534525,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01506042,9.52472210,-32.01506042,-8.65829182,136.8309784,262.2593994,0.00000000,0.86643064,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41524506,9.64378166,-32.41524506,-8.76651955,138.5413513,265.5375977,0.00000000,0.87726098,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002289,-3.84102917,14.00002289,5.30000544,74.82405853,1278.244263,0.00000000,1.45897830,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002289,-3.84102917,14.00002289,5.30000544,74.82405853,1278.244263,0.00000000,1.45897830,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002289,-3.84102917,14.00002289,5.30000544,74.82405853,1278.244263,0.00000000,1.45897830,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,0.00000000,0.00002054,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,0.00000000,0.00002054,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,0.00000000,0.00002054,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000727,-0.00000000,0.00000000,0.00003749,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02762604,-13.79813957,39.02762604,15.65495682,177.1871185,216.7319794,0.00000000,1.85686755,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67250443,-13.67248631,38.67250443,15.51255703,175.5747070,214.7599792,0.00000000,1.83997154,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401680,0.00000000,7.60926247,32.06324387,39.21893311,0.00000000,0.02529291,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.92547607,-15.87602901,-69.92547607,18.58083344,171.4241486,292.8497925,0.00000000,2.70463443,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.25651550,-21.85451889,-96.25651550,25.57743835,235.9755249,403.1246948,0.00000000,3.72308755,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895813,2.19334435,58.47895813,1.39561784,234.2872314,2357.515137,0.00000000,3.58883190,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895813,2.32889915,58.47895813,1.39561772,234.3082123,2357.726318,0.00000000,3.72433877,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895813,2.20278811,58.47895813,1.43790913,234.2886810,2357.529541,0.00000000,3.64073730,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.72966194,32.53722000,-24.72966194,-31.96292496,97.07617950,161.7936401,0.00000000,0.57429361,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98583984,-25.29804420,-10.56482506,114.3183975,213.6323547,0.00000000,1.42097080,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10674286,-25.55332565,-10.67146397,115.4719009,215.7881927,0.00000000,1.43530965,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.48476315,45.66699219,3.60285497,186.4073792,1910.675537,0.00000000,3.11813498,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331528,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127213,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.58369803,-0.00000000,3.60285449,14.62741566,149.9291992,0.00000000,0.01919992,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006862,0.00000000,0.00000000,0.00028051,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81971252,-11.88206100,-0.66389507,48.48854065,92.93637085,0.00000000,0.15581742,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77514172,-11.23598957,-0.62779665,45.85203934,87.88307953,0.00000000,0.14734507,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.67564702,-26.34841156,4.28130913,108.9555817,208.8315277,0.00000000,0.60566187,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831609,-26.33044434,3.05654764,107.5829391,207.9195709,0.00000000,0.59836692,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914520,0.00000000,0.50896442,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263212,-21.07709503,-4.27167845,88.01074219,168.6872559,0.02380858,0.50095379,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.58300018,8.79498386,-86.58300018,-5.86096048,204.1687317,353.0416565,0.00000000,2.93379068,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.62863922,9.10425949,-89.62863922,-6.06720400,211.3505402,365.4602966,0.00000000,3.03698945,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640487,-12.47352791,2.54785872,51.24714279,99.45144653,0.00000000,0.28148815,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319262,-11.30027485,2.30823541,46.42683792,90.09713745,0.00000000,0.25501153,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.73235703,1.99773419,-50.73235703,-1.01179528,118.6211014,205.1156006,0.00000000,0.98551017,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12760448,-6.73761129,1.30418515,27.56731606,52.83735657,0.00000000,0.17658064,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122343,-0.24707906,0.09174244,1.06295931,5.86753464,0.00002679,0.00051900,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93390274,-42.63468933,-9.55372238,177.5069275,340.2216187,0.00000000,1.38018072,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93390274,-42.63468933,-9.55372238,177.5069275,340.2216187,0.00000000,1.38018072,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.98744202,119.9337845,-78.98744202,-114.6559601,336.9029236,561.5048828,0.00000000,5.27782011,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,75.22614288,-62.98826218,-75.22614288,65.70450592,230.1768036,402.8097534,0.00000000,2.71611333,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52462959,-0.00000000,-20.69803238,86.80728912,748.7128906,0.00000000,0.82659638,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52462959,-0.00000000,-20.69803238,86.80728912,748.7128906,0.00000000,0.82659638,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58150005,1.56311762,4.58150005,-1.55070901,19.42194176,111.2291718,0.00000000,0.01237183,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.44067383,6.63846064,-58.44067383,-4.92348671,140.5550385,234.2584076,0.00000000,1.71497405,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.80659485,6.56643343,-57.80659485,-4.87006664,139.0300293,231.7167053,0.00000000,1.69636667,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.95147991,0.00000000,13.21859837,51.70328903,529.9568481,0.00000000,0.26716277,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25501263,-1.41842985,-1.23743975,7.65326738,43.30226898,0.00000000,0.01757896,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35951996,-15.22465897,80.35951996,19.13744354,188.7023621,2848.227051,0.00000000,3.91264606,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6526642,-76.21659851,229.6526642,99.65176392,558.2687378,7668.443359,0.00000000,23.43500137,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,17.04611206,-0.49385345,-17.04306984,0.65535778,39.35049438,39.35057068,0.00307526,0.16145100,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,17.04610825,-0.50440526,-17.04610825,0.49385345,41.42241287,39.35048294,0.00000000,0.00147447,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29082108,27.90375328,-63.29082108,-23.67893219,162.8664398,526.7713013,0.00000000,4.22487164,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845642,-6.20248461,185.5845642,18.20438766,427.1214905,5730.546387,0.00000000,12.00180817,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65340805,9.52105713,-23.65340805,-8.92999077,62.74426651,197.9274139,0.00000000,0.59097689,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75135040,9.56040382,-23.75135040,-8.96700764,63.00400925,198.7471161,0.00000000,0.59342396,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95399475,14.06967831,-34.95399475,-13.19641876,92.72068787,292.4888916,0.00000000,0.87332046,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498505,-22.22350121,213.5498505,39.04231644,493.8618469,6783.742188,0.00000000,16.81872749,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99996376,-2.27645779,20.99996376,3.37028098,49.18673706,824.9025269,0.00000000,1.09381640,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992371,0.35877261,38.99992371,3.37028050,90.81858063,1523.103027,0.00000000,3.72904658,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992371,0.35301420,38.99992371,3.37028098,90.81845093,1523.101196,0.00000000,3.72326422,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992371,0.35301420,38.99992371,3.37028098,90.81845093,1523.101196,0.00000000,3.72326422,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992371,0.29806101,38.99992371,3.37028098,90.81739044,1523.083130,0.00000000,3.66833949,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99992371,0.29806101,38.99992371,3.37028098,90.81739044,1523.083130,0.00000000,3.66833949,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99988556,1.54820275,42.99988556,3.93199134,100.1938705,1680.334839,0.00000000,5.48015499,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99988556,1.54820275,42.99988556,3.93199134,100.1938705,1680.334839,0.00000000,5.48015499,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.58604741,11.65999985,-3.28469491,28.63827705,276.6457214,0.00000000,0.30134827,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21388677,-10.37315083,-0.08757233,24.04348183,80.64582825,0.00000000,0.12623072,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21388677,-10.37315083,-0.08757233,24.04348183,80.64582825,0.00000000,0.12623072,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99968719,-23.71578979,84.99968719,30.57048988,203.7875214,3651.192383,0.00000000,6.85475540,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99968719,-23.71578979,84.99968719,30.57048988,203.7875214,3651.192383,0.00000000,6.85475540,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72669983,-25.60204506,77.72669983,31.49686241,188.9812775,3385.914062,0.00000000,5.89487171,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.31214142,85.96398163,-2.00533915,211.1717529,3695.504883,0.00000000,18.30674171,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.50605202,85.96398163,-2.00533915,208.0336761,3640.588623,0.00000000,11.50068665,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90347958,53.43898392,-1.10498285,129.1453705,2260.043701,0.00000000,6.79850721,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63128948,78.69104004,22.10302544,186.4201965,1351.546387,0.00000000,6.47173977,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.03160095,75.00000000,-26.18386841,192.2585449,3284.418213,0.00000000,6.84784365,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.81661987,-39.99999619,68.20129395,1231.511230,184.7266846,0.00000000,3.38467288,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6997986,31.43421745,145.6997986,-18.84956360,349.6759033,4579.782715,0.00000000,12.58458233,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1998825,18.11743355,106.1998825,-6.28319311,252.7441254,4317.712891,0.00000000,11.83435059,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.53586960,99.99997711,-26.96311569,252.1535950,3302.511719,0.00000000,6.57275009,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.76940536,59.99999237,-8.98770523,146.6535034,2505.329834,0.00000000,3.78161192,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.12981212,-8.13978004,-0.73349959,33.15621948,341.9234619,0.00000000,0.39630914,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27232361,8.03960419,-11.25192165,-7.37197924,56.46564102,306.8197327,0.02039746,0.66759843,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000954,-6.61342382,24.00000954,8.06243706,101.9127350,1033.395020,0.00000000,1.44902658,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16342068,3.39256406,8.18194866,-3.16137290,35.80207443,358.0207825,0.01852750,0.23119102,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30004120,23.17204857,39.41247940,-20.70600700,110.4541016,732.3965454,0.04256372,2.42575788,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43333054,22.43712044,39.54530334,-19.99777412,109.8414764,728.3551636,0.04209529,2.39906120,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42217445,34.99999237,32.78104401,108.1627426,775.1663208,0.00000000,1.35887527,1,
