xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6830368,-53.48869705,123.0360184,66.51809692,332.3432617,5677.529785,0.35297623,13.02942657,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561976,-0.52999997,-2.75000000,6.96826077,119.0445175,0.00015518,0.00570115,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837769,-53.45428085,123.0360184,66.51809692,331.9990234,5671.651855,0.35224551,13.06371212,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6836548,-53.51126099,123.0360184,66.51808929,332.0552673,5672.609863,0.35236466,13.00685120,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6835632,-53.55396271,123.0360184,66.51808929,332.0972900,5673.327148,0.35245380,12.96417141,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838074,-53.44025040,123.0360184,66.51809692,331.9850464,5671.409668,0.35221565,13.07792091,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837006,-53.49782562,123.0360184,66.51808929,332.0307312,5672.191895,0.35231271,13.02025318,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838226,-53.44105530,123.0360184,66.51808929,331.9747620,5671.233887,0.35219380,13.07710838,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6840744,-53.31223679,123.0360184,66.51808929,331.8602295,5669.278320,0.35195085,13.20580673,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838608,-53.41179276,123.0360184,66.51808929,331.9582520,5670.950684,0.35215861,13.10642529,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16427231,93.70169830,-16.86218452,242.4467621,4242.818359,0.19540799,7.30208778,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16597986,72.90461731,0.00005769,0.00215591,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.05788040,93.70169830,-16.86218262,242.3861237,4241.755859,0.19531021,7.19563866,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51652527,24.16624069,93.70169830,-16.86218262,242.4786987,4243.376465,0.18517213,7.30401182,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05764771,93.70169830,-16.86218452,242.3822021,4241.687988,0.19530389,7.19540644,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16439629,93.70169830,-16.86218452,242.4488525,4242.854980,0.19541134,7.30221367,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50640869,24.05714035,93.70169830,-16.86218452,242.3736572,4241.538086,0.19529012,7.19489908,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50650787,23.95045662,93.70169830,-16.86218262,242.3073273,4240.376953,0.19518326,7.08823347,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95031357,93.70169830,-16.86218452,242.3048553,4240.334961,0.19517928,7.08808899,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95031357,93.70169830,-16.86218452,242.3048553,4240.334961,0.19517928,7.08808899,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2961578,-8.04069328,155.4400024,17.15076256,388.6694336,647.7823486,0.14384322,9.11006927,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.6843719,-8.09085464,156.8307953,17.24186325,392.1300659,653.5501099,0.14641611,9.15100765,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2967224,-8.06812191,155.4381714,17.17833138,388.6724243,647.7873535,0.14144801,9.11021042,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.35800123,8.97155571,-5.35279894,-8.92492485,25.19546890,40.31298447,0.00519945,0.04670217,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.59624100,37.21538925,31.61048317,-36.11713791,118.1194229,196.8657074,0.01424350,1.09825122,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.40577221,8.85364819,10.41486073,-8.69002628,56.88852310,32.55598068,0.00908311,0.16349593,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.68204212,-13.68223286,11.69836998,13.96819210,74.94003296,43.73034668,0.01632772,0.28588682,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79988480,22.07436371,59.79988480,-17.85317421,153.8756256,2628.707275,0.00000000,4.22109556,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79988480,22.05992317,59.79988480,-17.85317612,153.8647919,2628.524902,0.00000000,4.20684910,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824066,0.06566361,-1.04804075,-0.05932396,2.51366949,8.91690350,0.00020086,0.00635031,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.22805405,9.42846394,24.39999962,-5.72474527,62.75139236,3729.635498,0.17194587,3.70371461,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.23810577,6.99315071,24.39999962,-3.48000002,60.88994217,3618.999268,0.16189598,3.51314354,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719269,-0.60000002,-0.98000002,2.78875065,165.7504730,0.00029885,0.00719949,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819191,2.16821432,-0.08724027,-2.14462256,5.21929359,18.18831062,0.00095109,0.02357555,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.39788818,26.40544510,99.69699860,-17.99083900,250.6450806,4281.854492,0.29911232,8.41471672,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69795990,26.19898987,99.69795990,-17.99084854,251.2235870,4291.735840,0.00000000,8.20805931,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.02077818,-5.63667059,-4.01435995,5.79674911,16.88387489,60.41484070,0.00641897,0.16011970,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07307911,-5.71379900,-4.06652308,5.87602758,17.11105537,61.22774506,0.00655645,0.16227208,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79091263,12.32941628,-10.77715397,-11.97305965,39.95465851,138.0254517,0.01375826,0.35640451,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22572136,4.65172100,-21.19703674,-3.92208576,52.61476898,185.1879578,0.02868239,0.72960824,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97879410,4.82025242,-20.95768166,-4.09718609,52.12074280,183.4490814,0.02110972,0.72300768,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6151123,243.1935730,530.3110962,-209.4354858,1399.914185,1480.828247,0.69601250,33.75660324,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6038818,256.1664124,530.3118286,-221.8323975,1413.177612,1493.447021,0.70792425,34.33432770,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00345302,-21.99332428,-0.00029513,22.14662933,52.83064270,959.7637939,0.00315760,0.15314341,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00345302,-21.99332428,-0.00029513,22.14662933,52.83064270,959.7637939,0.00315760,0.15314341,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00345302,-21.99332428,-0.00029513,22.14662933,52.83064270,959.7637939,0.00315760,0.15314341,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-35.49851227,-0.00000000,35.48501968,92.19576263,1165.111206,0.00000000,-0.01348961,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-23.66269302,-0.00000000,23.65669632,61.47627258,776.8979492,0.00000000,-0.00599781,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.97083282,16.80982590,-84.65003967,-9.20838833,208.6701050,759.2745972,0.32079291,7.60139751,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.97083282,16.80982590,-84.65003967,-9.20838833,208.6701050,759.2745972,0.32079291,7.60139751,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00135236,-13.04395008,-0.00001930,13.10858536,31.33315849,569.2188110,0.00133280,0.06464101,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00135236,-13.04395008,-0.00001930,13.10858536,31.33315849,569.2188110,0.00133280,0.06464101,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00135236,-13.04395008,-0.00001930,13.10858536,31.33315849,569.2188110,0.00133280,0.06464101,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00135236,-13.04395008,-0.00001930,13.10858536,31.33315849,569.2188110,0.00133280,0.06464101,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-87.66783142,12.38724422,87.73201752,-8.79314899,444.4520264,211.9837646,0.06418373,3.59428930,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-87.66783142,12.38724422,87.73201752,-8.79314899,444.4520264,211.9837646,0.06418373,3.59428930,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-87.66783142,12.38724422,87.73201752,-8.79314899,444.4520264,211.9837646,0.06418373,3.59428930,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.76682281,13.62912369,-65.57804108,-9.15610790,161.6087799,582.4454346,0.18877195,4.47307396,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.83084106,13.65226555,-65.64170074,-9.17054749,161.7659302,583.0119019,0.18913925,4.48177814,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71844482,4.41726208,-12.70956802,-4.12403584,32.79092789,116.5570221,0.00887679,0.29328898,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94581032,4.52386713,-12.93733692,-4.22520304,33.39926910,118.7194443,0.00847248,0.29874688,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49184322,-33.59270096,-7.05582666,83.60085297,291.3363037,0.02957792,1.43600810,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00747299,8.34973145,-32.97896194,-6.93984175,82.07993317,286.0361328,0.02851151,1.40989411,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49184322,-33.59270096,-7.05582666,83.60085297,291.3363037,0.02957792,1.43600810,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12653351,7.83590317,-35.06364441,-5.83552361,87.29645538,304.2148438,0.06288888,2.00035024,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78924942,7.83241892,-34.73083496,-5.85033464,86.49629974,301.4265747,0.05841681,1.98213458,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29684639,-8.48531532,-23.28314209,9.03121853,61.16588211,215.2855835,0.01369975,0.54582709,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29256725,-10.55505943,-12.27885056,10.99350452,39.97058868,142.0774078,0.01371710,0.43841946,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47053719,39.49329758,-25.42513847,-37.68447113,115.9332123,391.8880310,0.04539517,1.80863929,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57091951,2.10341763,-6.56940031,-2.04181147,17.09774399,53.62450409,0.00151817,0.06150842,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37880278,2.01476026,-6.37709522,-1.95504451,16.57745171,51.99268341,0.00170272,0.05963048,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96377754,-57.64376450,19.96377754,61.19450378,150.9400940,1088.026611,0.00000000,3.55073500,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,9.12116814,14.25582314,-9.12145042,-14.23554707,43.13982391,43.14016724,0.00043292,0.01998103,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87247658,-2.98206854,-17.83377838,3.83558989,46.23373032,157.0885925,0.03869724,0.85348916,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90888977,-2.91972876,-17.87331581,3.77461100,46.29951096,157.3121033,0.03557350,0.85484183,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28482056,-2.88348842,-17.24741936,3.70895791,44.71331787,151.9226990,0.03740041,0.82542300,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.79986763,-1.80936003,-20.77788734,2.49621582,52.79745102,178.4714050,0.02197763,0.68680084,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46528244,-12.46062851,-20.43805504,13.38180447,60.59088135,208.3363800,0.02722581,0.92114007,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78504562,-5.69977427,10.78504562,6.03669977,62.57668304,30.01778603,0.00000000,0.33690733,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81195164,-1.02965808,10.81195164,1.29331160,55.71459198,26.44627190,0.00000000,0.26361483,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209659,-0.20055026,0.82221401,0.20428954,18.85933876,2.07226777,0.00011813,0.00374828,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817481,-0.18015176,0.84841084,0.18397820,19.32492828,2.12342906,0.00023614,0.00383546,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70705986,1.20698309,-4.70179653,-1.09624350,11.77748775,214.8826904,0.00526433,0.11075239,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79562664,1.22250593,-4.79010773,-1.10972583,11.99477386,218.8470764,0.00552005,0.11278807,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70827436,1.23176765,-4.70354128,-1.12081444,11.79539967,215.2091980,0.00473212,0.11094513,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38932896,4.36739159,-11.38275242,-4.13688660,30.41455650,104.5773163,0.00657423,0.23038366,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13868523,4.23328781,-11.13158989,-4.00816822,29.71144104,102.1598282,0.00709210,0.22503763,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21304893,0.91439968,-21.19079781,-0.17134589,54.19260025,181.2988739,0.02224998,0.74309778,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43586159,0.93984294,-21.41392899,-0.18884911,54.76357269,183.2090149,0.02193176,0.75094330,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64830971,0.68428892,-8.63424969,-0.48837146,22.51302528,74.15206146,0.01405960,0.19592422,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30611038,1.00169194,-8.30031776,-0.81235486,21.71102905,71.51050568,0.00579164,0.18934202,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62676430,-1.58868766,-11.61269951,1.94793320,29.69167519,101.4016037,0.01406395,0.35921308,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36435604,-1.59367001,-11.34936333,1.94489682,29.03572464,99.16139221,0.01499138,0.35122660,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35112762,8.20435333,-23.32105064,-7.23778296,63.57954025,210.4856720,0.03007945,0.96659791,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76623726,8.00278854,-22.73705292,-7.06035280,61.99036789,205.2245026,0.02918357,0.94244194,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78056192,-14.87400246,-2.76983619,15.25290871,39.12103271,133.5507050,0.01072599,0.37892455,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80129266,-14.77044106,-2.79162240,15.14696312,38.86783218,132.6866760,0.00966991,0.37649968,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60668468,3.41524029,-11.59226608,-3.04174304,32.32426071,102.5070724,0.01441806,0.37349647,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05270195,6.48897123,-22.02530479,-5.77932358,61.41610718,194.7634735,0.02739432,0.70964330,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44073486,4.80070543,-30.39082909,-3.50785446,81.99585724,262.8836670,0.04990827,1.29286182,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00681644,9.39919853,-0.00541594,-9.32159233,22.47953224,45.06114960,0.00140044,0.07761414,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00693197,9.38483047,-0.00553570,-9.30745792,22.44557190,44.99307632,0.00139622,0.07737980,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39104080,-30.31426430,21.42625237,31.61844826,89.90745544,614.3661499,0.03521590,1.30429244,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-78.65458679,-24.56316566,78.71968842,27.86364174,405.2468872,202.5352936,0.06509967,3.30055356,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13366699,13.99025059,-42.06724930,-12.26961136,107.8014679,368.1583557,0.06642174,1.72063947,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13366699,13.99025059,-42.06724930,-12.26961136,107.8014679,368.1583557,0.06642174,1.72063947,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97956848,10.28758240,-29.92971230,-8.72946262,81.19586182,268.8073425,0.04985701,1.55803144,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65750968,0.37421268,0.65787268,2.96854258,6.20695257,0.00001712,0.00036300,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65750968,0.37421268,0.65787268,2.96854258,6.20695257,0.00001712,0.00036300,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.94283676,29.80000114,-20.67636871,154.2581482,1581.147095,0.00000000,2.26651192,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.95510864,29.80000114,-20.67636871,154.2888641,1581.459595,0.00000000,2.27869105,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.96321678,29.80000114,-20.67636871,154.3091583,1581.667969,0.00000000,2.28681445,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925090,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962402,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257332,1.64563584,-4.42593002,-1.54847729,19.68729210,217.6956635,0.00664313,0.09713735,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257332,1.64560378,-4.42593002,-1.54847729,19.68724442,217.6956635,0.00664311,0.09713701,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257856,1.64571297,-4.42593002,-1.54847729,19.69511414,217.7821655,0.00664841,0.09721453,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.63510513,91.18354797,36.64525604,394.9385681,4048.121582,0.00000000,8.01004791,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.71251678,91.18354797,36.64525604,395.0291748,4049.048828,0.00000000,7.93277121,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.78536224,91.18354797,36.64525604,394.3632202,4042.222168,0.00000000,7.85994816,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.71943665,91.18354797,36.64525604,394.2814636,4041.385010,0.00000000,7.92581272,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.78538895,91.18354797,36.64525986,394.3625183,4042.215576,0.00000000,7.85992002,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.75241089,91.18354797,36.64525986,394.3215942,4041.796143,0.00000000,7.89285803,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.64267731,91.18354797,36.64525604,394.1884766,4040.430420,0.00000000,8.00267124,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.77431870,91.18354797,36.64525604,394.3515320,4042.102051,0.00000000,7.87100554,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.76335716,91.18354797,36.64525604,394.3353882,4041.938721,0.00000000,7.88188934,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.76335716,91.18354797,36.64525604,394.3353882,4041.938721,0.00000000,7.88188934,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-28.75177765,91.18354797,36.64525604,395.2048340,4050.848633,0.00000000,7.89353037,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159903,-0.47999999,-1.29999995,5.73440838,58.78028107,0.00000000,0.00166442,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651611,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942749,3994.365234,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988171,95.43415833,20.47821236,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2839050,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531998,-6.77644777,17.87291336,7.18692636,89.87275696,155.6850891,0.01759197,0.41047925,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31420326,9.49800110,5.60000038,51.17597961,966.7058105,0.00996633,0.28582031,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27428865,15.50000000,-2.13831711,74.81309509,1309.229004,0.00000000,1.13597572,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27428865,15.50000000,-2.13831711,74.81309509,1309.229004,0.00000000,1.13597572,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27428865,15.50000000,-2.13831711,74.81309509,1309.229004,0.00000000,1.13597572,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42768764,-2.89809227,15.50000000,4.02121830,74.13054657,1339.880859,0.07231048,1.12312019,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53046417,15.53506660,-54.49605560,-13.87514210,288.9918823,288.9917297,0.03440917,1.65982568,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53046417,15.53506660,-54.49605560,-13.87514210,288.9918823,288.9917297,0.03440917,1.65982568,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53046417,15.53506660,-54.49605560,-13.87514210,288.9918823,288.9917297,0.03440917,1.65982568,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007032,-1.96019840,5.51374340,2.04207492,259.4532776,28.35210800,0.00367564,0.08191438,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007032,-1.96019840,5.51374340,2.04207492,259.4532776,28.35210800,0.00367564,0.08191438,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634222,0.01920128,-0.08628838,-0.01870289,0.45319882,4.15065956,0.00005367,0.00049603,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743631,0.10737060,-0.40727231,-0.10499497,2.15885186,19.77210999,0.00016367,0.00237102,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75339866,-1.13218534,3.77367735,1.34960496,175.8226318,20.59345055,0.02027833,0.21741025,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64070868,-0.72095078,3.65837622,0.91853458,166.4479218,19.38168144,0.01766764,0.19758306,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06811368,-0.19317082,1.06878483,0.20290175,49.44249344,5.52064371,0.00067212,0.00973936,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62581062,0.72547907,-12.60079479,-0.36124989,63.56634140,110.0854187,0.02502224,0.36424777,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411987,1.06897557,-13.98393822,-0.66405630,70.59429169,122.2565308,0.02018339,0.40496999,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600365,4.12844610,-8.21649551,-3.93914771,46.26180649,160.2339935,0.00950643,0.18928985,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236542,4.06559563,-8.41963959,-3.87321973,47.05308533,162.9746246,0.01272689,0.19234960,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927406,4.31456661,-8.44083500,-4.11940956,47.68559647,165.1657104,0.00843698,0.19517937,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588354,2.63551688,-6.14611864,-2.34040403,33.85415649,310.3073730,0.01976476,0.29512379,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275978,2.65342975,-6.14611864,-2.34040403,33.87532043,302.4961548,0.01664113,0.31303307,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508219,-1.41740716,7.21263456,1.70849538,333.7287903,37.41060638,0.01755310,0.29108885,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987225,-2.55083084,7.22920370,2.87181544,348.0386047,39.26044083,0.01933191,0.32099032,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.41311100,21.37528801,-0.39837080,-20.87522507,107.3286057,916.7703247,0.01473869,0.50018185,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43287539,-1.38916445,3.44202900,1.51114738,162.3566132,18.90525055,0.00915194,0.12196369,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45455742,-1.39609075,3.46382141,1.51881933,163.3516846,19.02111435,0.00926446,0.12270691,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03155112,-0.76697999,3.03639531,0.83722919,137.5306396,16.01441956,0.00484489,0.07026094,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99728584,-0.75809419,3.00207949,0.82752991,135.9738159,15.83311176,0.00479477,0.06946526,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60849190,1.08620715,-2.60367608,-0.99832600,14.11960793,119.6434021,0.00481572,0.08788683,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61124277,1.09284794,-2.60368657,-0.99832809,14.30921936,121.2500305,0.00755627,0.09452207,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07086468,2.70918369,-7.05480719,-2.44479489,37.80512619,346.2442627,0.01605808,0.26439816,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07149935,2.71003485,-7.05482721,-2.44479799,38.08140564,348.7746277,0.01667255,0.26524511,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70873308,-1.17527330,4.72314167,1.36533701,223.4417419,24.25151825,0.01440747,0.19005603,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000628,0.00000000,0.00003132,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78780460,-4.97897196,10.83410263,5.05561876,260.6300964,61.37475586,0.04625959,0.07677123,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95935106,0.08717642,-1.95571506,-0.03524218,10.04235744,91.97449493,0.00363642,0.05193752,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95927095,0.08420301,-1.95555627,-0.03227567,10.04128170,91.96463013,0.00371467,0.05192639,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106636,3.16412640,-11.57509899,-2.79961729,60.31456375,104.4539261,0.01596898,0.36453006,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397804,3.35941267,-12.20778751,-2.97480702,63.63779831,110.2091827,0.01618994,0.38464332,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67046356,11.31246567,-31.56509399,-8.68160057,168.8190155,804.0011597,0.10537135,2.63093305,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17714310,12.39823151,-35.04798889,-9.48092747,187.2313385,891.6896973,0.12915151,2.91735840,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77037144,3.68994141,-9.75909805,-3.43583703,53.01879501,91.81900787,0.01127436,0.25413224,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57479763,3.57545567,-9.56284142,-3.32680488,51.88500977,89.85544586,0.01195795,0.24865501,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78785610,-4.97897673,10.84122849,5.05655098,261.0515137,61.45643997,0.05329051,0.07756729,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51435995,0.11476231,-1.51212168,-0.08427968,7.79455519,71.38763428,0.00223833,0.03047946,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.95018387,0.24267167,-2.94620275,-0.18323329,15.19259930,139.1437378,0.00398044,0.05943525,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242903,-0.62279862,2.73673654,0.68505394,128.1298981,13.95642567,0.00430568,0.06224402,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876615,0.42928448,-2.28399515,-0.30431610,11.37988186,104.3079300,0.00477109,0.12496191,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78715038,1.69393277,13.84700108,-0.57004869,67.87983704,579.8070068,0.05984975,1.12388659,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81758595,1.51658976,13.84700108,-0.77102834,67.92745209,580.2137451,0.02941577,0.74557668,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78640556,1.70244205,13.84700108,-0.57726538,67.88130951,579.8195190,0.06059584,1.12517428,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700394,0.96813226,13.84700394,-0.21900716,67.83090210,579.3889160,0.00000000,0.74909949,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368713,2.02064085,16.09700394,-0.45301783,78.87409973,673.7162476,0.08331661,1.56762338,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369667,2.01228261,16.09700394,-0.41475356,78.86904144,673.6730957,0.08330593,1.59753335,1,
