xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260351,-0.39273989,5.27892685,0.52865553,45.31022263,25.92553139,0.00632239,0.13593128,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900221,-0.39236307,5.26529121,0.52793610,45.19373703,25.85888100,0.00628992,0.13558272,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424706,2.92560554,20.44600296,-1.26663268,100.3361969,1075.193481,0.05175601,1.65899003,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874939,2.85562849,18.45300293,-0.86495036,90.48175812,969.5943604,0.09425315,1.99069142,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856682,3.44745445,24.37200356,-1.20069361,119.5184784,1280.749146,0.07343712,2.24677896,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200546,2.65074062,24.37200546,-0.41470692,119.3909912,1279.383057,0.00000000,2.23604679,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628082,3.15746355,22.40000343,-1.14684737,109.8585739,1177.234497,0.06372289,2.01062441,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.17414880,18.45300293,-0.88858676,90.48725128,969.6533203,0.00000000,1.28557444,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261604,0.53831285,-1.25197828,-0.43694121,6.81349134,59.29043961,0.01063752,0.10136931,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38331270,0.53316605,-3.37954903,-0.47902662,17.95090294,62.17540359,0.00376360,0.05413863,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30659962,0.51617652,-3.30284715,-0.46328083,17.53990555,60.75187683,0.00375401,0.05289370,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343468,2.52689004,-6.71641541,-2.28027630,36.13049698,331.1720581,0.01702047,0.24660918,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201071,2.39152527,-6.35591221,-2.15816402,34.19163132,313.4006653,0.01609807,0.23337619,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888274,0.88106149,-2.52334976,-0.82665843,13.45340157,369.6455078,0.00553317,0.05440949,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645758,0.39984080,-0.99525207,-0.37794471,5.39390945,148.2027435,0.00120547,0.02189387,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331453,0.16989282,-0.53296930,-0.16589798,2.81413245,74.98738861,0.00034545,0.00399949,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361558,-0.89861053,2.80174732,1.01663065,136.8289795,14.95220089,0.00813153,0.11801231,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434658,-0.90702122,2.79202509,1.02481472,136.5385742,14.92045879,0.00767823,0.11779103,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128801,1.79898977,-5.15707731,-1.62202847,27.52782249,239.7370300,0.01421022,0.17695746,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692137,1.85907376,-5.15707731,-1.62202847,27.65520477,240.8465271,0.01984434,0.23704962,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752492,0.83244926,162.4435272,17.80507469,0.01043715,0.10801620,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752492,0.83244926,162.4435272,17.80507469,0.01043715,0.10801620,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903057,0.99893379,194.9320679,21.36608887,0.01252458,0.12961945,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165595,-2.51562142,3.12338853,2.65703082,177.1590576,20.02326012,0.01173308,0.14142554,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819603,0.64433545,5.10590696,-0.51586068,227.5193634,25.05877113,0.00771153,0.12847078,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541859,3.50720882,13.99800014,-2.61265421,69.74597168,1191.494019,0.04258168,0.89457321,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95554066,3.50532651,13.99800014,-2.61081529,69.74433136,1191.465820,0.04246040,0.89453095,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95410347,3.51112533,13.99800014,-2.61644411,69.74942017,1191.552246,0.04389805,0.89466125,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95386028,3.51487660,13.99800014,-2.62013364,69.75272369,1191.609009,0.04414081,0.89474618,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833618,1.69187582,28.69503212,-0.32139120,139.1629028,1491.257080,0.05669576,1.37046075,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777924,1.67860150,28.69503403,-0.32139120,139.1564331,1491.187866,0.05725366,1.35719299,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684792,1.51274753,26.99503326,-0.32139120,130.9213409,1402.941040,0.04818540,1.19134235,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55312538,1.56003559,27.60003281,-0.32139120,133.8705444,1434.544800,0.04690624,1.23867202,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88682175,1.97640955,26.99504852,-0.32139128,130.7762299,1400.613403,0.10823115,1.65504360,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87991333,1.97554731,26.99505043,-0.32139128,130.7425079,1400.252075,0.11514034,1.65419018,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403690,9.04381752,-0.88664311,43.52181244,44.08651352,0.00182028,0.05743053,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926522,123.9307938,12.46304035,0.00315258,0.05263852,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183358,3.21465659,0.82334858,163.2719421,16.03250885,0.00548111,0.09151791,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82564986,163.8645477,16.09071732,0.00552097,0.09184891,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315644,-1.29074693,-1.23021019,1.33343875,8.81158733,80.70254517,0.00294577,0.04268322,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786941,-1.39457190,2.34186363,1.45289052,121.0916061,13.60358810,0.00399402,0.05831465,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00432562,-9.27294350,0.00554380,9.30745792,44.99229813,44.99307632,0.00113900,0.03435378,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00427237,-9.28705788,0.00542503,9.32159233,45.06078339,45.06115341,0.00114244,0.03445750,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139235,-3.98561168,-0.69855976,19.71649742,68.29076385,0.00408327,0.07282855,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329939,-4.04772234,-0.70935541,20.02365494,69.35472870,0.00414864,0.07396307,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076463,54.86435699,6.05102110,0.00080364,0.00962930,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19090772,2.84188795,-2.18511534,-2.74519753,17.92446327,160.0605621,0.00579251,0.09670972,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77964592,-2.66018820,-3.77457094,2.74519777,23.08729935,212.9140320,0.00507545,0.08501372,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857140,-11.02261066,32.04345703,12.37907887,795.0202026,172.8572998,0.04489178,1.35651243,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057343,-11.16767693,32.51678467,12.54385567,806.6132812,175.3778839,0.04621056,1.37627125,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376215,-1.82754004,6.89224291,2.30926561,327.3548279,36.92696762,0.03847988,0.48171115,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67763090,1.43220925,220.3127441,24.85217285,0.03437410,0.32340696,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67763090,1.43220925,220.3127441,24.85217285,0.03437410,0.32340696,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80583572,5.52477360,807.8968506,93.98390198,0.04731338,1.47710049,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80680656,5.51805592,806.3649292,93.80641174,0.04828446,1.47037685,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899929,6.04374647,-12.78241158,-5.42927361,71.61955261,124.0321732,0.03658893,0.61450630,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043221,6.18446732,-13.01439095,-5.55825233,72.98081207,126.3897095,0.03604467,0.62625885,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377762,-1.85465348,33.47381210,4.69077301,818.4767456,170.8125305,0.09003520,2.83610916,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49604797,13.87514210,-54.46312332,-12.28689098,288.9916992,489.7021179,0.03292525,1.58824456,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49604797,13.87514210,-54.46312332,-12.28689098,288.9916992,489.7021179,0.03292525,1.58824456,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49604797,13.87514210,-54.46312332,-12.28689098,288.9916992,489.7021179,0.03292525,1.58824456,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683609,-10.90190220,36.92958832,12.68317986,902.1338501,196.5278931,0.08275336,1.78121567,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667770,37.05600739,13.22232628,909.0072632,198.0251770,0.06198972,1.79565251,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52923584,17.02760696,-54.50540161,-16.11576462,286.5006714,286.5005188,0.02383680,0.91175765,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50540161,16.11576462,-54.40267944,-13.06339931,286.5005188,492.5781555,0.10272765,3.05247855,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780251,-5.68267822,13.05149078,6.60612583,628.8336792,72.79306030,0.06368850,0.92348319,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523758,-10.72660351,37.96123123,17.19282722,905.6973267,208.0013123,0.20599496,6.46623230,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562557,32.33789062,11.85611725,785.9677124,171.2213440,0.07694374,2.69046640,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300014,3.12294078,-11.60572338,-2.77691245,60.78247833,105.2643280,0.01727959,0.34607440,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70052385,1.35053265,108.9208908,24.17481995,0.01496496,0.17622007,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966045,-1.94643331,8.55761719,2.33134747,386.9481201,43.99898529,0.01795713,0.38494015,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643331,8.55726719,2.32875395,388.2276306,43.87919998,0.01760795,0.38234398,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163971,-7.67392874,27.80884171,15.02925301,1305.825562,156.5162659,0.41720244,7.35533667,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163017,-7.67392826,27.55901146,10.58365345,1279.401123,146.1282654,0.16738349,2.90968275,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89862823,14.01366043,-34.89862823,-13.89145660,186.3389587,186.3367615,0.00000000,0.12099791,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89862823,14.01366043,-34.89862823,-13.89145660,186.3389587,186.3367615,0.00000000,0.12099791,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89862061,13.89145660,-34.82759476,-11.68719387,186.3367004,323.7950134,0.07102278,2.20424294,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89862061,13.89145660,-34.82759476,-11.68719387,186.3367004,323.7950134,0.07102278,2.20424294,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108728,0.96280909,-4.65073347,-0.94912916,23.29706764,35.42876816,0.00035109,0.01372439,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108728,0.96280909,-4.65073347,-0.94912916,23.29706764,35.42876816,0.00035109,0.01372439,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267822,13.04928684,6.57542562,637.8211670,72.20240021,0.06148421,0.89275074,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56200409,16.77438545,-35.39298630,-13.31529331,193.9320526,335.8551941,0.16902499,3.45911598,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.14888382,13.59741974,4.65560818,338.6419983,71.99472046,0.00372441,0.50674522,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.14888382,13.59741974,4.65560818,338.6419983,71.99472046,0.00372441,0.50674522,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057938,-0.36233473,-13.72781658,0.82511240,68.80386353,327.6783447,0.00276250,0.46282163,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660843,6.09932899,-16.31660843,-5.54051447,69.93249512,134.0372925,0.00000000,0.55881494,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660843,6.09932899,-16.31660843,-5.54051447,69.93249512,134.0372925,0.00000000,0.55881494,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,118.4012527,22.48867798,-118.4012527,-18.01129150,278.0574341,480.8075256,0.00000000,4.47736073,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,120.1737289,22.82551575,-120.1737289,-18.28076935,282.2200012,488.0050964,0.00000000,4.54438734,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35046768,26.22987556,-58.35046768,-23.31244278,260.7822876,493.5848999,0.00000000,2.91743398,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96307373,26.50529099,-58.96307373,-23.55721664,263.5202637,498.7669678,0.00000000,2.94806314,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17273712,26.59951782,-59.17273712,-23.64094353,264.4572144,500.5404053,0.00000000,2.95854616,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,109.8024216,-7.15112543,-109.8024216,10.58247566,260.0467529,449.6642456,0.00000000,3.43093920,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,109.8024216,-7.15112543,-109.8024216,10.58247566,260.0467529,449.6642456,0.00000000,3.43093920,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24089432,12.20506763,-34.24089432,-11.78185749,86.44635010,149.4799347,0.00000000,0.42305639,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90328979,12.08469772,-33.90328979,-11.66570473,85.59399414,148.0061340,0.00000000,0.41888523,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47775459,5.30902052,-11.47775459,-5.24809551,30.49370956,51.45846558,0.00000000,0.06111861,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47775459,5.30902052,-11.47775459,-5.24809551,30.49370956,51.45846558,0.00000000,0.06111861,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68062592,-1.50627792,-32.68062592,2.30013418,134.2467651,257.3062744,0.00000000,0.79385650,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89394760,-1.51611006,-32.89394760,2.31514835,135.1230621,258.9858704,0.00000000,0.79903835,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89394760,-1.51611006,-32.89394760,2.31514835,135.1230621,258.9858704,0.00000000,0.79903835,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,87.67465973,2.91947770,-87.67465973,-0.40522191,208.0628510,359.7753296,0.00000000,2.51432610,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,91.43983459,3.04494882,-91.43983459,-0.42253831,216.9980774,375.2257996,0.00000000,2.62230349,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,78.78311157,-21.89203262,-78.78311157,24.34465599,193.9386139,338.3680115,0.00000000,2.45295715,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99759293,-16.81173134,36.99759293,19.28061485,165.8707275,1700.173950,0.00000000,2.46892571,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99759293,-16.81173134,36.99759293,19.28061485,165.8707275,1700.173950,0.00000000,2.46892571,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-1.31418896,-4.94553232,1.31418896,4.95390081,12.55170727,20.91951180,0.00000000,0.00836833,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-1.31891775,-4.96332788,1.31891775,4.97172642,12.59687138,20.99478722,0.00000000,0.00839844,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99934769,-16.85269928,-23.99934769,17.80729675,122.5795135,234.9440613,0.00000000,0.95459783,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70095253,-16.64316177,-23.70095253,17.58589172,121.0554352,232.0229187,0.00000000,0.94272894,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,169.8812256,-47.09031677,-169.8812256,59.07040787,451.0809326,751.8015747,0.00000000,11.98009586,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41992378,-0.70875144,-11.41992378,0.85487592,46.95615768,89.99929810,0.00000000,0.14612448,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.08704376,16.67213821,-31.08704376,-16.19334793,84.20391846,143.8483429,0.00000000,0.47879022,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.11799240,17.22516823,-32.11799240,-16.73037338,86.99654388,148.6188354,0.00000000,0.49466848,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20562840,0.60441732,-9.20562840,-0.50185400,39.86845016,72.59387207,0.00000000,0.10269222,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01703358,0.39510015,-6.01703358,-0.32802060,26.05904579,47.44920349,0.00000000,0.06712224,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30765343,-0.07849424,-6.30765343,0.12200271,25.82682037,49.50141144,0.00000000,0.04350848,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30489206,-0.07845988,-6.30489206,0.12194931,25.81551552,49.47974396,0.00000000,0.04348943,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947834,-2.59508848,-9.95809174,3.11298871,235.7932587,42.71617126,0.04138615,0.51790017,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00015068,3.84389091,20.00015068,-1.83905995,83.77490234,462.4374084,0.00000000,2.00483084,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,113.8728867,7.72519016,-113.8728867,-3.87800741,269.0813599,459.6806641,0.00000000,3.84746265,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,113.4102707,7.69395828,-113.4102707,-3.86224341,267.9882202,457.8132019,0.00000000,3.83183217,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,118.8709106,8.06435394,-118.8709106,-4.04820108,280.8916931,479.8566589,0.00000000,4.01633310,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000987,0.00000000,0.00000000,0.00004046,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003591,0.00000000,-0.00000000,0.00014717,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003591,0.00000000,-0.00000000,0.00014717,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002719,-0.00000000,0.00000000,0.00011144,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000987,0.00000000,0.00000000,0.00004046,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38200760,10.92447758,-47.38200760,-9.24034119,199.3101349,377.2361145,0.00000000,1.68421590,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44301987,10.01631737,-43.44301987,-8.47214127,182.7409973,345.8754272,0.00000000,1.54420269,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51568604,10.26367950,-44.51568604,-8.68127251,187.2531586,354.4154968,0.00000000,1.58233118,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.11318970,-2.71729016,31.11318970,3.06933236,128.0157928,76.80948639,0.00000000,0.35204232,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.11318970,-2.71729016,31.11318970,3.06933236,128.0157928,76.80948639,0.00000000,0.35204232,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.11318970,-2.71729016,31.11318970,3.06933236,128.0157928,76.80948639,0.00000000,0.35204232,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03881073,-20.08800125,83.03881073,27.78338432,345.3429260,3626.101074,0.00000000,7.69536495,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03882599,-20.12253189,83.03882599,27.78338814,345.3757935,3626.447021,0.00000000,7.66076946,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99759674,-22.35452080,84.99759674,30.44984627,355.2627869,3730.259521,0.00000000,8.09531403,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.29028988,-2.19938278,-14.29028988,2.37005568,63.30361176,113.7486725,0.00000000,0.17069818,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00303555,-2.30908704,-15.00303555,2.48826861,66.46096039,119.4220276,0.00000000,0.17921197,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-91.31825256,69.23784637,91.31825256,-63.67294693,292.4475098,487.4125366,0.00000000,5.56489706,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57292128,-0.68738270,-1.57292128,0.69077420,7.17027235,13.57154369,0.00000000,0.00329411,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36699748,-1.03448844,-2.36699748,1.03948843,10.79026985,20.42296600,0.00000000,0.00495711,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58399105,1.30134225,-13.58399105,-1.10554469,55.76643372,106.8856659,0.00000000,0.19579756,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54711246,1.29780936,-13.54711246,-1.10254335,55.61503983,106.5954895,0.00000000,0.19526601,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01549530,9.52442360,-32.01549530,-8.65835285,136.8026123,262.2049866,0.00000000,0.86607134,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41568756,9.64347839,-32.41568756,-8.76658154,138.5126190,265.4825439,0.00000000,0.87689722,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00007439,-3.83827806,14.00007439,5.30001545,74.89484406,1279.453491,0.00000000,1.46173966,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00007439,-3.83827806,14.00007439,5.30001545,74.89484406,1279.453491,0.00000000,1.46173966,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00007439,-3.83827806,14.00007439,5.30001545,74.89484406,1279.453491,0.00000000,1.46173966,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000726,-0.00000000,0.00000000,0.00003745,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02775955,-13.79816532,39.02775955,15.65880966,177.3695831,216.9551697,0.00000000,1.86069381,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67263412,-13.67251110,38.67263412,15.51637363,175.7554932,214.9811249,0.00000000,1.84376299,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58403111,0.00000000,7.60932732,32.09534454,39.25820160,0.00000000,0.02534357,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.05873108,-15.94469738,-70.05873108,18.66046143,171.7711945,293.4426270,0.00000000,2.71559572,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.43994904,-21.94904327,-96.43994904,25.68705368,236.4532471,403.9407959,0.00000000,3.73817611,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47862244,-3.15015125,58.47862244,6.74443150,234.4607544,2359.261230,0.00000000,3.59414959,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47861099,-3.01596236,58.47861099,6.74443007,234.4324188,2358.976562,0.00000000,3.72828841,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47860718,-3.30172253,58.47860718,6.94880629,234.4940948,2359.596436,0.00000000,3.64712477,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98983002,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,42.41015244,26.62385178,-42.41015244,-25.75807953,119.1922073,198.6537018,0.00000000,0.86577356,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29809189,11.99682617,-25.29809189,-10.56483650,114.7590790,214.4558716,0.00000000,1.43194699,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55337334,12.11784077,-25.55337334,-10.67147541,115.9170227,216.6200256,0.00000000,1.44639659,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.38531524,45.66698837,3.50327682,186.4034729,1910.635498,0.00000000,3.11800480,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331528,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69457626,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.48516178,-0.00000000,3.50327706,14.22522449,145.8067474,0.00000000,0.01815859,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006871,0.00000000,0.00000000,0.00028071,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206196,0.81971669,-11.88206196,-0.66389507,48.48918533,92.93762207,0.00000000,0.15582162,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23599052,0.77514571,-11.23599052,-0.62779665,45.85265350,87.88426208,0.00000000,0.14734903,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.67024064,-26.34841156,4.27586269,108.9520111,208.8246918,0.00000000,0.60562223,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45783114,-26.33044434,3.05609179,107.5855560,207.9246216,0.00000000,0.59839594,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459757,-21.16007423,-5.34560728,89.31958008,171.1958618,0.00000000,0.50899065,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77261591,-21.07709312,-4.27163601,88.01301575,168.6915894,0.02380981,0.50097960,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.81317139,8.80283928,-84.81317139,-5.98626232,200.0403137,345.9029541,0.00000000,2.81634378,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.79655457,9.11239052,-87.79655457,-6.19691372,207.0768890,358.0704651,0.00000000,2.91541123,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352982,-2.26636839,-12.47352982,2.54785872,51.25048065,99.45791626,0.00000000,0.28152475,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027580,-2.05315971,-11.30027580,2.30823541,46.42985916,90.10299683,0.00000000,0.25504470,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.91299438,2.20261431,-48.91299438,-1.28570414,114.3913651,197.8016663,0.00000000,0.91648149,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761225,-1.12768149,-6.73761225,1.30418515,27.56130600,52.82583237,0.00000000,0.17650361,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122367,-0.24707909,0.09174244,1.06272578,5.86624622,0.00002678,0.00051877,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63470078,10.93362713,-42.63470078,-9.55372334,177.4891052,340.1874390,0.00000000,1.37990355,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63470078,10.93362713,-42.63470078,-9.55372334,177.4891052,340.1874390,0.00000000,1.37990355,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,96.01020813,119.9516144,-96.01020813,-113.9103394,360.4474182,600.7457275,0.00000000,6.04127884,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,91.43830109,-62.97127533,-91.43830109,66.44928741,260.4621582,455.8090515,0.00000000,3.47787356,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52889442,-0.00000000,-20.70213318,86.81588745,748.7871094,0.00000000,0.82676041,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52889442,-0.00000000,-20.70213318,86.81588745,748.7871094,0.00000000,0.82676041,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58167648,1.54704726,4.58167648,-1.53465581,19.40851402,111.1522827,0.00000000,0.01235473,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.75449371,7.13838243,-66.75449371,-4.90364742,160.4466553,267.4111023,0.00000000,2.23473501,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,66.03019714,7.06093073,-66.03019714,-4.85044289,158.7058105,264.5096436,0.00000000,2.21048808,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-15.54008865,0.00000000,15.92467594,62.03721619,635.8795776,0.00000000,0.38463116,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.28440142,-1.41842985,-1.26647031,7.73086071,43.74130249,0.00000000,0.01793722,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35862732,-30.85982513,80.35862732,35.19396973,198.6034241,2997.672119,0.00000000,4.33400631,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6468964,-130.5882263,229.6468964,158.5229950,609.5116577,8372.324219,0.00000000,27.93459892,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,99.89541626,-12.12988758,-99.78682709,17.83292770,233.8740845,233.8741913,0.10862841,5.70299006,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,99.89584351,-12.08965778,-99.89584351,12.12988758,246.1877594,233.8750305,0.00000000,0.05208363,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29117966,27.99303818,-63.29117966,-23.67900848,164.5769348,532.3036499,0.00000000,4.31408024,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5837402,-17.31127739,185.5837402,29.40399551,428.7344055,5752.186523,0.00000000,12.09262466,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65373039,9.51928234,-23.65373039,-8.93008804,63.45377731,197.6321411,0.00000000,0.58921438,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75167656,9.55868244,-23.75167656,-8.96709061,63.71651840,198.4505615,0.00000000,0.59165418,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95447540,14.06722069,-34.95447540,-13.19647598,93.76931763,292.0523071,0.00000000,0.87071592,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5487976,-35.04204941,213.5487976,52.12852478,497.7761230,6837.508789,0.00000000,17.08638954,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99994659,1.27654552,20.99994659,-0.19143365,48.99048233,821.6110840,0.00000000,1.08510494,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989319,3.95858169,38.99989319,-0.19143365,91.28129578,1530.863159,0.00000000,3.76714087,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989319,3.95265961,38.99989319,-0.19143364,91.27989960,1530.839722,0.00000000,3.76119471,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989319,3.95265961,38.99989319,-0.19143364,91.27989960,1530.839722,0.00000000,3.76119471,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989319,3.89616537,38.99989319,-0.19143365,91.26673126,1530.618896,0.00000000,3.70472884,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989319,3.89616537,38.99989319,-0.19143365,91.26673126,1530.618896,0.00000000,3.70472884,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,0.22352552,0.00000000,-0.22333902,0.52049875,8.72768784,0.00000000,0.00014785,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,0.22352552,0.00000000,-0.22333902,0.52049875,8.72768784,0.00000000,0.00014785,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66001987,2.89252877,11.66001987,-2.59800029,28.31214333,273.4952698,0.00000000,0.29452384,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37316132,0.21376048,-10.37316132,-0.08757234,24.03144264,80.60543823,0.00000000,0.12610435,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37316132,0.21376048,-10.37316132,-0.08757234,24.03144264,80.60543823,0.00000000,0.12610435,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,0.00000000,-25.68754196,-0.00000000,26.26830864,59.32043076,1062.822144,0.00000000,0.58082306,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99874115,-19.57164764,84.99874115,26.26830101,201.4244843,3608.855469,0.00000000,6.69670868,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72581482,-21.34551048,77.72581482,27.06430244,186.1383820,3334.979248,0.00000000,5.71884918,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96397400,20.33640862,85.96397400,-2.02729440,211.1851196,3695.738525,0.00000000,18.30905724,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.52894592,85.96398163,-2.02729440,208.0421906,3640.737549,0.00000000,11.50162315,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.91603994,53.43898392,-1.11708069,129.1497650,2260.120361,0.00000000,6.79896927,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.62990856,78.69104004,22.10172653,186.4214172,1351.555298,0.00000000,6.47182465,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390015,93.24906921,140.5390015,-77.13539886,395.6787415,5182.291016,0.00000000,16.11359978,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99998474,32.52572250,74.99998474,-25.71180534,191.7832336,3276.298340,0.00000000,6.81402683,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86318970,-39.99999619,68.25138855,1232.152222,184.8228302,0.00000000,3.38819671,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6963196,-6.43305779,145.6963196,18.48086548,342.1361694,4481.033203,0.00000000,12.04773140,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1982956,5.36824369,106.1982956,6.16035318,249.4590149,4261.591797,0.00000000,11.52870846,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99979401,29.14759254,99.99979401,-22.73738098,249.0162506,3261.420898,0.00000000,6.41020918,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99993134,11.32587242,59.99993134,-7.57913351,145.9740143,2493.722168,0.00000000,3.74665141,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978195,1.14593744,-8.13978195,-0.74948406,33.16210556,341.9841919,0.00000000,0.39644992,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26888466,7.23438025,-11.24954510,-6.60151625,54.97597122,298.7253418,0.01933542,0.63283831,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00131607,-15.81048775,24.00131607,18.01435280,125.6851654,1274.447144,0.00000000,2.20387721,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16383553,-2.57382655,8.18184280,2.79851389,35.29491425,352.9491882,0.01800631,0.22468744,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32568741,20.77710915,39.43573380,-18.40835571,108.2164688,717.6206665,0.04086363,2.32886744,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45224380,20.07803917,39.56190872,-17.73104286,107.7067642,714.2604370,0.04048184,2.30710888,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.23957443,34.99999237,32.59094620,107.8638840,773.0244751,0.00000000,1.35137606,1,
