xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892637,0.52867955,45.31422806,25.92782021,0.00632350,0.13595530,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26529121,0.52796006,45.19773483,25.86116409,0.00629103,0.13560666,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39425087,2.91155314,20.44600105,-1.25271916,100.3319931,1075.148560,0.05175167,1.65885127,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35875130,2.84610462,18.45300102,-0.85552138,90.47959137,969.5712280,0.09424865,1.99059641,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856873,3.43273830,24.37200165,-1.18610942,119.5149689,1280.711670,0.07343283,2.24664760,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.63602924,24.37200165,-0.40004069,119.3897705,1279.369995,0.00000000,2.23600149,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628273,3.14356947,22.40000153,-1.13307893,109.8551331,1177.197754,0.06371889,2.01049852,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.15942430,18.45300293,-0.87395954,90.48383331,969.6165771,0.00000000,1.28547692,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261795,0.53833586,-1.25197792,-0.43694115,6.81426716,59.29719162,0.01063994,0.10139240,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38327360,0.53325671,-3.37950373,-0.47902516,17.96616554,62.22826385,0.00377001,0.05423073,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30656123,0.51626515,-3.30280256,-0.46327949,17.55481911,60.80353165,0.00376039,0.05298369,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343706,2.52697349,-6.71641159,-2.28027582,36.13665390,331.2284546,0.01702626,0.24669319,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201214,2.39160442,-6.35590839,-2.15816379,34.19745255,313.4540405,0.01610355,0.23345567,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888322,0.88107967,-2.52334857,-0.82665819,13.45566654,369.7077637,0.00553503,0.05442782,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645752,0.39984813,-0.99525154,-0.37794462,5.39481735,148.2276917,0.00120587,0.02190124,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331435,0.16989411,-0.53296906,-0.16589795,2.81460118,74.99988556,0.00034557,0.00400082,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361439,-0.89861035,2.80174828,1.01666331,136.8480530,14.95428371,0.00813379,0.11804520,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434539,-0.90702105,2.79202580,1.02484727,136.5576019,14.92253780,0.00768037,0.11782388,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128801,1.79901850,-5.15707541,-1.62202811,27.53007126,239.7566223,0.01421254,0.17698638,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692327,1.85911262,-5.15707541,-1.62202811,27.65748978,240.8663940,0.01984761,0.23708877,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752516,0.83245438,162.4473724,17.80550003,0.01043765,0.10802133,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752516,0.83245438,162.4473724,17.80550003,0.01043765,0.10802133,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903105,0.99893993,194.9366913,21.36659622,0.01252517,0.12962560,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11164999,-2.51555061,3.12338281,2.65696192,177.1602020,20.02339172,0.01173323,0.14142737,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819984,0.64426488,5.10591173,-0.51578552,227.5233917,25.05921936,0.00771180,0.12847535,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95542622,3.49965167,13.99800014,-2.60526729,69.73934174,1191.380737,0.04257359,0.89440316,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95554829,3.49776936,13.99800014,-2.60342836,69.73770142,1191.352783,0.04245233,0.89436078,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95411205,3.50359201,13.99800014,-2.60908055,69.74281311,1191.439087,0.04388972,0.89449149,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95386791,3.50734329,13.99800014,-2.61277032,69.74610138,1191.495850,0.04413242,0.89457601,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832474,1.69387829,28.69502068,-0.32338357,139.1634369,1491.262573,0.05669618,1.37047076,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776779,1.68060386,28.69502068,-0.32338357,139.1569519,1491.193237,0.05725407,1.35720301,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683647,1.51474881,26.99502182,-0.32338357,130.9218292,1402.946411,0.04818577,1.19135141,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311394,1.56203699,27.60001945,-0.32338354,133.8710480,1434.550049,0.04690658,1.23868120,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88680267,1.97841763,26.99503326,-0.32338357,130.7768707,1400.620117,0.10823219,1.65505946,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87989235,1.97755551,26.99503326,-0.32338360,130.7431183,1400.258911,0.11514144,1.65420580,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94404054,9.04381752,-0.88664675,43.52178955,44.08649063,0.00182028,0.05743048,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926517,123.9307327,12.46303558,0.00315258,0.05263847,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334846,163.2718506,16.03250122,0.00548110,0.09151781,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82564980,163.8644562,16.09070969,0.00552097,0.09184881,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315954,-1.29070115,-1.23021328,1.33339274,8.81158352,80.70249939,0.00294577,0.04268318,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786631,-1.39452612,2.34186029,1.45284557,121.0924835,13.60368538,0.00399408,0.05831550,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04757765,-9.29374695,0.04877500,9.32820034,45.09376907,45.09350586,0.00114411,0.03450780,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04746477,-9.30768299,0.04869061,9.34233952,45.16138458,45.16159821,0.00114757,0.03461215,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139217,-3.98561168,-0.69855982,19.71647453,68.29067993,0.00408326,0.07282837,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329927,-4.04772234,-0.70935541,20.02362823,69.35463715,0.00414863,0.07396289,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076463,54.86429596,6.05101395,0.00080364,0.00962927,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19089246,2.84164310,-2.18510008,-2.74495506,17.92423820,160.0585480,0.00579236,0.09670728,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77965975,-2.65994287,-3.77458453,2.74495506,23.08766937,212.9174500,0.00507561,0.08501643,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02261066,32.04345322,12.37912369,795.0336304,172.8602295,0.04489328,1.35655773,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767597,32.51678085,12.54390049,806.6268921,175.3808441,0.04621211,1.37631726,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89224243,2.30927539,327.3581238,36.92733765,0.03848066,0.48172083,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67763042,1.43221569,220.3149567,24.85241890,0.03437479,0.32341346,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67763042,1.43221569,220.3149567,24.85241890,0.03437479,0.32341346,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80583382,5.52484655,807.9169312,93.98623657,0.04731573,1.47717392,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80680466,5.51814938,806.3906250,93.80939484,0.04828753,1.47047043,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899929,6.04379606,-12.78240967,-5.42927361,71.62246704,124.0372467,0.03659192,0.61455655,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043221,6.18451786,-13.01438808,-5.55825186,72.98379517,126.3948669,0.03604762,0.62630999,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47381210,4.69100189,818.5097656,170.8194275,0.09004246,2.83633757,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49707031,13.90547466,-54.46413040,-12.31654167,289.0537109,489.8072510,0.03293939,1.58892632,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49707031,13.90547466,-54.46413040,-12.31654167,289.0537109,489.8072510,0.03293939,1.58892632,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49707031,13.90547466,-54.46413040,-12.31654167,289.0537109,489.8072510,0.03293939,1.58892632,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190125,36.92958832,12.68334866,902.1770020,196.5373077,0.08276127,1.78138590,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.42667675,37.05600739,13.22249603,909.0507812,198.0346527,0.06199564,1.79582405,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53175354,17.00175476,-54.50792313,-16.08989716,286.5082092,286.5081787,0.02383807,0.91180623,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50792313,16.08989716,-54.40519333,-13.03736687,286.5081787,492.5913086,0.10273314,3.05264187,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267727,13.05150700,6.60643959,628.9406738,72.80542755,0.06371016,0.92379719,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522995,-10.72660255,37.96124268,17.19341278,905.7382812,208.0107422,0.20601363,6.46681786,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33789062,11.85632896,785.9987793,171.2281036,0.07694982,2.69067907,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299919,3.12296844,-11.60572052,-2.77691221,60.78490829,105.2685394,0.01728097,0.34610215,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555737,-1.17431128,4.70052433,1.35054612,108.9250488,24.17574310,0.01496610,0.17623350,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55761719,2.33141470,386.9820251,44.00283813,0.01796028,0.38500762,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55726719,2.32882023,388.2613831,43.88301086,0.01761101,0.38241047,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162445,-7.67392731,27.80904770,15.03319263,1306.175537,156.5581818,0.41742599,7.35927820,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161491,-7.67392683,27.55907249,10.58493137,1279.682739,146.1604156,0.16745713,2.91096306,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.90006256,13.95151806,-34.90006256,-13.83008766,186.2680817,186.2671204,0.00000000,0.12090708,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.90006256,13.95151806,-34.90006256,-13.83008766,186.2680817,186.2671204,0.00000000,0.12090708,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.90006256,13.83008766,-34.82909393,-11.62747192,186.2671204,323.6740723,0.07096974,2.20259643,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.90006256,13.83008766,-34.82909393,-11.62747192,186.2671204,323.6740723,0.07096974,2.20259643,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108633,0.96281141,-4.65073252,-0.94912910,23.29915047,35.43193436,0.00035115,0.01372684,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108633,0.96281141,-4.65073252,-0.94912910,23.29915047,35.43193436,0.00035115,0.01372684,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267727,13.04930782,6.57581520,637.9606934,72.21819305,0.06151110,0.89314133,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56206131,16.77591896,-35.39296722,-13.31529045,193.9751282,335.9298096,0.16910009,3.46065307,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368896,-4.14847612,13.59741402,4.65531492,338.6802063,72.00283813,0.00372525,0.50685954,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368896,-4.14847612,13.59741402,4.65531492,338.6802063,72.00283813,0.00372525,0.50685954,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058128,-0.36141136,-13.72781849,0.82429844,68.81198883,327.7171021,0.00276315,0.46293098,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660271,6.09926414,-16.31660271,-5.54051352,69.92845917,134.0295410,0.00000000,0.55875033,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660271,6.09926414,-16.31660271,-5.54051352,69.92845917,134.0295410,0.00000000,0.55875033,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,119.4269180,22.34509850,-119.4269180,-17.79450417,280.3214417,484.7224731,0.00000000,4.55057049,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,121.2147369,22.67978859,-121.2147369,-18.06073570,284.5179138,491.9786987,0.00000000,4.61869287,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35040665,26.23462105,-58.35040665,-23.31894112,260.7038879,493.4363708,0.00000000,2.91567993,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96301270,26.51008606,-58.96301270,-23.56378555,263.4409790,498.6169128,0.00000000,2.94629049,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17267609,26.60432816,-59.17267609,-23.64753723,264.3777161,500.3898010,0.00000000,2.95676732,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,110.4393692,-7.51311779,-110.4393692,10.98416996,261.5469971,452.2583923,0.00000000,3.47064066,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,110.4393692,-7.51311779,-110.4393692,10.98416996,261.5469971,452.2583923,0.00000000,3.47064066,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24076462,12.20462704,-34.24076462,-11.78183460,86.40364075,149.4060974,0.00000000,0.42263848,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90316391,12.08426094,-33.90316391,-11.66568184,85.55170441,147.9330139,0.00000000,0.41847140,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772884,5.30899954,-11.47772884,-5.24808931,30.49000359,51.45220947,0.00000000,0.06110375,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772884,5.30899954,-11.47772884,-5.24808931,30.49000359,51.45220947,0.00000000,0.06110375,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68047333,-1.52102947,-32.68047333,2.31340528,134.1215210,257.0662842,0.00000000,0.79237574,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89379120,-1.53095794,-32.89379120,2.32850599,134.9969788,258.7442627,0.00000000,0.79754806,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89379120,-1.53095794,-32.89379120,2.32850599,134.9969788,258.7442627,0.00000000,0.79754806,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,87.13542938,3.29167962,-87.13542938,-0.81280607,206.5937195,357.2349548,0.00000000,2.47894406,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,90.87744904,3.43313503,-90.87744904,-0.84762603,215.4658661,372.5763550,0.00000000,2.58540177,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,78.29856873,-21.61037445,-78.29856873,24.02537727,192.4456482,335.7631531,0.00000000,2.41533589,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99861908,-15.58828068,36.99861908,17.99801445,163.8717804,1679.685059,0.00000000,2.40977788,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99861908,-15.58828068,36.99861908,17.99801445,163.8717804,1679.685059,0.00000000,2.40977788,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.01082821,-4.82885265,0.01082821,4.83630419,11.84410095,19.74016953,0.00000000,0.00745139,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.01086718,-4.84622812,0.01086718,4.85370636,11.88671970,19.81119919,0.00000000,0.00747820,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99891281,-16.98073006,-23.99891281,17.93437386,122.5182266,234.8265991,0.00000000,0.95364350,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70052338,-16.76960182,-23.70052338,17.71138763,120.9949036,231.9069061,0.00000000,0.94178647,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,168.6722412,-47.33421326,-168.6722412,59.09294510,446.8940125,744.8233643,0.00000000,11.75872803,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41987991,-0.70888007,-11.41987991,0.85487401,46.93518829,89.95910645,0.00000000,0.14599398,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.40187263,16.22950363,-31.40187263,-15.74900436,84.35405731,144.1048584,0.00000000,0.48049921,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.44326019,16.76785469,-32.44326019,-16.27129173,87.15165710,148.8838501,0.00000000,0.49643415,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20534325,0.60514534,-9.20534325,-0.50183278,39.45195007,72.78059387,0.00000000,0.10322129,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01684761,0.39553931,-6.01684761,-0.32802728,25.78680420,47.57125854,0.00000000,0.06746807,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763912,-0.07849004,-6.30763912,0.12200253,25.82801628,49.50370026,0.00000000,0.04351249,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487823,-0.07845569,-6.30487823,0.12194914,25.81671143,49.48202896,0.00000000,0.04349345,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947071,-2.59006858,-9.95809174,3.10786748,235.7702179,42.71199417,0.04137805,0.51779890,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00006294,4.00368690,20.00006294,-1.99720693,83.80933380,462.6275635,0.00000000,2.00647998,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,102.8327103,2.82351160,-102.8327103,0.25939319,240.8776398,411.4992981,0.00000000,3.08318949,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,102.4149551,2.81219578,-102.4149551,0.25834915,239.8990784,409.8275757,0.00000000,3.07066393,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,107.3461761,2.94753551,-107.3461761,0.27079603,251.4500885,429.5605469,0.00000000,3.21851492,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000991,0.00000000,0.00000000,0.00004054,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003606,0.00000000,-0.00000000,0.00014749,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003606,0.00000000,-0.00000000,0.00014749,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002731,0.00000000,0.00000000,0.00011168,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000991,0.00000000,0.00000000,0.00004054,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38182068,10.96054173,-47.38182068,-9.24028206,198.9137115,381.2513123,0.00000000,1.72025955,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44285202,10.04936409,-43.44285202,-8.47211361,182.3775177,349.5569153,0.00000000,1.57724988,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51551437,10.29749680,-44.51551437,-8.68130207,186.8806610,358.1879272,0.00000000,1.61619449,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.86204529,-5.63472033,30.86204529,5.98841190,128.3153687,76.98922729,0.00000000,0.35369188,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.86204529,-5.63472033,30.86204529,5.98841190,128.3153687,76.98922729,0.00000000,0.35369188,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.86204529,-5.63472033,30.86204529,5.98841190,128.3153687,76.98922729,0.00000000,0.35369188,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04004669,-16.49359131,83.04004669,24.05056000,342.2230225,3593.341797,0.00000000,7.55695009,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04005432,-16.52774429,83.04005432,24.05056000,342.2499695,3593.625732,0.00000000,7.52272749,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99896240,-18.43093872,84.99896240,26.35879517,351.5689087,3691.473389,0.00000000,7.92784595,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28981590,-2.19748783,-14.28981590,2.37000537,61.97608948,114.3330460,0.00000000,0.17245643,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00253868,-2.30708432,-15.00253868,2.48821807,65.06722260,120.0355606,0.00000000,0.18105792,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-79.32424927,51.60451508,79.32424927,-47.90813828,238.3457642,397.2429504,0.00000000,3.69637561,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289803,-0.68743670,-1.57289803,0.69076884,7.10335302,13.44488907,0.00000000,0.00323291,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36696243,-1.03457141,-2.36696243,1.03948009,10.68956757,20.23237038,0.00000000,0.00486502,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58386612,1.29804289,-13.58386612,-1.10553980,55.29528427,105.9826279,0.00000000,0.19250306,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54698849,1.29451895,-13.54698849,-1.10253847,55.14516068,105.6948929,0.00000000,0.19198047,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01519012,9.50950146,-32.01519012,-8.65830994,135.6223450,259.9428101,0.00000000,0.85119170,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41537857,9.62837029,-32.41537857,-8.76653862,137.3176117,263.1920776,0.00000000,0.86183155,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00004959,-3.83446169,14.00004959,5.30001020,74.99240875,1281.120239,0.00000000,1.46555054,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00004959,-3.83446169,14.00004959,5.30001020,74.99240875,1281.120239,0.00000000,1.46555054,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00004959,-3.83446169,14.00004959,5.30001020,74.99240875,1281.120239,0.00000000,1.46555054,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000724,-0.00000000,0.00000000,0.00003740,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02769089,-13.79815292,39.02769089,15.66408157,177.6213074,217.2630920,0.00000000,1.86597943,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67256927,-13.67249966,38.67256927,15.52159786,176.0049438,215.2862549,0.00000000,1.84900057,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58402348,0.00000000,7.60939026,32.13970947,39.31246948,0.00000000,0.02541369,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.05973816,-15.95440102,-70.05973816,18.67040253,171.7786865,293.4554138,0.00000000,2.71583247,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.44133759,-21.96240234,-96.44133759,25.70073891,236.4635773,403.9584045,0.00000000,3.73850203,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47882462,-2.71926165,58.47882462,6.31091690,234.3750916,2358.399658,0.00000000,3.59152436,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47882080,-2.58504581,58.47882080,6.31091499,234.3507233,2358.154541,0.00000000,3.72569156,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47882080,-2.85795116,58.47882080,6.50215530,234.4014893,2358.664795,0.00000000,3.64424515,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98983002,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,43.03046799,26.39652443,-43.03046799,-25.51647186,120.1712036,200.2853546,0.00000000,0.88005430,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805946,11.99553204,-25.29805946,-10.56482887,114.7074356,214.3593903,0.00000000,1.43065906,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55334282,12.11653233,-25.55334282,-10.67146778,115.8648758,216.5225983,0.00000000,1.44509566,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.37547889,45.66698837,3.49342966,186.4031677,1910.632324,0.00000000,3.11799407,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127213,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.47541618,0.00000000,3.49343014,14.18544674,145.3990021,0.00000000,0.01805718,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006872,-0.00000000,0.00000000,0.00028072,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81970143,-11.88206100,-0.66389507,48.48681259,92.93306732,0.00000000,0.15580636,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77513129,-11.23598957,-0.62779665,45.85041046,87.87995148,0.00000000,0.14733461,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.65477514,-26.34841156,4.26028442,108.9418488,208.8052216,0.00000000,0.60550922,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45783496,-26.33044434,3.05609536,107.5855331,207.9245453,0.00000000,0.59839571,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459805,-21.16007423,-5.34560776,89.31955719,171.1958160,0.00000000,0.50899047,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77261639,-21.07709312,-4.27163696,88.01298523,168.6915588,0.02380980,0.50097942,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.74344635,8.79999352,-84.74344635,-5.98801517,199.8769226,345.6204529,0.00000000,2.81174517,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.72437286,9.10944462,-87.72437286,-6.19872856,206.9077454,357.7779541,0.00000000,2.91065097,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26636934,-12.47352886,2.54785872,51.25036621,99.45769501,0.00000000,0.28152353,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05316067,-11.30027485,2.30823541,46.42975616,90.10279846,0.00000000,0.25504357,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.79544830,2.20249629,-48.79544830,-1.28998220,114.1166763,197.3266754,0.00000000,0.91208529,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12769163,-6.73761129,1.30418515,27.56051826,52.82432175,0.00000000,0.17649353,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122370,-0.24707906,0.09174244,1.06269515,5.86607742,0.00002678,0.00051874,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93349266,-42.63469696,-9.55372334,177.4805450,340.1710510,0.00000000,1.37977052,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93349266,-42.63469696,-9.55372334,177.4805450,340.1710510,0.00000000,1.37977052,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,96.53346252,119.7852859,-96.53346252,-113.7284241,360.9118652,601.5197754,0.00000000,6.05685806,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,91.93663788,-63.12969208,-91.93663788,66.63912201,261.6360474,457.8634033,0.00000000,3.50929356,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53093529,-0.00000000,-20.70409584,86.82001495,748.8226318,0.00000000,0.82683861,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53093529,-0.00000000,-20.70409584,86.82001495,748.8226318,0.00000000,0.82683861,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58168364,1.54626095,4.58168364,-1.53387022,19.40785599,111.1485138,0.00000000,0.01235389,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,67.03438568,6.98104954,-67.03438568,-4.72885609,161.0721588,268.4535828,0.00000000,2.25219297,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,66.30706024,6.90530443,-66.30706024,-4.67754841,159.3245239,265.5408630,0.00000000,2.22775674,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-14.42411518,-0.00000000,14.75544262,57.58216095,590.2153320,0.00000000,0.33137196,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.28735864,-1.41842985,-1.26939094,7.73872280,43.78578949,0.00000000,0.01797372,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35906219,-31.94876671,80.35906219,36.32295609,199.5188293,3011.489258,0.00000000,4.37405109,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6497803,-134.3316040,229.6497803,162.6638489,613.8325806,8431.675781,0.00000000,28.33206558,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,116.1107178,-14.84662247,-115.9631958,22.59350014,272.5792236,272.5792847,0.14755864,7.74682665,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,116.1109772,-14.78768253,-116.1109772,14.84662247,286.9297485,272.5798035,0.00000000,0.07074901,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29094696,27.98853874,-63.29094696,-23.67896080,164.4920044,532.0289307,0.00000000,4.30962896,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5842285,-16.22799301,185.5842285,28.30812836,428.5112915,5749.193359,0.00000000,12.08003902,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65356445,9.52034473,-23.65356445,-8.93005276,63.51276398,197.8158417,0.00000000,0.59031028,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75150871,9.55974865,-23.75150871,-8.96705627,63.77574539,198.6350403,0.00000000,0.59275466,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95422745,14.06878948,-34.95422745,-13.19642544,93.85647583,292.3237610,0.00000000,0.87233537,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5494232,-34.95355606,213.5494232,52.03786469,497.7445374,6837.075684,0.00000000,17.08422661,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99996567,0.26613116,20.99996567,0.81516141,48.90418625,820.1639404,0.00000000,1.08128583,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,2.93469119,38.99993134,0.81516153,91.07149506,1527.344849,0.00000000,3.74984550,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,2.92882633,38.99993134,0.81516153,91.07047272,1527.327759,0.00000000,3.74395704,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,2.92882633,38.99993134,0.81516153,91.07047272,1527.327759,0.00000000,3.74395704,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,2.87287211,38.99993134,0.81516153,91.06082153,1527.165649,0.00000000,3.68803096,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,2.87287211,38.99993134,0.81516153,91.06082153,1527.165649,0.00000000,3.68803096,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-0.94832021,-0.00000000,0.95102108,2.20824671,37.03564072,0.00000000,0.00266216,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-0.94832021,-0.00000000,0.95102108,2.20824671,37.03564072,0.00000000,0.00266216,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000652,2.95063066,11.66000652,-2.65560269,28.33614731,273.7271423,0.00000000,0.29502350,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315464,0.21361159,-10.37315464,-0.08757233,24.01724052,80.55781555,0.00000000,0.12595536,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315464,0.21361159,-10.37315464,-0.08757233,24.01724052,80.55781555,0.00000000,0.12595536,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-0.00000000,-20.83452415,0.00000000,21.21655655,48.11331940,862.0279541,0.00000000,0.38208982,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-0.00000000,-20.83452415,0.00000000,21.21655655,48.11331940,862.0279541,0.00000000,0.38208982,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72653961,-16.30755997,77.72653961,21.85947609,183.4024963,3285.960938,0.00000000,5.55197334,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.34619713,85.96398163,-2.03614712,211.1905060,3695.833252,0.00000000,18.30999374,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.53817844,85.96398163,-2.03614712,208.0456238,3640.797607,0.00000000,11.50200558,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.92110538,53.43898392,-1.12195861,129.1515350,2260.151855,0.00000000,6.79915714,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62987518,78.69103241,22.10169601,186.4214172,1351.555298,0.00000000,6.47182560,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390320,93.18812561,140.5390320,-77.08088684,395.5997620,5181.256836,0.00000000,16.10717010,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,32.50625992,74.99999237,-25.69363022,191.7650909,3275.988525,0.00000000,6.81273794,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86837769,-39.99999619,68.25696564,1232.223511,184.8335419,0.00000000,3.38858914,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6983795,-3.97775722,145.6983795,16.01142693,341.9353638,4478.403809,0.00000000,12.03359604,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1992416,6.20146227,106.1992416,5.33716726,249.5675201,4263.445801,0.00000000,11.53873920,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99990845,29.24557304,99.99990845,-22.83196831,249.0821686,3262.284424,0.00000000,6.41360188,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99996567,11.35813713,59.99996567,-7.61065865,145.9884186,2493.968018,0.00000000,3.74739122,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978100,1.15365374,-8.13978100,-0.75713223,33.16496277,342.0136719,0.00000000,0.39651823,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26900196,7.27266312,-11.24961567,-6.63823271,55.04391861,299.0945129,0.01938324,0.63440359,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00039673,-15.89465714,24.00039673,18.01411057,123.2546997,1249.802368,0.00000000,2.11946583,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16549301,-0.92067516,8.18191814,1.12564039,33.71032715,337.1032410,0.01642580,0.20496534,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32517624,20.82214546,39.43526840,-18.45167160,108.2564163,717.8843384,0.04089366,2.33057928,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45185471,20.12238503,39.56156540,-17.77376175,107.7447739,714.5113525,0.04051028,2.30872989,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.23413658,34.99999237,32.58528137,107.8549957,772.9606934,0.00000000,1.35115337,1,
