xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6830368,-53.48869705,123.0360184,66.51809692,332.3432312,5677.529785,0.35297623,13.02942657,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561976,-0.52999997,-2.75000000,6.96826077,119.0445175,0.00015518,0.00570115,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837769,-53.45428085,123.0360184,66.51809692,331.9990234,5671.651855,0.35224551,13.06371212,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6836548,-53.51126099,123.0360184,66.51808929,332.0552673,5672.609863,0.35236463,13.00684929,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6835632,-53.55396271,123.0360184,66.51808929,332.0972900,5673.327637,0.35245380,12.96417141,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838074,-53.44025040,123.0360184,66.51809692,331.9850464,5671.409668,0.35221562,13.07791901,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6837006,-53.49782562,123.0360184,66.51808929,332.0307312,5672.191895,0.35231268,13.02025127,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838226,-53.44105530,123.0360184,66.51808929,331.9747620,5671.233887,0.35219380,13.07710838,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6840744,-53.31223679,123.0360184,66.51808929,331.8602295,5669.278320,0.35195085,13.20580673,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6838608,-53.41179276,123.0360184,66.51808929,331.9582520,5670.950684,0.35215861,13.10642529,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16429901,93.70169830,-16.86220741,242.4468079,4242.818848,0.19540803,7.30208969,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598082,72.90461731,0.00005769,0.00215591,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.05790520,93.70169830,-16.86220741,242.3861237,4241.756836,0.19531022,7.19563961,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51652527,24.16626740,93.70169830,-16.86220932,242.4787140,4243.376465,0.18517213,7.30401182,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.05767441,93.70169830,-16.86220741,242.3822174,4241.687988,0.19530389,7.19540644,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.16442299,93.70169830,-16.86220741,242.4488678,4242.854980,0.19541134,7.30221367,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50640869,24.05716705,93.70169830,-16.86220741,242.3736725,4241.538574,0.19529012,7.19489908,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50650787,23.95048141,93.70169830,-16.86220741,242.3073425,4240.377441,0.19518329,7.08823490,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95033836,93.70169830,-16.86220932,242.3048859,4240.334961,0.19517931,7.08809042,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50651550,23.95033836,93.70169830,-16.86220932,242.3048859,4240.334961,0.19517931,7.08809042,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2955627,-8.04073620,155.4394073,17.15073776,388.6679382,647.7799072,0.14384212,9.11000061,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.6837769,-8.09089851,156.8302002,17.24183655,392.1285706,653.5476685,0.14641501,9.15093803,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-155.2961426,-8.06816483,155.4375763,17.17830658,388.6709595,647.7849121,0.14144695,9.11014175,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.36097193,8.97076225,-5.35576820,-8.92412376,25.19749451,40.31621933,0.00520028,0.04670966,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.56542778,37.21399307,31.57965851,-36.11668396,118.0686340,196.7810516,0.01423125,1.09730685,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.38925076,8.85038853,10.39832020,-8.68711758,56.82741928,32.52101517,0.00906361,0.16314492,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.66533947,-13.68549442,11.68165207,13.97119045,74.90531921,43.71008301,0.01631260,0.28562200,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79985428,21.56755447,59.79985428,-17.36938095,153.4555511,2621.531006,0.00000000,4.19808006,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79985428,21.55320549,59.79985428,-17.36938095,153.4449921,2621.353271,0.00000000,4.18392515,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824066,0.06566378,-1.04804075,-0.05932396,2.51370478,8.91702938,0.00020087,0.00635048,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888702,165.7576904,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.22805405,9.42846394,24.39999962,-5.72474480,62.75139236,3729.635010,0.17194586,3.70371413,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.23810577,6.99315071,24.39999962,-3.48000002,60.88993835,3618.999268,0.16189598,3.51314330,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719269,-0.60000002,-0.98000002,2.78875041,165.7504730,0.00029885,0.00719949,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819240,2.16822624,-0.08724027,-2.14462256,5.22061586,18.19291878,0.00095157,0.02358750,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.41054535,15.25465584,99.69658661,-7.20761633,245.1096954,4187.291504,0.28604656,8.04714680,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69768524,15.06073475,99.69768524,-7.20762110,245.7303619,4197.893555,0.00000000,7.85303354,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.02258444,-5.59069443,-4.01618242,5.75035906,16.86203384,60.33669281,0.00640238,0.15970568,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07492447,-5.66720486,-4.06838560,5.82901430,17.08892059,61.14854431,0.00653949,0.16185249,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.78720379,12.23566246,-10.77345848,-11.87965679,39.93496704,137.9574585,0.01374471,0.35605332,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22579765,4.65399599,-21.19702339,-3.92208505,52.69675064,185.4765167,0.02877185,0.73188400,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97884750,4.82250643,-20.95766830,-4.09718513,52.20196152,183.7349701,0.02117556,0.72526282,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6190186,238.1741486,530.3107300,-204.6256561,1394.934326,1476.259766,0.69172406,33.54861832,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-529.6065674,252.8277893,530.3115234,-218.6359711,1409.709961,1490.345947,0.70498782,34.19190979,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00443445,-24.94714546,-0.00037145,25.14434814,59.92608261,1088.664185,0.00406271,0.19704162,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00443445,-24.94714546,-0.00037145,25.14434814,59.92608261,1088.664185,0.00406271,0.19704162,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00443445,-24.94714546,-0.00037145,25.14434814,59.92608261,1088.664185,0.00406271,0.19704162,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-40.30561829,-0.00000000,40.28822708,104.6788940,1322.865112,0.00000000,-0.01738985,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-26.86657333,-0.00000000,26.85883904,69.80399323,882.1383667,0.00000000,-0.00773282,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.96321106,16.82954025,-84.64242554,-9.22824955,208.6680756,759.2672119,0.32078674,7.60125065,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.96321106,16.82954025,-84.64242554,-9.22824955,208.6680756,759.2672119,0.32078674,7.60125065,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00140255,-13.21397305,-0.00003452,13.28030491,31.74157333,576.6383057,0.00136778,0.06633713,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00140255,-13.21397305,-0.00003452,13.28030491,31.74157333,576.6383057,0.00136778,0.06633713,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00140255,-13.21397305,-0.00003452,13.28030491,31.74157333,576.6383057,0.00136778,0.06633713,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00140255,-13.21397305,-0.00003452,13.28030491,31.74157333,576.6383057,0.00136778,0.06633713,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-87.99281311,12.34611320,88.05745697,-8.72587490,446.0653687,212.7532654,0.06465056,3.62043118,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-87.99281311,12.34611320,88.05745697,-8.72587490,446.0653687,212.7532654,0.06465056,3.62043118,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-87.99281311,12.34611320,88.05745697,-8.72587490,446.0653687,212.7532654,0.06465056,3.62043118,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.77405548,13.65713501,-65.58520508,-9.18229008,161.6417999,582.5645142,0.18884915,4.47490358,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.83808136,13.68032074,-65.64885712,-9.19676971,161.7989960,583.1309814,0.18921657,4.48360968,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71844482,4.41721916,-12.70956993,-4.12403584,32.78850937,116.5484161,0.00887548,0.29324573,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94581032,4.52382326,-12.93733978,-4.22520351,33.39680481,118.7107010,0.00847123,0.29870284,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228012,8.49202919,-33.59269714,-7.05582666,83.60626221,291.3551331,0.02958175,1.43619394,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00747681,8.34991455,-32.97895813,-6.93984175,82.08525085,286.0546265,0.02851520,1.41007662,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228012,8.49202919,-33.59269714,-7.05582666,83.60626221,291.3551331,0.02958175,1.43619394,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12659073,7.83784103,-35.06364059,-5.83552361,87.33872986,304.3622131,0.06294980,2.00228810,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78930283,7.83433914,-34.73083115,-5.85033464,86.53818512,301.5725708,0.05847340,1.98405457,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29791260,-8.43858242,-23.28418541,8.98537922,61.21600342,215.4619293,0.01372221,0.54672182,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29382133,-10.51315308,-12.28011036,10.95141983,39.96246338,142.0485229,0.01371152,0.43824124,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.46820068,39.40468597,-25.42282295,-37.59654617,115.9111633,391.8135071,0.04537791,1.80795169,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57092428,2.10367489,-6.56939840,-2.04181123,17.13356781,53.73685837,0.00152454,0.06176646,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37880802,2.01500964,-6.37709332,-1.95504403,16.61218834,52.10162735,0.00170986,0.05988065,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96367645,-57.36076736,19.96367645,60.89513779,150.5917511,1085.515625,0.00000000,3.53436422,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,10.80704594,15.28014088,-10.80722618,-15.25529003,47.82482147,47.82526398,0.00053206,0.02455664,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87268639,-2.94093227,-17.83381844,3.79820991,46.33536148,157.4338837,0.03886755,0.85724539,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90894699,-2.87853360,-17.87321472,3.73717761,46.40128708,157.6579132,0.03573006,0.85860395,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28502274,-2.84370470,-17.24745560,3.67280698,44.81160355,152.2566376,0.03756500,0.82905573,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.79920578,-1.75142264,-20.77712631,2.44132328,52.91437531,178.8666382,0.02207508,0.68984616,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46604538,-12.34978771,-20.43881226,13.27115917,60.59736252,208.3586731,0.02723163,0.92133701,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78510666,-5.69971466,10.78510666,6.03712511,62.62169647,30.03937721,0.00000000,0.33739221,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81201172,-1.03631043,10.81201172,1.30037606,55.75810623,26.46692848,0.00000000,0.26402679,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209694,-0.20055030,0.82221514,0.20431383,18.92010689,2.07894516,0.00011889,0.00377247,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817523,-0.18015181,0.84841269,0.18400304,19.38719749,2.13027096,0.00023766,0.00386022,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70710897,1.20798528,-4.70179796,-1.09624374,11.83063793,215.8524170,0.00531196,0.11175428,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79567814,1.22352660,-4.79010963,-1.10972607,12.04890442,219.8347321,0.00556999,0.11380838,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70831919,1.23277140,-4.70354319,-1.12081468,11.84863091,216.1804047,0.00477493,0.11194876,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38928604,4.36512661,-11.38277245,-4.13690090,30.89767838,104.0853500,0.00651249,0.22822039,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13863564,4.23111343,-11.13160896,-4.00817585,30.18342400,101.6792145,0.00702550,0.22292453,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21343803,0.92491359,-21.19087219,-0.17134358,55.14712906,182.5704041,0.02256317,0.75355756,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43624496,0.95044708,-21.41400337,-0.18884899,55.72815323,184.4939117,0.02224047,0.76151353,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64850616,0.68691117,-8.63426208,-0.48836875,22.97661209,74.64586639,0.01424747,0.19854224,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30619621,1.00419605,-8.30032825,-0.81235999,22.15809250,71.98670959,0.00586903,0.19187209,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62678814,-1.57842910,-11.61270142,1.93821955,30.01885414,101.4728851,0.01408373,0.35971823,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36441422,-1.58363783,-11.34940052,1.93539894,29.35567093,99.23110199,0.01501246,0.35172051,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35113716,8.20337200,-23.32108116,-7.23757601,64.23053741,210.4026031,0.03005571,0.96583503,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76624489,8.00177860,-22.73708534,-7.06015062,62.62504959,205.1435547,0.02916054,0.94169813,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78047919,-14.99264050,-2.76966977,15.37452316,39.78816986,134.0711365,0.01080976,0.38188398,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80151892,-14.88834190,-2.79177380,15.26781654,39.53072357,133.2039642,0.00974543,0.37944016,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60686970,3.41995811,-11.59226894,-3.04174376,32.52772522,103.1523056,0.01460014,0.37821323,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05305290,6.49793434,-22.02531052,-5.77932549,61.80268860,195.9893951,0.02774028,0.71860510,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44108963,4.80979967,-30.39083099,-3.50785470,82.28372192,263.8066101,0.05025933,1.30195570,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00720951,9.40816402,-0.00580637,-9.33041096,22.50072861,45.10365295,0.00140309,0.07776061,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00725242,9.39379215,-0.00585351,-9.31627274,22.46676064,45.03555679,0.00139885,0.07752597,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.38948441,-30.61978912,21.42520332,31.94277191,90.55298615,618.7772827,0.03572341,1.32308924,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-80.79811859,-24.41423035,80.86647034,27.87985229,415.2613220,207.5403290,0.06835691,3.46569538,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13369370,13.99105644,-42.06724548,-12.26961040,107.8267136,368.2446289,0.06645286,1.72144568,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13369370,13.99105644,-42.06724548,-12.26961040,107.8267136,368.2446289,0.06645286,1.72144568,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97986603,10.29684353,-29.92971230,-8.72946262,81.43682098,269.6050110,0.05015333,1.56729162,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65756828,0.37421268,0.65793127,2.96874475,6.20737505,0.00001712,0.00036305,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419558,-0.65756828,0.37421268,0.65793127,2.96874475,6.20737505,0.00001712,0.00036305,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.94356537,29.80000114,-20.67704201,154.2599792,1581.165894,0.00000000,2.26656532,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.95583534,29.80000114,-20.67704201,154.2906799,1581.478271,0.00000000,2.27874470,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.96394348,29.80000114,-20.67704201,154.3109894,1581.686768,0.00000000,2.28686810,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925114,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962402,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257332,1.64563596,-4.42593002,-1.54847729,19.68732071,217.6959686,0.00664315,0.09713762,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257332,1.64560401,-4.42593002,-1.54847729,19.68727303,217.6959839,0.00664313,0.09713729,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257856,1.64571333,-4.42593002,-1.54847729,19.69514275,217.7824554,0.00664843,0.09721482,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.64068985,91.18353271,36.65111542,394.9452515,4048.189941,0.00000000,8.01031971,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.71810532,91.18353271,36.65111542,395.0359192,4049.117676,0.00000000,7.93304157,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.79095459,91.18353271,36.65111542,394.3698425,4042.290283,0.00000000,7.86021280,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.72502899,91.18353271,36.65111542,394.2880859,4041.452637,0.00000000,7.92607832,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.79098320,91.18353271,36.65111542,394.3691406,4042.283203,0.00000000,7.86018276,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.75800133,91.18353271,36.65111542,394.3282166,4041.864014,0.00000000,7.89312124,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.64826965,91.18353271,36.65111542,394.1950684,4040.497803,0.00000000,8.00294018,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.77991104,91.18353271,36.65111542,394.3581238,4042.169922,0.00000000,7.87126875,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.76894760,91.18353271,36.65111542,394.3420410,4042.006104,0.00000000,7.88215303,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-28.76894760,91.18353271,36.65111542,394.3420410,4042.006104,0.00000000,7.88215303,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-28.75736618,91.18352509,36.65111542,395.2115479,4050.917725,0.00000000,7.89379978,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159903,-0.47999999,-1.29999995,5.73440695,58.78026581,0.00000000,0.00166442,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067627,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.365234,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988171,95.43415833,20.47821236,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986549,95.43415833,20.47821236,390.2839050,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531807,-6.77919388,17.87291336,7.18973255,89.87928772,155.6963959,0.01759452,0.41053885,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31419086,9.49800110,5.60000038,51.17705917,966.7262573,0.00996676,0.28583241,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26930332,15.50000000,-2.13342881,74.80989838,1309.173340,0.00000000,1.13587904,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26930332,15.50000000,-2.13342881,74.80989838,1309.173340,0.00000000,1.13587904,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26930332,15.50000000,-2.13342881,74.80989838,1309.173340,0.00000000,1.13587904,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42767715,-2.90290713,15.50000000,4.02620935,74.13636017,1339.985718,0.07232179,1.12329602,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53063965,15.54735947,-54.49622345,-13.88719845,289.0332642,289.0334778,0.03441906,1.66030264,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53063965,15.54735947,-54.49622345,-13.88719845,289.0332642,289.0334778,0.03441906,1.66030264,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53063965,15.54735947,-54.49622345,-13.88719845,289.0332642,289.0334778,0.03441906,1.66030264,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007175,-1.96019900,5.51376486,2.04253101,260.1735229,28.43081474,0.00369608,0.08236980,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007175,-1.96019900,5.51376486,2.04253101,260.1735229,28.43081474,0.00369608,0.08236980,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634230,0.01920199,-0.08628839,-0.01870289,0.45352751,4.15367031,0.00005374,0.00049675,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743655,0.10737403,-0.40727231,-0.10499497,2.16041756,19.78644943,0.00016391,0.00237446,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75337124,-1.13187993,3.77367878,1.34961331,175.9494476,20.60830498,0.02030759,0.21772401,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64073706,-0.72125614,3.65843177,0.91914600,166.5767670,19.39668274,0.01769500,0.19788903,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06811368,-0.19317085,1.06878996,0.20297568,49.62955856,5.54153109,0.00067722,0.00981320,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62581348,0.72552717,-12.60079479,-0.36124989,63.57053375,110.0926819,0.02502554,0.36429587,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00412369,1.06902909,-13.98393822,-0.66405630,70.59895325,122.2646103,0.02018605,0.40502343,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600460,4.12847137,-8.21649551,-3.93914771,46.26490402,160.2447205,0.00950770,0.18931517,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236732,4.06562138,-8.41963959,-3.87321973,47.05623627,162.9855194,0.01272859,0.19237533,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927502,4.31459284,-8.44083500,-4.11940956,47.68878555,165.1767731,0.00843811,0.19520549,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588545,2.63554788,-6.14611864,-2.34040403,33.85593796,310.3237000,0.01976683,0.29515478,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276121,2.65346289,-6.14611864,-2.34040403,33.87710190,302.5120850,0.01664288,0.31306604,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508314,-1.41742718,7.21263647,1.70852613,333.7348328,37.41128540,0.01755374,0.29109943,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987082,-2.55081105,7.22920370,2.87180591,348.0442810,39.26108932,0.01933255,0.32100087,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.39919373,-1.54946482,-0.39910966,1.55214417,8.03265476,68.60717010,0.00008255,0.00280138,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43287706,-1.38916481,3.44209933,1.51206326,162.9649658,18.97608948,0.00922066,0.12287940,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45455933,-1.39609098,3.46389270,1.51974070,163.9637756,19.09238815,0.00933402,0.12362821,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03155279,-0.76698011,3.03644538,0.83793169,138.2161713,16.09424591,0.00489331,0.07096314,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99728751,-0.75809431,3.00212884,0.82822460,136.6515961,15.91203403,0.00484269,0.07015952,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60849476,1.08626783,-2.60367584,-0.99832594,14.12447548,119.6846466,0.00481904,0.08794744,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61127567,1.09326732,-2.60368609,-0.99832797,14.34092808,121.5186996,0.00758979,0.09494143,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07087517,2.70936584,-7.05480671,-2.44479465,37.81816101,346.3636169,0.01606915,0.26458040,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07154512,2.71077490,-7.05482578,-2.44479775,38.13450241,349.2608643,0.01671907,0.26598528,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70873308,-1.17527330,4.72315550,1.36552191,223.5503235,24.26330376,0.01442148,0.19024079,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000628,0.00000000,0.00003131,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78781033,-4.97897243,10.83419800,5.05577087,260.8867188,61.43518448,0.04635072,0.07692247,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95936358,0.08731255,-1.95571780,-0.03524210,10.05551624,92.09501648,0.00364595,0.05207372,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95928383,0.08433910,-1.95555925,-0.03227558,10.05444145,92.08514404,0.00372441,0.05206257,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106827,3.16417074,-11.57509804,-2.79961705,60.31824875,104.4603043,0.01597093,0.36457455,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397804,3.35945964,-12.20778656,-2.97480702,63.64168167,110.2159119,0.01619191,0.38469025,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67047501,11.31279945,-31.56509018,-8.68160057,168.8297577,804.0523071,0.10538475,2.63126755,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17715454,12.39860249,-35.04798889,-9.48092747,187.2432556,891.7463989,0.12916793,2.91772962,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77041531,3.69056392,-9.75911522,-3.43584013,53.08340454,91.93090057,0.01130186,0.25475204,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57484436,3.57606483,-9.56285858,-3.32680798,51.94823837,89.96494293,0.01198711,0.24926144,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78787231,-4.97897959,10.84134865,5.05670547,261.3079529,61.51680756,0.05339526,0.07771976,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51425600,0.11486192,-1.51201248,-0.08430655,7.80385256,71.47278595,0.00224368,0.03055221,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94998002,0.24286452,-2.94598985,-0.18328431,15.21072102,139.3097076,0.00398994,0.05957712,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242855,-0.62279862,2.73673820,0.68508482,128.1617737,13.95989799,0.00430782,0.06227500,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876686,0.42930743,-2.28399491,-0.30431610,11.38092709,104.3175201,0.00477196,0.12498489,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78715611,1.67849135,13.84700108,-0.55470836,67.87680054,579.7810059,0.05984437,1.12378550,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81759071,1.49328864,13.84700108,-0.74786365,67.92124176,580.1606445,0.02941039,0.74544019,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78641129,1.68701708,13.84700108,-0.56194270,67.87822723,579.7931519,0.06059033,1.12507200,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700394,0.94505560,13.84700394,-0.19596785,67.82921600,579.3745117,0.00000000,0.74906206,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369095,2.00570273,16.09700394,-0.43815979,78.87207794,673.6989746,0.08331236,1.56754351,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01370049,1.99762857,16.09700394,-0.40017286,78.86722565,673.6575928,0.08330210,1.59746003,1,
