xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260303,-0.39273989,5.27892685,0.52868009,45.31430817,25.92786789,0.00632353,0.13595583,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900126,-0.39236304,5.26529217,0.52796060,45.19781876,25.86121178,0.00629105,0.13560718,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39425278,2.90900016,20.44600296,-1.25019109,100.3312378,1075.140503,0.05175090,1.65882647,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35875320,2.84437442,18.45300293,-0.85380822,90.47920990,969.5670166,0.09424786,1.99057984,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29857063,3.43006516,24.37200165,-1.18345952,119.5143356,1280.704956,0.07343206,2.24662423,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200546,2.63335657,24.37200546,-0.39737573,119.3895798,1279.367920,0.00000000,2.23599386,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628464,3.14104509,22.40000153,-1.13057721,109.8545303,1177.191162,0.06371819,2.01047659,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.15674925,18.45300293,-0.87130183,90.48322296,969.6101074,0.00000000,1.28545976,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261914,0.53834414,-1.25197816,-0.43694121,6.81454325,59.29958344,0.01064080,0.10140062,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38342118,0.53454405,-3.37956166,-0.47902688,18.17787933,62.96155167,0.00385938,0.05551636,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30670738,0.51752269,-3.30285954,-0.46328101,17.76168251,61.52003860,0.00384954,0.05423975,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73344231,2.52700615,-6.71641445,-2.28027630,36.13901520,331.2501526,0.01702849,0.24672548,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201738,2.39163518,-6.35591125,-2.15816402,34.19968796,313.4745483,0.01610566,0.23348622,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888513,0.88108683,-2.52334952,-0.82665831,13.45653629,369.7316284,0.00553575,0.05443485,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645805,0.39985099,-0.99525201,-0.37794471,5.39516544,148.2372742,0.00120603,0.02190408,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331459,0.16989467,-0.53296930,-0.16589798,2.81478143,75.00467682,0.00034561,0.00400133,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361534,-0.89861041,2.80175018,1.01667833,136.8567505,14.95523357,0.00813483,0.11806020,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434634,-0.90702122,2.79202771,1.02486241,136.5662842,14.92348480,0.00768135,0.11783884,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129135,1.79903996,-5.15707636,-1.62202823,27.53172874,239.7710114,0.01421426,0.17700769,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692661,1.85914171,-5.15707636,-1.62202823,27.65916824,240.8810120,0.01985003,0.23711759,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752516,0.83245552,162.4482574,17.80558968,0.01043775,0.10802245,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752516,0.83245552,162.4482574,17.80558968,0.01043775,0.10802245,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903152,0.99894136,194.9377289,21.36670876,0.01252530,0.12962696,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11164927,-2.51553535,3.12338209,2.65694714,177.1604767,20.02342033,0.01173327,0.14142780,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09820175,0.64424944,5.10591364,-0.51576900,227.5243378,25.05932236,0.00771187,0.12847640,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95542622,3.49946475,13.99800014,-2.60508466,69.73918152,1191.377930,0.04257339,0.89439899,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95554829,3.49758267,13.99800014,-2.60324574,69.73753357,1191.349731,0.04245213,0.89435673,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95411205,3.50340557,13.99800014,-2.60889864,69.74265289,1191.436401,0.04388952,0.89448726,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95386887,3.50715709,13.99800014,-2.61258817,69.74593353,1191.493042,0.04413221,0.89457196,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833046,1.67169428,28.69502068,-0.30132344,139.1571350,1491.195312,0.05669105,1.37034678,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776970,1.65842199,28.69502068,-0.30132344,139.1506958,1491.126465,0.05724893,1.35708106,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684029,1.49257994,26.99502182,-0.30132344,130.9158478,1402.882324,0.04818137,1.19124246,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311775,1.53986537,27.60001755,-0.30132344,133.8650208,1434.485229,0.04690236,1.23856974,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88681221,1.95615959,26.99502945,-0.30132347,130.7690277,1400.536255,0.10821923,1.65486145,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87990379,1.95529735,26.99502945,-0.30132347,130.7353058,1400.175049,0.11512765,1.65400779,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403553,9.04381752,-0.88664174,43.52181625,44.08652496,0.00182028,0.05743056,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926522,123.9308167,12.46304417,0.00315258,0.05263855,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334858,163.2719727,16.03251266,0.00548111,0.09151795,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82564998,163.8645630,16.09072113,0.00552098,0.09184895,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316300,-1.29065108,-1.23021674,1.33334267,8.81157875,80.70246887,0.00294576,0.04268313,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786297,-1.39447594,2.34185696,1.45279634,121.0934448,13.60379410,0.00399414,0.05831643,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00473127,-9.28181553,0.00587388,9.31627274,45.03536987,45.03555679,0.00114118,0.03441944,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00464854,-9.29577923,0.00581360,9.33041096,45.10311890,45.10364914,0.00114461,0.03452284,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139246,-3.98561168,-0.69855982,19.71650887,68.29079437,0.00408328,0.07282862,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329945,-4.04772234,-0.70935541,20.02366257,69.35476685,0.00414864,0.07396315,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076463,54.86438751,6.05102444,0.00080364,0.00962931,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19088244,2.84147048,-2.18509030,-2.74478412,17.92407990,160.0571442,0.00579226,0.09670559,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77967072,-2.65977001,-3.77459526,2.74478436,23.08793068,212.9198761,0.00507572,0.08501838,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856949,-11.02261066,32.04346085,12.37925720,795.0722656,172.8686371,0.04489766,1.35669005,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056961,-11.16767693,32.51678467,12.54403400,806.6661987,175.3893890,0.04621662,1.37645149,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376167,-1.82753992,6.89224768,2.30932856,327.3761292,36.92937088,0.03848489,0.48177385,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67763519,1.43225133,220.3270874,24.85378838,0.03437857,0.32344908,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67763519,1.43225133,220.3270874,24.85378838,0.03437857,0.32344908,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852013,-4.04767609,17.80583954,5.52498341,807.9542847,93.99057770,0.04732010,1.47731042,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852013,-4.04767609,17.80681229,5.51827955,806.4263306,93.81354523,0.04829181,1.47060049,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900406,6.04384518,-12.78241158,-5.42927361,71.62529755,124.0421448,0.03659481,0.61460513,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043697,6.18456793,-13.01438999,-5.55825186,72.98668671,126.3998489,0.03605046,0.62635952,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47382355,4.69122314,818.5416870,170.8260651,0.09004948,2.83655906,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49622345,13.88719845,-54.46328354,-12.29848766,289.0334778,489.7728882,0.03293477,1.58870351,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49622345,13.88719845,-54.46328354,-12.29848766,289.0334778,489.7728882,0.03293477,1.58870351,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49622345,13.88719845,-54.46328354,-12.29848766,289.0334778,489.7728882,0.03293477,1.58870351,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683228,-10.90190125,36.92959976,12.68348122,902.2099609,196.5445099,0.08276733,1.78151631,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667675,37.05601501,13.22262859,909.0839844,198.0419464,0.06200017,1.79595578,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53067017,17.00145531,-54.50683212,-16.08973503,286.5054016,286.5055542,0.02383766,0.91179043,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50682831,16.08973503,-54.40409851,-13.03726101,286.5055237,492.5867004,0.10273123,3.05258512,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267775,13.05150986,6.60643005,628.9371948,72.80503845,0.06370948,0.92378736,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523758,-10.72660351,37.96127319,17.19416618,905.7910156,208.0228119,0.20603757,6.46756887,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562557,32.33790207,11.85663605,786.0435181,171.2378387,0.07695857,2.69098520,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300301,3.12300849,-11.60572243,-2.77691245,60.78841400,105.2746124,0.01728296,0.34614208,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70052671,1.35056543,108.9310303,24.17707062,0.01496775,0.17625284,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643331,8.55762005,2.33143902,386.9942932,44.00422287,0.01796141,0.38503191,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643331,8.55727005,2.32884431,388.2736206,43.88439178,0.01761212,0.38243452,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163589,-7.67392874,27.80903244,15.03271770,1306.133179,156.5531006,0.41739884,7.35879993,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162445,-7.67392731,27.55906868,10.58477688,1279.648438,146.1564941,0.16744815,2.91080713,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89808273,13.96910667,-34.89808273,-13.84807396,186.2869720,186.2867737,0.00000000,0.12093310,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89808273,13.96910667,-34.89808273,-13.84807396,186.2869720,186.2867737,0.00000000,0.12093310,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89808273,13.84807396,-34.82709503,-11.64499283,186.2867737,323.7081909,0.07098470,2.20306087,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89808273,13.84807396,-34.82709503,-11.64499283,186.2867737,323.7081909,0.07098470,2.20306087,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108728,0.96281159,-4.65073299,-0.94912916,23.29919624,35.43199539,0.00035115,0.01372689,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108728,0.96281159,-4.65073299,-0.94912916,23.29919624,35.43199539,0.00035115,0.01372689,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267775,13.04930782,6.57576704,637.9431763,72.21621704,0.06150773,0.89309245,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56206512,16.77573395,-35.39297485,-13.31529331,193.9698486,335.9206543,0.16909090,3.46046495,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14844227,13.59741688,4.65529108,338.6834717,72.00353241,0.00372532,0.50686926,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14844227,13.59741688,4.65529108,338.6834717,72.00353241,0.00372532,0.50686926,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058510,-0.36133382,-13.72782135,0.82423019,68.81269073,327.7203674,0.00276321,0.46294034,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660461,6.09950972,-16.31660461,-5.54051352,69.94384003,134.0590210,0.00000000,0.55899614,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660461,6.09950972,-16.31660461,-5.54051352,69.94384003,134.0590210,0.00000000,0.55899614,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,121.1987991,23.10466576,-121.1987991,-18.41199684,284.6636963,492.2310486,0.00000000,4.69264221,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,123.0131531,23.45072556,-123.0131531,-18.68747520,288.9252625,499.5997009,0.00000000,4.76289129,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35003662,26.22126961,-58.35003662,-23.30074692,260.9202271,493.8459167,0.00000000,2.92052054,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96264267,26.49659157,-58.96264267,-23.54540062,263.6596375,499.0307007,0.00000000,2.95118213,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17230225,26.59078789,-59.17230225,-23.62908554,264.5971069,500.8050537,0.00000000,2.96167612,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,112.3940811,-8.17223454,-112.3940811,11.77773571,266.5648804,460.9352722,0.00000000,3.60508943,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,112.3940811,-8.17223454,-112.3940811,11.77773571,266.5648804,460.9352722,0.00000000,3.60508943,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24074173,12.20540047,-34.24074173,-11.78183079,86.48316956,149.5435944,0.00000000,0.42341685,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90314102,12.08502769,-33.90314102,-11.66567802,85.63043976,148.0691681,0.00000000,0.41924211,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47774220,5.30927706,-11.47774220,-5.24809265,30.55810928,51.56713867,0.00000000,0.06137704,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47774220,5.30927706,-11.47774220,-5.24809265,30.55810928,51.56713867,0.00000000,0.06137704,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68043900,-1.51321256,-32.68043900,2.30636811,134.1874847,257.1926880,0.00000000,0.79315555,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89376068,-1.52309000,-32.89376068,2.32142282,135.0634003,258.8715210,0.00000000,0.79833281,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89376068,-1.52309000,-32.89376068,2.32142282,135.0634003,258.8715210,0.00000000,0.79833281,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,85.45173645,3.92623496,-85.45173645,-1.53926623,202.7279358,350.5503540,0.00000000,2.38703966,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,89.12144470,4.09494162,-89.12144470,-1.60528386,211.4340515,365.6046448,0.00000000,2.48955059,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,76.78562164,-21.02636337,-76.78562164,23.34766006,188.6755829,329.1854248,0.00000000,2.32162809,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99730301,-27.00819016,36.99730301,30.14501572,186.9666138,1916.406494,0.00000000,3.13687062,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99730301,-27.00819016,36.99730301,30.14501572,186.9666138,1916.406494,0.00000000,3.13687062,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.17072137,-12.74015331,0.17072137,12.79229355,31.33102036,52.21836853,0.00000000,0.05214134,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.17133567,-12.78599548,0.17133567,12.83832359,31.44375801,52.40626526,0.00000000,0.05232896,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99928665,-16.95136070,-23.99928665,17.90533447,124.0836182,234.8545990,0.00000000,0.95386922,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70089340,-16.74060822,-23.70089340,17.68270111,122.5408478,231.9344940,0.00000000,0.94200933,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,187.6230927,-58.26486206,-187.6230927,73.62092590,510.6982422,851.1636963,0.00000000,15.35606575,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41989613,-0.70793509,-11.41989613,0.85487467,47.08694839,90.24998474,0.00000000,0.14693962,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,29.85664368,17.53197670,-29.85664368,-17.06848717,82.84758759,141.5312805,0.00000000,0.46349010,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.84678650,18.11352158,-30.84678650,-17.63453293,85.59523010,146.2249146,0.00000000,0.47886091,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20537758,0.60263246,-9.20537758,-0.50184697,39.52228928,71.96357727,0.00000000,0.10091668,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01686907,0.39393419,-6.01686907,-0.32801592,25.83278465,47.03722382,0.00000000,0.06596171,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763769,-0.07837808,-6.30763769,0.12200251,25.86121750,49.56733704,0.00000000,0.04362443,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487633,-0.07834377,-6.30487633,0.12194911,25.84989929,49.54563904,0.00000000,0.04360534,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947166,-2.45726490,-9.95829964,2.97248912,235.1833191,42.60568237,0.04117231,0.51522434,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00012016,3.20451069,20.00012016,-1.20388687,83.68696594,461.9520264,0.00000000,2.00062394,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.08519745,-0.64687997,-74.08519745,2.21466470,171.7828827,293.4623413,0.00000000,1.56807446,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.78422546,-0.64409441,-73.78422546,2.20567727,171.0849915,292.2701416,0.00000000,1.56170416,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,77.33689880,-0.67517447,-77.33689880,2.31188726,179.3226166,306.3428040,0.00000000,1.63689947,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000997,0.00000000,0.00000000,0.00004065,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003625,0.00000000,-0.00000000,0.00014788,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003625,0.00000000,-0.00000000,0.00014788,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002745,0.00000000,0.00000000,0.00011198,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000997,0.00000000,0.00000000,0.00004065,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38175964,10.95131397,-47.38175964,-9.24027538,198.3798523,380.2280579,0.00000000,1.71103776,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44279099,10.04090309,-43.44279099,-8.47210789,181.8880157,348.6187134,0.00000000,1.56879485,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51545334,10.28882599,-44.51545334,-8.68129539,186.3790894,357.2265625,0.00000000,1.60753059,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.30580521,-8.87129498,30.30580521,9.22774315,128.8142395,77.28854370,0.00000000,0.35644746,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.30580521,-8.87129498,30.30580521,9.22774315,128.8142395,77.28854370,0.00000000,0.35644746,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.30580521,-8.87129498,30.30580521,9.22774315,128.8142395,77.28854370,0.00000000,0.35644746,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04058838,-12.07669926,83.04058838,19.50071526,339.1993408,3561.592529,0.00000000,7.42400074,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04058838,-12.11055183,83.04058838,19.50071526,339.2190247,3561.800293,0.00000000,7.39007521,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99955750,-13.60632324,84.99955750,21.37229729,347.9609375,3653.589355,0.00000000,7.76596069,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28964138,-2.19872642,-14.28964138,2.36999154,60.19114304,113.9243164,0.00000000,0.17122573,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00235653,-2.30837083,-15.00235653,2.48819685,63.19323730,119.6064453,0.00000000,0.17976582,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-39.89426041,21.71437645,39.89426041,-20.89101601,112.4899979,187.4833221,0.00000000,0.82335854,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289171,-0.68752337,-1.57289171,0.69076002,7.01875019,13.45260620,0.00000000,0.00323666,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695290,-1.03461385,-2.36695290,1.03948450,10.56210804,20.24404144,0.00000000,0.00487066,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381939,1.29857194,-13.58381939,-1.10553360,54.69254303,106.1377411,0.00000000,0.19306697,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54694176,1.29504907,-13.54694176,-1.10254097,54.54406738,105.8496094,0.00000000,0.19254282,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01507187,9.49057388,-32.01507187,-8.65829372,134.1072693,257.0389099,0.00000000,0.83228004,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41526031,9.60920525,-32.41526031,-8.76652241,135.7835999,260.2518921,0.00000000,0.84268349,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00008774,-3.82903433,14.00008774,5.30001783,75.13132477,1283.493408,0.00000000,1.47098529,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00008774,-3.82903433,14.00008774,5.30001783,75.13132477,1283.493408,0.00000000,1.47098529,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00008774,-3.82903433,14.00008774,5.30001783,75.13132477,1283.493408,0.00000000,1.47098529,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000395,-0.00000000,0.00000000,0.00002046,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000395,-0.00000000,0.00000000,0.00002046,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000395,-0.00000000,0.00000000,0.00002046,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000721,0.00000000,0.00000000,0.00003733,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02779007,-13.79817295,39.02779007,15.67163944,177.9797363,217.7014923,0.00000000,1.87351763,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67266846,-13.67251873,38.67266846,15.52908707,176.3601074,215.7206879,0.00000000,1.85647011,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58403397,0.00000000,7.60950136,32.20280838,39.38964844,0.00000000,0.02551358,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.07221222,-15.97548294,-70.07221222,18.69275856,171.8189545,293.5242004,0.00000000,2.71710610,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.45850372,-21.99142265,-96.45850372,25.73151207,236.5189819,404.0531006,0.00000000,3.74025559,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47890472,-2.58049488,58.47890472,6.17138815,234.3502655,2358.149414,0.00000000,3.59076262,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47889709,-2.44626713,58.47889709,6.17138767,234.3271332,2357.917236,0.00000000,3.72494245,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47889709,-2.71503186,58.47889709,6.35839939,234.3745880,2358.393799,0.00000000,3.64340830,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,45.49737930,25.45940018,-45.49737930,-24.52008057,124.1514969,206.9191589,0.00000000,0.93931782,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804993,11.99456787,-25.29804993,-10.56482601,114.6689072,214.2873840,0.00000000,1.42969823,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333328,12.11555958,-25.55333328,-10.67146587,115.8259583,216.4498444,0.00000000,1.44412518,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.35479265,45.66698837,3.47272110,186.4024811,1910.625244,0.00000000,3.11797142,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.45491958,0.00000000,3.47272110,14.10178757,144.5415192,0.00000000,0.01784482,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006874,0.00000000,0.00000000,0.00028076,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81967711,-11.88206100,-0.66389507,48.48302841,92.92581177,0.00000000,0.15578201,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77510822,-11.23598957,-0.62779665,45.84683228,87.87309265,0.00000000,0.14731157,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.62931943,-26.34841156,4.23464346,108.9252014,208.7733002,0.00000000,0.60532409,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45773959,-26.33044434,3.05600548,107.5860596,207.9255676,0.00000000,0.59840137,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459471,-21.16007423,-5.34559917,89.32002258,171.1966858,0.00000000,0.50899559,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090256,4.77261305,-21.07709312,-4.27162838,88.01344299,168.6924286,0.02381004,0.50098449,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.48174286,8.80457401,-84.48174286,-6.00971937,199.2673645,344.5664368,0.00000000,2.79462123,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.45346069,9.11418533,-87.45346069,-6.22119570,206.2767334,356.6869202,0.00000000,2.89292455,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26635861,-12.47352886,2.54785872,51.25136185,99.45962524,0.00000000,0.28153440,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05315065,-11.30027485,2.30823541,46.43066025,90.10453796,0.00000000,0.25505343,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.44025803,2.24619937,-48.44025803,-1.34681356,113.2924194,195.9014130,0.00000000,0.89895689,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12769926,-6.73761129,1.30418515,27.55991554,52.82316971,0.00000000,0.17648587,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122372,-0.24707906,0.09174244,1.06267178,5.86594868,0.00002677,0.00051872,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93347454,-42.63469315,-9.55372334,177.4793243,340.1686707,0.00000000,1.37975156,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93347454,-42.63469315,-9.55372334,177.4793243,340.1686707,0.00000000,1.37975156,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,98.81522369,119.8188629,-98.81522369,-113.6458740,364.3554077,607.2589722,0.00000000,6.17298841,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,94.10974121,-63.09771729,-94.10974121,66.72007751,265.8126221,465.1723633,0.00000000,3.62222672,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53122330,-0.00000000,-20.70437241,86.82059479,748.8275757,0.00000000,0.82684982,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53122330,-0.00000000,-20.70437241,86.82059479,748.8275757,0.00000000,0.82684982,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58175182,1.53987753,4.58175182,-1.52749360,19.40257263,111.1182709,0.00000000,0.01234717,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,68.16710663,6.76705980,-68.16710663,-4.44037294,163.7142944,272.8572083,0.00000000,2.32668734,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,67.42749786,6.69363737,-67.42749786,-4.39219475,161.9380035,269.8966675,0.00000000,2.30144286,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.82635021,-0.00000000,13.08833027,51.20376587,524.8367310,0.00000000,0.26202536,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.29051042,-1.41842985,-1.27250385,7.74711370,43.83326340,0.00000000,0.01801272,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35579681,-50.24737167,80.35579681,55.50098419,218.6580048,3300.371094,0.00000000,5.25347757,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536041,229.6538544,167.9033051,619.4127197,8508.324219,0.00000000,28.84952164,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,132.3481293,-17.68406296,-132.1553650,27.80656433,311.5830078,311.5830994,0.19280870,10.12245369,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,132.3486938,-17.60337639,-132.3486938,17.68406296,327.9873047,311.5842590,0.00000000,0.09244508,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29091263,27.99682617,-63.29091263,-23.67895317,164.6502228,532.5407104,0.00000000,4.31792307,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5843811,-16.38462067,185.5843811,28.46655273,428.5431519,5749.620605,0.00000000,12.08183575,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65373993,9.52681923,-23.65373993,-8.93008900,63.85817337,198.8916626,0.00000000,0.59674853,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75168419,9.56625080,-23.75168419,-8.96709156,64.12258148,199.7153015,0.00000000,0.59921956,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95448685,14.07835770,-34.95448685,-13.19647980,94.36692047,293.9135742,0.00000000,0.88184959,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5492096,-38.69031525,213.5492096,55.87499619,499.2046204,6857.129883,0.00000000,17.18459511,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99996185,-0.56138074,20.99996185,1.64327168,48.91771698,820.3909302,0.00000000,1.08188438,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99991989,2.09623790,38.99991989,1.64327168,90.94582367,1525.236938,0.00000000,3.73950267,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.63668370,-0.00000000,1.64327192,3.81116128,63.91756439,0.00000000,0.00655699,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.63668370,-0.00000000,1.64327192,3.81116128,63.91756439,0.00000000,0.00655699,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.63680804,-0.00000000,1.64327192,3.81145072,63.92130661,0.00000000,0.00646127,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.63680804,-0.00000000,1.64327192,3.81145072,63.92130661,0.00000000,0.00646127,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.90635264,-0.00000000,1.91714895,4.43910885,74.44906616,0.00000000,0.01075762,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.90635264,-0.00000000,1.91714895,4.43910885,74.44906616,0.00000000,0.01075762,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000462,2.93316293,11.66000462,-2.63828707,28.32885361,273.6566772,0.00000000,0.29487157,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21304458,-10.37315178,-0.08757233,23.96308327,80.37615967,0.00000000,0.12538797,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21304458,-10.37315178,-0.08757233,23.96308327,80.37615967,0.00000000,0.12538797,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99987030,6.58863354,84.99987030,-0.19077337,196.8796539,3527.427490,0.00000000,6.39791632,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99987030,6.58863354,84.99987030,-0.19077337,196.8796539,3527.427490,0.00000000,6.39791632,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72686768,5.54146147,77.72686768,-0.19655438,179.9508514,3224.119629,0.00000000,5.34496212,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.36360168,85.96398163,-2.05188918,211.2000732,3696.000977,0.00000000,18.31165504,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.55459690,85.96398163,-2.05188894,208.0516968,3640.904297,0.00000000,11.50268269,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.93011189,53.43898392,-1.13063288,129.1546936,2260.207031,0.00000000,6.79948997,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62926197,78.69103241,22.10112000,186.4219818,1351.559204,0.00000000,6.47186327,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390472,92.87066650,140.5390472,-76.79687500,395.1886902,5175.872559,0.00000000,16.07371330,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,32.40488052,74.99999237,-25.59896088,191.6706238,3274.375000,0.00000000,6.80602884,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86785889,-39.99999619,68.25641632,1232.216431,184.8324738,0.00000000,3.38855052,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6989441,-6.81011534,145.6989441,18.86118507,342.1824951,4481.639648,0.00000000,12.05099487,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1994705,5.24038506,106.1994705,6.28708172,249.4468079,4261.382324,0.00000000,11.52757645,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99994659,29.00948143,99.99994659,-22.60399818,248.9244232,3260.218018,0.00000000,6.40548182,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997711,11.28037930,59.99997711,-7.53466702,145.9539948,2493.379883,0.00000000,3.74562407,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15473914,-8.13978004,-0.75820786,33.16535950,342.0177917,0.00000000,0.39652792,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26858807,7.16611433,-11.24933338,-6.53602695,54.85522079,298.0691528,0.01925057,0.63006121,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00004196,-13.26936817,24.00004196,15.08591175,114.1076355,1157.051147,0.00000000,1.81655622,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16556835,1.22735357,8.18194199,-1.02304947,33.65590286,336.5590515,0.01637280,0.20430407,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.33361053,19.98387909,39.44291306,-17.64482498,107.5241928,713.0504150,0.04034480,2.29929876,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45805740,19.29669762,39.56700134,-16.97782326,107.0484085,709.9146729,0.03999073,2.27912021,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.21396065,34.99999237,32.56428146,107.8220367,772.7246094,0.00000000,1.35032797,1,
