xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260542,-0.39273989,5.27893066,0.52870214,45.31798935,25.92996979,0.00632455,0.13597786,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900364,-0.39236307,5.26529551,0.52798259,45.20148087,25.86330986,0.00629207,0.13562916,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39426041,2.89514303,20.44600487,-1.23646843,100.3271713,1075.096924,0.05174670,1.65869200,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35876083,2.83498311,18.45300293,-0.84450853,90.47714233,969.5447388,0.09424352,1.99048793,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29857826,3.41555405,24.37200737,-1.16907537,119.5109634,1280.668823,0.07342790,2.24649692,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200928,2.61884952,24.37200928,-0.38291025,119.3884583,1279.355957,0.00000000,2.23595238,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33629036,3.12734437,22.40000534,-1.11699760,109.8512039,1177.155640,0.06371435,2.01035523,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300674,2.14222908,18.45300674,-0.85687500,90.47993469,969.5747681,0.00000000,1.28536642,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26262271,0.53836906,-1.25197911,-0.43694136,6.81537533,59.30682373,0.01064340,0.10142538,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38358808,0.53526706,-3.37967825,-0.47903034,18.29531097,63.36828995,0.00390941,0.05623596,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30687118,0.51822889,-3.30297303,-0.46328413,17.87642479,61.91744995,0.00389944,0.05494281,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73345613,2.52709770,-6.71642208,-2.28027749,36.14564896,331.3109131,0.01703474,0.24681604,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37203074,2.39172196,-6.35591888,-2.15816522,34.20596695,313.5320740,0.01611157,0.23357193,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52889013,0.88110697,-2.52335238,-0.82665867,13.45897770,369.7987061,0.00553776,0.05445461,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645966,0.39985916,-0.99525315,-0.37794492,5.39614487,148.2641602,0.00120647,0.02191202,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331530,0.16989616,-0.53296983,-0.16589805,2.81528687,75.01813507,0.00034574,0.00400277,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361773,-0.89861083,2.80175519,1.01671541,136.8779297,14.95754910,0.00813735,0.11809675,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434873,-0.90702158,2.79203272,1.02489924,136.5874329,14.92579556,0.00768372,0.11787533,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129803,1.79907608,-5.15708017,-1.62202883,27.53450394,239.7951965,0.01421712,0.17704338,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17693472,1.85919046,-5.15708017,-1.62202883,27.66198730,240.9055481,0.01985407,0.23716588,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709077,-0.72446221,3.55752635,0.83246070,162.4521332,17.80601883,0.01043826,0.10802763,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709077,-0.72446221,3.55752635,0.83246070,162.4521332,17.80601883,0.01043826,0.10802763,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650692,-0.86934471,4.26903248,0.99894756,194.9423828,21.36721802,0.01252590,0.12963316,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11164498,-2.51546454,3.12337804,2.65687823,177.1617126,20.02355957,0.01173343,0.14142972,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09820890,0.64417857,5.10592031,-0.51569349,227.5285492,25.05978203,0.00771215,0.12848113,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95543385,3.49256802,13.99800014,-2.59834266,69.73313904,1191.274902,0.04256602,0.89424419,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95555592,3.49068570,13.99800014,-2.59650350,69.73150635,1191.246826,0.04244480,0.89420211,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95411968,3.49653101,13.99800014,-2.60217810,69.73662567,1191.333496,0.04388193,0.89433289,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95387650,3.50028205,13.99800014,-2.60586786,69.73989868,1191.390015,0.04412458,0.89441723,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63835335,1.66549814,28.69504356,-0.29515955,139.1555176,1491.177856,0.05668972,1.37031472,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63779449,1.65222645,28.69504356,-0.29515955,139.1490784,1491.109009,0.05724760,1.35704947,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94686317,1.48638785,26.99504280,-0.29515952,130.9143066,1402.865723,0.04818022,1.19121432,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55313873,1.53367245,27.60004044,-0.29515952,133.8634338,1434.468750,0.04690126,1.23854065,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88685036,1.94994485,26.99506378,-0.29515961,130.7670441,1400.514771,0.10821590,1.65481043,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87994194,1.94908285,26.99506569,-0.29515961,130.7333069,1400.153809,0.11512414,1.65395713,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403738,9.04381752,-0.88664359,43.52180862,44.08650970,0.00182028,0.05743053,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926522,123.9307785,12.46304035,0.00315258,0.05263852,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183358,3.21465659,0.82334858,163.2719421,16.03250885,0.00548111,0.09151790,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82564986,163.8645020,16.09071732,0.00552097,0.09184889,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316753,-1.29058588,-1.23022139,1.33327734,8.81157303,80.70241547,0.00294576,0.04268308,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785868,-1.39441061,2.34185266,1.45273221,121.0947189,13.60393620,0.00399423,0.05831764,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05327623,-9.29343224,0.05444303,9.32820606,45.09244156,45.09373093,0.00114409,0.03450736,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05327523,-9.30763626,0.05439945,9.34231091,45.16135788,45.16166687,0.00114755,0.03461166,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139235,-3.98561168,-0.69855976,19.71649551,68.29075623,0.00408327,0.07282853,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329939,-4.04772234,-0.70935541,20.02365112,69.35472107,0.00414864,0.07396306,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076463,54.86435318,6.05102062,0.00080364,0.00962930,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19086623,2.84117675,-2.18507385,-2.74449348,17.92381668,160.0547791,0.00579209,0.09670272,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77969027,-2.65947604,-3.77461457,2.74449372,23.08838844,212.9240723,0.00507592,0.08502173,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99858093,-11.02261353,32.04347610,12.37935829,795.1010742,172.8749237,0.04490092,1.35678875,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47058487,-11.16767883,32.51680374,12.54413700,806.6954956,175.3957520,0.04621997,1.37655163,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376453,-1.82754028,6.89225292,2.30936027,327.3868713,36.93058014,0.03848742,0.48180544,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325809,-1.10879672,4.67763901,1.43227267,220.3343201,24.85460472,0.03438082,0.32347026,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325809,-1.10879672,4.67763901,1.43227267,220.3343201,24.85460472,0.03438082,0.32347026,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852966,-4.04767704,17.80585289,5.52510738,807.9880371,93.99450684,0.04732405,1.47743368,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852966,-4.04767704,17.80682373,5.51841831,806.4639893,93.81793213,0.04829632,1.47073817,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901455,6.04391050,-12.78241730,-5.42927504,71.62905884,124.0486526,0.03659866,0.61466962,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05044556,6.18463469,-13.01439667,-5.55825329,72.99050140,126.4065094,0.03605425,0.62642527,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378906,-1.85465348,33.47384644,4.69151640,818.5839233,170.8349152,0.09005880,2.83685255,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49786758,13.90539074,-54.46492386,-12.31612873,289.0836487,489.8579407,0.03294621,1.58925521,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49786758,13.90539074,-54.46492386,-12.31612873,289.0836487,489.8579407,0.03294621,1.58925521,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49786758,13.90539074,-54.46492386,-12.31612873,289.0836487,489.8579407,0.03294621,1.58925521,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84684753,-10.90190315,36.92962646,12.68368626,902.2615356,196.5557404,0.08277678,1.78171992,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99403000,-11.42667961,37.05604172,13.22283554,909.1360474,198.0532379,0.06200726,1.79616106,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53353500,16.97898865,-54.50970078,-16.06732941,286.5162354,286.5165405,0.02383944,0.91185868,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50970459,16.06732941,-54.40696335,-13.01462078,286.5165710,492.6056824,0.10273914,3.05282021,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781013,-5.68267965,13.05153656,6.60670042,629.0285645,72.81561279,0.06372799,0.92405581,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75525665,-10.72660542,37.96131897,17.19497871,905.8478394,208.0358887,0.20606343,6.46838093,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26095581,-9.16562653,32.33792114,11.85694313,786.0881958,171.2476044,0.07696734,2.69129157,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300968,3.12304902,-11.60572815,-2.77691293,60.79193115,105.2806854,0.01728496,0.34618202,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555927,-1.17431140,4.70053005,1.35058498,108.9369965,24.17839813,0.01496939,0.17627218,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966331,-1.94643366,8.55762768,2.33150768,387.0284729,44.00811768,0.01796459,0.38510004,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966331,-1.94643366,8.55727673,2.32891178,388.3077393,43.88824844,0.01761521,0.38250172,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39166641,-7.67393255,27.80924988,15.03594971,1306.419556,156.5874634,0.41758204,7.36202908,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39164543,-7.67393017,27.55915260,10.58582687,1279.878662,146.1827850,0.16750841,2.91185451,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89913940,13.92393875,-34.89913940,-13.80235386,186.2389069,186.2375946,0.00000000,0.12086913,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89913940,13.92393875,-34.89913940,-13.80235386,186.2389069,186.2375946,0.00000000,0.12086913,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89913177,13.80235386,-34.82818222,-11.60043621,186.2375488,323.6227112,0.07094721,2.20189738,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89913177,13.80235386,-34.82818222,-11.60043621,186.2375488,323.6227112,0.07094721,2.20189738,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96281415,-4.65073490,-0.94912934,23.30110550,35.43490219,0.00035121,0.01372914,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96281415,-4.65073490,-0.94912934,23.30110550,35.43490219,0.00035121,0.01372914,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781013,-5.68268013,13.04933834,6.57608747,638.0568848,72.22908783,0.06152967,0.89341086,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56215286,16.77699471,-35.39300537,-13.31529808,194.0050354,335.9815674,0.16915226,3.46172071,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.14807844,13.59742260,4.65503025,338.7179871,72.01087189,0.00372608,0.50697261,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.14807844,13.59742260,4.65503025,338.7179871,72.01087189,0.00372608,0.50697261,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73059940,-0.36050445,-13.72783470,0.82349962,68.82003784,327.7554016,0.00276380,0.46303916,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660843,6.09908533,-16.31660843,-5.54051447,69.91725159,134.0080566,0.00000000,0.55857122,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660843,6.09908533,-16.31660843,-5.54051447,69.91725159,134.0080566,0.00000000,0.55857122,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,122.5800858,21.95682144,-122.5800858,-17.17629623,287.3161316,496.8174744,0.00000000,4.78049803,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,124.4151230,22.28569603,-124.4151230,-17.43327522,291.6173706,504.2548218,0.00000000,4.85206223,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.34967041,26.20270538,-58.34967041,-23.27537537,261.2242432,494.4212646,0.00000000,2.92733026,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96226120,26.47783470,-58.96226120,-23.51976204,263.9667969,499.6121826,0.00000000,2.95806360,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17192841,26.57196426,-59.17192841,-23.60335541,264.9054260,501.3886108,0.00000000,2.96858215,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,113.7683182,-8.76802921,-113.7683182,12.47558212,270.3115540,467.4138489,0.00000000,3.70714378,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,113.7683182,-8.76802921,-113.7683182,12.47558212,270.3115540,467.4138489,0.00000000,3.70714378,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24079895,12.19634056,-34.24079895,-11.78189564,86.61146545,147.9613190,0.00000000,0.41450405,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90319824,12.07615566,-33.90319824,-11.66563702,85.75756836,146.5023499,0.00000000,0.41041720,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47778225,5.30952978,-11.47778225,-5.24810171,30.61846161,51.66897583,0.00000000,0.06161970,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47778225,5.30952978,-11.47778225,-5.24810171,30.61846161,51.66897583,0.00000000,0.06161970,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68050003,-1.69248986,-32.68050003,2.46818209,134.3745422,254.3318634,0.00000000,0.77560860,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89382172,-1.70353413,-32.89382172,2.48426604,135.2516785,255.9920044,0.00000000,0.78067136,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89382172,-1.70353413,-32.89382172,2.48426604,135.2516785,255.9920044,0.00000000,0.78067136,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,84.17259216,2.47047615,-84.17259216,-0.14997479,199.8854980,345.6353149,0.00000000,2.32057190,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,87.78736877,2.57666492,-87.78736877,-0.15632978,208.4695435,360.4785461,0.00000000,2.42022848,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.77363586,-17.34318161,-75.77363586,19.55538559,184.5140686,321.3411560,0.00000000,2.21229982,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99498749,-32.68716812,36.99498749,36.33055878,201.4981689,2065.354736,0.00000000,3.64343262,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99498749,-32.68716812,36.99498749,36.33055878,201.4981689,2065.354736,0.00000000,3.64343262,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,0.74140334,-17.32425499,-0.74140334,17.42111588,42.70279312,71.17133331,0.00000000,0.09686030,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.74407107,-17.38659286,-0.74407107,17.48380089,42.85645294,71.42742157,0.00000000,0.09720883,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,24.00010300,-17.28748322,-24.00010300,18.23907280,125.5281067,234.5803986,0.00000000,0.95164561,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70169830,-17.07251358,-23.70169830,18.01227570,123.9673080,231.6636810,0.00000000,0.93981338,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,194.0527039,-62.49100494,-194.0527039,79.26556396,533.7647705,889.6080322,0.00000000,16.77456093,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41995239,-0.71016335,-11.41995239,0.85487717,46.72896576,89.56385040,0.00000000,0.14471386,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,29.93574715,20.97203827,-29.93574715,-20.46458054,87.75951385,148.0942078,0.00000000,0.50747186,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.92851257,21.66768265,-30.92851257,-21.14327621,90.67008972,153.0055389,0.00000000,0.52430129,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20561218,0.60377067,-9.20561218,-0.50185382,39.74291611,72.36531067,0.00000000,0.10204656,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01702309,0.39467770,-6.01702309,-0.32802042,25.97699738,47.29981232,0.00000000,0.06670024,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30764580,-0.07828873,-6.30764580,0.12200262,25.88771820,49.61812592,0.00000000,0.04371389,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30488539,-0.07825446,-6.30488539,0.12194922,25.87639046,49.59641266,0.00000000,0.04369476,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947834,-2.35178399,-9.95846081,2.86508155,234.7432251,42.52594757,0.04101836,0.51329780,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00025558,3.80432606,20.00025558,-1.79984963,83.76749420,462.3965759,0.00000000,2.00447655,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,59.48842239,1.70010030,-59.48842239,-0.68899000,137.9615173,235.6843262,0.00000000,1.01140082,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,59.24674225,1.69335139,-59.24674225,-0.68618095,137.4010620,234.7268066,0.00000000,1.00729191,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,62.09944534,1.77481806,-62.09944534,-0.71921253,144.0168457,246.0287933,0.00000000,1.05579245,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000997,0.00000000,0.00000000,0.00004066,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003626,0.00000000,-0.00000000,0.00014790,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003626,0.00000000,-0.00000000,0.00014790,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002746,0.00000000,0.00000000,0.00011199,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000997,0.00000000,0.00000000,0.00004066,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38179016,10.95081425,-47.38179016,-9.24027920,198.3506775,380.1721191,0.00000000,1.71053469,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44282532,10.04044533,-43.44282532,-8.47211170,181.8612671,348.5674438,0.00000000,1.56833339,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51548386,10.28835678,-44.51548386,-8.68129921,186.3516541,357.1740112,0.00000000,1.60705781,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.00126839,-8.72809601,30.00126839,9.07697582,127.4394989,76.46369934,0.00000000,0.34887975,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.00126839,-8.72809601,30.00126839,9.07697582,127.4394989,76.46369934,0.00000000,0.34887975,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.00126839,-8.72809601,30.00126839,9.07697582,127.4394989,76.46369934,0.00000000,0.34887975,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04032898,-11.83408165,83.04032898,19.25193787,339.0585022,3560.114014,0.00000000,7.41783762,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04032898,-11.86792469,83.04032898,19.25193787,339.0778809,3560.318115,0.00000000,7.38392401,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99926758,-13.34120369,84.99926758,21.09963608,347.7919922,3651.815674,0.00000000,7.75842237,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28968048,-2.20071316,-14.28968048,2.36999559,59.84156418,113.2626724,0.00000000,0.16924267,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00239658,-2.31045651,-15.00239658,2.48820114,62.82623672,118.9117966,0.00000000,0.17768386,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-14.11478519,12.02552128,14.11478519,-11.88885784,45.82959366,76.38265991,0.00000000,0.13666373,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289481,-0.68753332,-1.57289481,0.69076091,7.00884151,13.43361282,0.00000000,0.00322753,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695790,-1.03462887,-2.36695790,1.03948581,10.54719734,20.21546173,0.00000000,0.00485692,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58382988,1.29879594,-13.58382988,-1.10553396,54.72419357,106.1991577,0.00000000,0.19329044,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54695225,1.29527235,-13.54695225,-1.10254145,54.57563019,105.9108582,0.00000000,0.19276571,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01509857,9.49156094,-32.01509857,-8.65829754,134.1864319,257.1906433,0.00000000,0.83326298,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41528702,9.61020470,-32.41528702,-8.76652622,135.8637695,260.4055481,0.00000000,0.84367871,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00017262,-3.82639122,14.00017262,5.30003452,75.19921875,1284.653198,0.00000000,1.47364497,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00017262,-3.82639122,14.00017262,5.30003452,75.19921875,1284.653198,0.00000000,1.47364497,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00017262,-3.82639122,14.00017262,5.30003452,75.19921875,1284.653198,0.00000000,1.47364497,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,0.00000000,0.00002044,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,0.00000000,0.00002044,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,0.00000000,0.00002044,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000720,-0.00000000,0.00000000,0.00003729,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02801132,-13.79821491,39.02801132,15.67537022,178.1548920,217.9157257,0.00000000,1.87720692,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67288589,-13.67256069,38.67288589,15.53278446,176.5336609,215.9329529,0.00000000,1.86012590,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58405685,0.00000000,7.60957289,32.23357773,39.42728424,0.00000000,0.02556236,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.08384705,-15.98552608,-70.08384705,18.70382881,171.8514099,293.5796509,0.00000000,2.71813321,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.47452545,-22.00524902,-96.47452545,25.74674988,236.5636749,404.1294861,0.00000000,3.74166918,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47883987,-2.97556591,58.47883987,6.56875134,234.4250183,2358.901855,0.00000000,3.59305477,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47883224,-2.84136772,58.47883224,6.56875134,234.3983154,2358.633789,0.00000000,3.72720504,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47882462,-3.12192011,58.47882462,6.76780415,234.4554901,2359.208252,0.00000000,3.64592457,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721935,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,47.29277420,24.75302124,-47.29277420,-23.76789284,127.1428146,211.9046936,0.00000000,0.98512721,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805946,11.99516201,-25.29805946,-10.56482887,114.6926270,214.3316956,0.00000000,1.43028951,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333900,12.11615944,-25.55333900,-10.67146778,115.8498993,216.4945831,0.00000000,1.44472229,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.34581602,45.66698837,3.46373510,186.4022064,1910.622437,0.00000000,3.11796188,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331528,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.44602513,-0.00000000,3.46373463,14.06548309,144.1693878,0.00000000,0.01775306,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006875,0.00000000,0.00000000,0.00028078,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81967032,-11.88206100,-0.66389507,48.48197556,92.92378998,0.00000000,0.15577528,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77510190,-11.23598957,-0.62779665,45.84583664,87.87118530,0.00000000,0.14730519,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.62169456,-26.34841156,4.22696304,108.9202194,208.7637482,0.00000000,0.60526890,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45763087,-26.33044434,3.05590343,107.5866470,207.9266968,0.00000000,0.59840786,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459137,-21.16007423,-5.34558964,89.32053375,171.1976929,0.00000000,0.50900149,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77260971,-21.07709312,-4.27161932,88.01394653,168.6934052,0.02381032,0.50099033,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.29094696,8.81324291,-84.29094696,-6.03080225,198.8243103,343.8002625,0.00000000,2.78220749,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.25595856,9.12316036,-87.25595856,-6.24302053,205.8181152,355.8937988,0.00000000,2.88007426,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26634479,-12.47352886,2.54785895,51.25262833,99.46208191,0.00000000,0.28154838,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05313826,-11.30027485,2.30823541,46.43180847,90.10678101,0.00000000,0.25506610,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.18665314,2.29569030,-48.18665314,-1.40557909,112.7064743,194.8882141,0.00000000,0.88968229,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761225,-1.12769461,-6.73761225,1.30418515,27.56028366,52.82387543,0.00000000,0.17649055,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122371,-0.24707909,0.09174244,1.06268609,5.86602736,0.00002678,0.00051874,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93362045,-42.63469696,-9.55372334,177.4886932,340.1866455,0.00000000,1.37989712,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93362045,-42.63469696,-9.55372334,177.4886932,340.1866455,0.00000000,1.37989712,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,100.5039215,120.0595856,-100.5039215,-113.7856827,367.3215942,612.2026978,0.00000000,6.27390575,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,95.71801758,-62.86845398,-95.71801758,66.56880188,268.6590271,470.1535339,0.00000000,3.70021772,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52899170,-0.00000000,-20.70222855,86.81609344,748.7887573,0.00000000,0.82676411,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52899170,-0.00000000,-20.70222855,86.81609344,748.7887573,0.00000000,0.82676411,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58181810,1.53376222,4.58181810,-1.52138472,19.39754295,111.0894547,0.00000000,0.01234076,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,69.00061035,6.73601723,-69.00061035,-4.35281897,165.6905365,276.1509094,0.00000000,2.38319778,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,68.25195312,6.66293144,-68.25195312,-4.30559063,163.8927917,273.1546631,0.00000000,2.35734034,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.52236176,0.00000000,12.77206993,49.99021530,512.3978882,0.00000000,0.24975237,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.29009318,-1.41842985,-1.27209175,7.74600172,43.82696915,0.00000000,0.01800755,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35218811,-67.35124207,80.35218811,73.78097534,241.8988953,3651.164551,0.00000000,6.42959929,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536041,229.6538544,167.9033051,619.4127808,8508.325195,0.00000000,28.84952164,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,153.7976532,-21.68805122,-153.5351868,35.46969986,363.5638733,363.5639648,0.26250675,13.78160095,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,153.7991180,-21.57387352,-153.7991180,21.68805122,382.7063904,363.5672607,0.00000000,0.12586406,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29101944,28.01111984,-63.29101944,-23.67897606,164.9220276,533.4197998,0.00000000,4.33219194,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5841675,-17.86052322,185.5841675,29.96002197,428.8545532,5753.798828,0.00000000,12.09940243,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65413284,9.53122425,-23.65413284,-8.93016911,64.08923340,199.6113281,0.00000000,0.60107487,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75207901,9.57067490,-23.75207901,-8.96717167,64.35459900,200.4379425,0.00000000,0.60356379,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95507050,14.08486843,-34.95507050,-13.19659615,94.70837402,294.9770508,0.00000000,0.88824284,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5484619,-43.69424820,213.5484619,61.02922440,501.3827515,6887.050781,0.00000000,17.33489227,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99993134,-0.65283811,20.99993134,1.73499823,48.92379761,820.4928589,0.00000000,1.08215320,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99986267,2.00356889,38.99986267,1.73499811,90.93435669,1525.044800,0.00000000,3.73855972,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.72766089,0.00000000,1.73499823,4.02300978,67.47043610,0.00000000,0.00730619,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.72766089,0.00000000,1.73499823,4.02300978,67.47043610,0.00000000,0.00730619,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.72779620,0.00000000,1.73499823,4.02332449,67.47460175,0.00000000,0.00719957,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.72779620,0.00000000,1.73499823,4.02332449,67.47460175,0.00000000,0.00719957,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-2.01213837,0.00000000,2.02416182,4.68544006,78.58025360,0.00000000,0.01198463,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-2.01213837,0.00000000,2.02416182,4.68544006,78.58025360,0.00000000,0.01198463,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000938,2.84459829,11.66000938,-2.55047345,28.29275703,273.3079834,0.00000000,0.29412061,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21302274,-10.37315178,-0.08757233,23.96099854,80.36916351,0.00000000,0.12536611,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21302274,-10.37315178,-0.08757233,23.96099854,80.36916351,0.00000000,0.12536611,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-39.99990082,2.77234292,39.99990082,-1.35725832,92.59367371,1658.970093,0.00000000,1.41514051,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99977112,7.77003622,84.99977112,-1.35725820,197.1090240,3531.536865,0.00000000,6.41283321,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72678375,6.75643396,77.72678375,-1.39838719,180.1718903,3228.079834,0.00000000,5.35810232,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.36971283,85.96398163,-2.05741572,211.2034607,3696.059814,0.00000000,18.31224060,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.56036091,85.96398163,-2.05741572,208.0538788,3640.941895,0.00000000,11.50291824,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.93327379,53.43898392,-1.13367796,129.1558228,2260.226318,0.00000000,6.79960680,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62861061,78.69103241,22.10050774,186.4225311,1351.563232,0.00000000,6.47190285,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390320,92.60089111,140.5390320,-76.55545807,394.8401184,5171.307129,0.00000000,16.04537010,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,32.31871796,74.99999237,-25.51848602,191.5905762,3273.007080,0.00000000,6.80034065,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86032867,-39.99999619,68.24829865,1232.112793,184.8168945,0.00000000,3.38798022,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6979370,-12.81865501,145.6979370,24.93636703,343.1273499,4494.015137,0.00000000,12.11763573,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1989899,3.19761682,106.1989899,8.31217289,249.2554474,4258.113770,0.00000000,11.50990009,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99991608,28.64156151,99.99991608,-22.24861145,248.6807251,3257.026611,0.00000000,6.39294529,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99996567,11.15918350,59.99996567,-7.41620588,145.9006958,2492.469727,0.00000000,3.74288893,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978100,1.14630711,-8.13978100,-0.74985063,33.16223526,341.9855652,0.00000000,0.39645317,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749554,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26805496,7.01737690,-11.24898148,-6.39323759,54.59568405,296.6589050,0.01906884,0.62411332,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00007629,-11.09359074,24.00007629,12.76395607,109.4202423,1109.520996,0.00000000,1.67037821,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16543007,1.46049452,8.18192959,-1.25460625,33.78614044,337.8613586,0.01649976,0.20588827,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.34084320,19.24731636,39.44946671,-16.93468857,106.9045486,708.9602661,0.03988327,2.27299571,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.46337891,18.57121468,39.57167435,-16.27732277,106.4601822,706.0324097,0.03955453,2.25426030,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.20011711,34.99999237,32.54987335,107.7994308,772.5625610,0.00000000,1.34976184,1,
