xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27261162,-0.39273995,5.27893353,0.52862781,45.30559158,25.92288399,0.00632109,0.13590352,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25901031,-0.39236313,5.26529837,0.52790850,45.18912888,25.85623932,0.00628863,0.13555501,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424896,2.93978643,20.44600868,-1.28067112,100.3404922,1075.239624,0.05176045,1.65913248,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874939,2.86523962,18.45300674,-0.87446392,90.48396301,969.6181030,0.09425776,1.99078882,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856873,3.46230483,24.37201118,-1.21540868,119.5220718,1280.787964,0.07344156,2.24691486,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37201691,2.66558743,24.37201691,-0.42950422,119.3923035,1279.397095,0.00000000,2.23609614,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628273,3.17148495,22.40000916,-1.16073942,109.8620987,1177.272339,0.06372698,2.01075387,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45301247,2.18900800,18.45301247,-0.90334511,90.49079895,969.6913452,0.00000000,1.28567529,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261663,0.53829378,-1.25198090,-0.43694147,6.81284189,59.28478622,0.01063549,0.10135000,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38340211,0.53353888,-3.37961268,-0.47902894,18.01221466,62.38776398,0.00378936,0.05450908,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30668759,0.51654065,-3.30290937,-0.46328300,17.59981155,60.95937347,0.00377969,0.05325563,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73344564,2.52682137,-6.71643162,-2.28027844,36.12532806,331.1246948,0.01701560,0.24653867,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37202120,2.39146042,-6.35592794,-2.15816617,34.18673706,313.3558655,0.01609346,0.23330943,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888727,0.88104677,-2.52335596,-0.82665908,13.45149994,369.5932312,0.00553160,0.05439411,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645966,0.39983505,-0.99525452,-0.37794513,5.39314651,148.1818085,0.00120513,0.02188768,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331572,0.16989183,-0.53297067,-0.16589813,2.81373882,74.97689819,0.00034536,0.00399837,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79362249,-0.89861125,2.80175257,1.01660633,136.8145599,14.95062447,0.00812981,0.11798744,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78435349,-0.90702194,2.79203033,1.02479053,136.5241852,14.91888618,0.00767661,0.11776622,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129517,1.79897654,-5.15708590,-1.62202919,27.52672005,239.7274475,0.01420909,0.17694335,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692900,1.85905552,-5.15708590,-1.62202919,27.65409088,240.8367920,0.01984274,0.23703049,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709172,-0.72446221,3.55752587,0.83244431,162.4398193,17.80466652,0.01043667,0.10801127,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709172,-0.72446221,3.55752587,0.83244431,162.4398193,17.80466652,0.01043667,0.10801127,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650835,-0.86934483,4.26903200,0.99892795,194.9276276,21.36559868,0.01252400,0.12961352,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166573,-2.51569033,3.12339807,2.65709829,177.1580658,20.02314949,0.01173295,0.14142396,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819889,0.64440441,5.10590982,-0.51593375,227.5157013,25.05837250,0.00771128,0.12846664,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541000,3.51600766,13.99800205,-2.62125444,69.75371552,1191.626343,0.04259114,0.89477199,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95553207,3.51412511,13.99800205,-2.61941552,69.75205231,1191.598022,0.04246983,0.89472944,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95409393,3.51989603,13.99800205,-2.62501669,69.75715637,1191.684448,0.04390778,0.89485961,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95385075,3.52364779,13.99800205,-2.62870622,69.76046753,1191.741333,0.04415060,0.89494467,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63834000,1.67195928,28.69502831,-0.30158606,139.1572571,1491.196533,0.05669115,1.37034917,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777924,1.65868676,28.69502831,-0.30158609,139.1508026,1491.127686,0.05724903,1.35708344,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684792,1.49284458,26.99502945,-0.30158609,130.9159698,1402.883667,0.04818145,1.19124460,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55312538,1.54013014,27.60002518,-0.30158609,133.8651428,1434.486572,0.04690243,1.23857164,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88682747,1.95642614,26.99504280,-0.30158615,130.7691956,1400.537964,0.10821950,1.65486562,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87991905,1.95556414,26.99504471,-0.30158615,130.7354736,1400.176880,0.11512794,1.65401208,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402993,9.04381752,-0.88663602,43.52184677,44.08655167,0.00182028,0.05743063,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210425,-0.47662476,2.53525686,0.52926528,123.9309006,12.46305370,0.00315258,0.05263862,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183358,3.21465611,0.82334864,163.2720947,16.03252220,0.00548112,0.09151808,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82565004,163.8646851,16.09073448,0.00552098,0.09184908,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315740,-1.29073322,-1.23021114,1.33342481,8.81158638,80.70252991,0.00294577,0.04268321,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786869,-1.39455795,2.34186268,1.45287681,121.0918808,13.60361671,0.00399404,0.05831491,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.00167476,-9.23225880,-0.00061591,9.26625729,44.79500198,44.79473877,0.00112901,0.03405239,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.00181678,-9.24622917,-0.00060269,9.28038788,44.86278534,44.86280060,0.00113243,0.03415556,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969507,0.77139264,-3.98561096,-0.69855976,19.71654320,68.29090881,0.00408329,0.07282888,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05186987,0.78329974,-4.04772186,-0.70935541,20.02369690,69.35488129,0.00414866,0.07396340,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297559,-0.53113347,1.12377965,0.54076463,54.86448669,6.05103445,0.00080364,0.00962934,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19091535,2.84196115,-2.18512273,-2.74526978,17.92454147,160.0612335,0.00579256,0.09671055,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77964783,-2.66026139,-3.77457285,2.74527025,23.08721352,212.9132538,0.00507541,0.08501309,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99860382,-11.02261543,32.04349518,12.37916279,795.0432129,172.8623352,0.04489439,1.35659111,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47060394,-11.16768074,32.51682281,12.54393864,806.6367188,175.3829651,0.04621325,1.37635112,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376740,-1.82754040,6.89225197,2.30930519,327.3680420,36.92845917,0.03848300,0.48175007,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326048,-1.10879672,4.67763758,1.43223548,220.3216400,24.85317802,0.03437687,0.32343313,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326048,-1.10879672,4.67763758,1.43223548,220.3216400,24.85317802,0.03437687,0.32343313,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75853920,-4.04767752,17.80585289,5.52482414,807.9104614,93.98546600,0.04731496,1.47714984,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75853920,-4.04767752,17.80682373,5.51807833,806.3707275,93.80708313,0.04828516,1.47039819,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901264,6.04374027,-12.78242588,-5.42927599,71.61907196,124.0313721,0.03658845,0.61449826,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05044556,6.18446112,-13.01440620,-5.55825472,72.98033905,126.3888855,0.03604420,0.62625057,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38381577,-1.85465324,33.47385025,4.69073725,818.4714966,170.8114471,0.09003406,2.83607340,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49543762,13.83184338,-54.46252060,-12.24435329,288.9223633,489.5846252,0.03290945,1.58748233,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49543762,13.83184338,-54.46252060,-12.24435329,288.9223633,489.5846252,0.03290945,1.58748233,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49543762,13.83184338,-54.46252060,-12.24435329,288.9223633,489.5846252,0.03290945,1.58748233,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84687805,-10.90190601,36.92962646,12.68312454,902.1188354,196.5246429,0.08275060,1.78115630,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99406052,-11.42668247,37.05604935,13.22227097,908.9921875,198.0218964,0.06198764,1.79559267,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53100204,17.05237389,-54.50716782,-16.14078903,286.5161438,286.5165710,0.02383945,0.91185904,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50716019,16.14079094,-54.40441895,-13.08808327,286.5165405,492.6056824,0.10273914,3.05282021,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98783588,-5.68268347,13.05150127,6.60583067,628.7314453,72.78120422,0.06366777,0.92318261,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75526810,-10.72660542,37.96126175,17.19281387,905.6962280,208.0010681,0.20599443,6.46621609,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26097107,-9.16562843,32.33791733,11.85613537,785.9699707,171.2218323,0.07694418,2.69048190,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300968,3.12294364,-11.60573196,-2.77691340,60.78265381,105.2646179,0.01727968,0.34607640,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68556166,-1.17431164,4.70052814,1.35053396,108.9212036,24.17488861,0.01496505,0.17622106,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53967190,-1.94643414,8.55762672,2.33130193,386.9247742,43.99632645,0.01795496,0.38489366,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53967190,-1.94643414,8.55727673,2.32870913,388.2044983,43.87658310,0.01760585,0.38229844,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39171028,-7.67393255,27.80868149,15.02518177,1305.464111,156.4729004,0.41697133,7.35126209,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39171028,-7.67393494,27.55901527,10.58234024,1279.111206,146.0951233,0.16730757,2.90836334,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.90002823,14.08552361,-34.90002823,-13.96423531,186.4398804,186.4395905,0.00000000,0.12113017,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.90002823,14.08552361,-34.90002823,-13.96423531,186.4398804,186.4395905,0.00000000,0.12113017,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89997101,13.96423531,-34.82886887,-11.75754356,186.4393311,323.9733276,0.07110104,2.20667171,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89997101,13.96423531,-34.82886887,-11.75754356,186.4393311,323.9733276,0.07110104,2.20667171,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109539,0.96280688,-4.65074110,-0.94912976,23.29466820,35.42511749,0.00035102,0.01372156,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109539,0.96280688,-4.65074110,-0.94912976,23.29466820,35.42511749,0.00035102,0.01372156,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98784351,-5.68268442,13.04929733,6.57502794,637.6770020,72.18608093,0.06145641,0.89234722,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56203079,16.77281189,-35.39308548,-13.31530762,193.8875580,335.7781067,0.16894743,3.45752883,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59372711,-4.14924383,13.59744930,4.65586948,338.6091003,71.98770142,0.00372368,0.50664657,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59372711,-4.14924383,13.59744930,4.65586948,338.6091003,71.98770142,0.00372368,0.50664657,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73060513,-0.36314291,-13.72784233,0.82582617,68.79685211,327.6449890,0.00276194,0.46272725,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09954977,-16.31660080,-5.54051161,69.94644928,134.0640411,0.00000000,0.55903798,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09954977,-16.31660080,-5.54051161,69.94644928,134.0640411,0.00000000,0.55903798,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,117.2418976,23.07695961,-117.2418976,-18.67552567,275.6888733,476.7120056,0.00000000,4.40140820,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,118.9970169,23.42260361,-118.9970169,-18.95494843,279.8160400,483.8482666,0.00000000,4.46729755,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35015106,26.22395134,-58.35015106,-23.30440903,260.8765564,493.7631836,0.00000000,2.91954303,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96274948,26.49930382,-58.96274948,-23.54910088,263.6154480,498.9471130,0.00000000,2.95019436,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17241669,26.59350967,-59.17241669,-23.63279915,264.5528259,500.7211914,0.00000000,2.96068478,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,108.5376129,-10.35130978,-108.5376129,13.72909069,258.0086365,446.1401062,0.00000000,3.37737012,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,108.5376129,-10.35130978,-108.5376129,13.72909069,258.0086365,446.1401062,0.00000000,3.37737012,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24082565,12.19694328,-34.24082565,-11.78188515,86.67559814,148.0708771,0.00000000,0.41511813,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90322113,12.07675362,-33.90322113,-11.66562557,85.82105255,146.6108246,0.00000000,0.41102526,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47775078,5.30917263,-11.47775078,-5.24809027,30.53274727,51.52433395,0.00000000,0.06127519,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47775078,5.30917263,-11.47775078,-5.24809027,30.53274727,51.52433395,0.00000000,0.06127519,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68059540,-1.57399035,-32.68059540,2.36111903,133.6766968,256.2137146,0.00000000,0.78712869,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89391708,-1.58426440,-32.89391708,2.37653112,134.5492859,257.8861084,0.00000000,0.79226673,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89391708,-1.58426440,-32.89391708,2.37653112,134.5492859,257.8861084,0.00000000,0.79226673,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,88.87165833,9.28854465,-88.87165833,-6.71295452,213.1517181,364.1341248,0.00000000,2.57561874,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,92.68824005,9.68736839,-92.68824005,-7.00116158,222.3054657,379.7717590,0.00000000,2.68622851,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,79.47315216,-29.66958046,-79.47315216,32.30152512,202.3578186,350.4959412,0.00000000,2.63194895,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.01303101,-23.88850021,37.01303101,26.78968620,179.8071747,1843.022339,0.00000000,2.90123272,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.01303101,-23.88850021,37.01303101,26.78968620,179.8071747,1843.022339,0.00000000,2.90123272,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.40630007,-8.15979481,3.40630007,8.18483257,21.71116447,36.18527603,0.00000000,0.02503799,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.41855669,-8.18915558,3.41855669,8.21428394,21.78928757,36.31548309,0.00000000,0.02512808,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,24.00230598,-16.84191895,-24.00230598,17.79684639,124.1456604,234.9720306,0.00000000,0.95482349,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70387459,-16.63252640,-23.70387459,17.57556152,122.6021423,232.0504608,0.00000000,0.94295174,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,174.8184967,-48.60252380,-174.8184967,61.65927124,470.9142456,784.8570557,0.00000000,13.05674458,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41994762,-0.70796120,-11.41994762,0.85487533,47.08286667,90.24215698,0.00000000,0.14691415,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.24828720,17.95354080,-30.24828720,-17.47540474,84.14633942,143.7499847,0.00000000,0.47813573,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.25141907,18.54906654,-31.25141907,-18.05494499,86.93705750,148.5172119,0.00000000,0.49399227,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20910358,0.60342187,-9.20910358,-0.50179434,41.30997086,72.24948120,0.00000000,0.10172015,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01930428,0.39446965,-6.01930428,-0.32795677,27.00126648,47.22408295,0.00000000,0.06648689,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30762672,-0.07848601,-6.30762672,0.12200236,25.82916260,49.50589371,0.00000000,0.04351635,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486536,-0.07845166,-6.30486536,0.12194896,25.81785393,49.48421860,0.00000000,0.04349731,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946308,-2.58527017,-9.95809269,3.10297251,235.7481995,42.70800781,0.04137033,0.51770234,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00058937,3.11404347,20.00058937,-1.11359787,83.68323517,461.9314575,0.00000000,2.00044560,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,132.2371826,23.41123581,-132.2371826,-17.86579323,323.0538025,551.8837891,0.00000000,5.54571009,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,131.6999664,23.31627083,-131.6999664,-17.79320335,321.7414856,549.6417236,0.00000000,5.52318048,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,138.0412445,24.43887520,-138.0412445,-18.64992905,337.2331238,576.1066284,0.00000000,5.78911877,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000959,0.00000000,0.00000000,0.00003988,0.00000001,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003489,0.00000000,-0.00000000,0.00014508,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003489,0.00000000,-0.00000000,0.00014508,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002642,0.00000000,0.00000000,0.00010986,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000959,0.00000000,0.00000000,0.00003988,0.00000001,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38294601,10.93005657,-47.38294601,-9.24027634,202.1933594,377.8487244,0.00000000,1.68969142,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44388199,10.02134705,-43.44388199,-8.47212315,185.3844452,346.4371948,0.00000000,1.54922318,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51657104,10.26874256,-44.51657104,-8.68137360,189.9618073,354.9913025,0.00000000,1.58747566,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.25066757,3.12393498,31.25066757,-2.75759935,130.5886841,78.35321808,0.00000000,0.36633542,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.25066757,3.12393498,31.25066757,-2.75759935,130.5886841,78.35321808,0.00000000,0.36633542,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.25066757,3.12393498,31.25066757,-2.75759935,130.5886841,78.35321808,0.00000000,0.36633542,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04232788,-22.50170135,83.04232788,30.50048065,352.0848999,3696.891113,0.00000000,7.99876356,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04232788,-22.53737831,83.04232788,30.50048065,352.1231384,3697.293213,0.00000000,7.96301508,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00141144,-26.01282501,85.00141144,34.50055695,363.7713013,3819.598389,0.00000000,8.48772049,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.29095268,-2.20197654,-14.29095268,2.36997080,67.28311157,112.8394241,0.00000000,0.16797997,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00373173,-2.31184888,-15.00373173,2.48814106,70.63896942,118.4673767,0.00000000,0.17635819,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-102.4961853,107.2013168,102.4961853,-97.09201050,394.1667786,656.9446411,0.00000000,10.10930538,1,Fail
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57305372,-0.68763697,-1.57305372,0.69075179,7.39985180,13.29646587,0.00000000,0.00316198,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36719680,-1.03467607,-2.36719680,1.03953230,11.13541794,20.00926208,0.00000000,0.00475828,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58390999,1.30157411,-13.58390999,-1.10552299,57.21751022,106.9251556,0.00000000,0.19594240,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54703331,1.29797733,-13.54703331,-1.10255647,57.06215668,106.6349030,0.00000000,0.19541045,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01531601,9.50298500,-32.01531601,-8.65829182,140.3639679,258.9421997,0.00000000,0.84465128,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41550827,9.62165833,-32.41550827,-8.76656437,142.1183929,262.1790771,0.00000000,0.85520941,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00010395,-3.81991315,14.00010395,5.30002356,75.36405182,1287.469116,0.00000000,1.48011255,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00010395,-3.81991315,14.00010395,5.30002356,75.36405182,1287.469116,0.00000000,1.48011255,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00010395,-3.81991315,14.00010395,5.30002356,75.36405182,1287.469116,0.00000000,1.48011255,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002039,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002039,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002039,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000716,-0.00000000,0.00000000,0.00003720,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02788162,-13.79817772,39.02788162,15.68432140,178.5808563,218.4367676,0.00000000,1.88619459,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67275620,-13.67252445,38.67275620,15.54165363,176.9557648,216.4492645,0.00000000,1.86903179,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58403921,0.00000000,7.60967445,32.30860519,39.51906204,0.00000000,0.02568150,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.07863617,-15.90298843,-70.07863617,18.61952209,171.7955017,293.4841614,0.00000000,2.71636462,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.46734619,-21.89163208,-96.46734619,25.63069725,236.4866943,403.9979553,0.00000000,3.73923492,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.48112869,-6.80086994,58.48112869,10.43352795,235.7091522,2371.824219,0.00000000,3.63252807,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.48120499,-6.66631317,58.48120499,10.43354225,235.6478424,2371.207520,0.00000000,3.76704931,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.48122406,-7.06089211,58.48122406,10.74971294,235.8320770,2373.059326,0.00000000,3.68886209,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721935,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,42.30816269,26.60973358,-42.30816269,-25.74719810,118.9692841,198.2821350,0.00000000,0.86253810,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29818153,12.00658607,-25.29818153,-10.56483173,115.1496582,215.1857758,0.00000000,1.44171119,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55346489,12.12769890,-25.55346489,-10.67147064,116.3115616,217.3572845,0.00000000,1.45625937,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699982,-0.42741415,45.66699982,3.54542875,186.4050751,1910.651855,0.00000000,3.11805820,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.52687621,-0.00000000,3.54542875,14.39548779,147.5519409,0.00000000,0.01859589,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006870,-0.00000000,-0.00000000,0.00028069,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206577,0.81980366,-11.88206577,-0.66389513,48.50270844,92.96352386,0.00000000,0.15590852,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23599529,0.77522790,-11.23599529,-0.62779671,45.86544418,87.90876007,0.00000000,0.14743121,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.75642562,-26.34841156,4.36268520,109.0093460,208.9345856,0.00000000,0.60625982,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45775318,-26.33044434,3.05601835,107.5859680,207.9254303,0.00000000,0.59840047,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459566,-21.16007423,-5.34560108,89.31994629,171.1965790,0.00000000,0.50899482,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090256,4.77261353,-21.07709312,-4.27162981,88.01336670,168.6923065,0.02381000,0.50098372,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.82302856,8.81384468,-84.82302856,-5.99654484,200.0659943,345.9473572,0.00000000,2.81706667,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.80676270,9.12378311,-87.80676270,-6.20755816,207.1034851,358.1164246,0.00000000,2.91615939,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26635742,-12.47352886,2.54785872,51.25146484,99.45984650,0.00000000,0.28153563,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05314970,-11.30027485,2.30823541,46.43075562,90.10473633,0.00000000,0.25505453,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.99214554,2.23395181,-48.99214554,-1.31401110,114.5803452,198.1284180,0.00000000,0.91951209,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761368,-1.12765884,-6.73761368,1.30418527,27.56308556,52.82924652,0.00000000,0.17652641,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710591,-0.09122361,-0.24707913,0.09174245,1.06279480,5.86662674,0.00002678,0.00051884,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63470840,10.93398952,-42.63470840,-9.55372334,177.5124054,340.2320557,0.00000000,1.38026583,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63470840,10.93398952,-42.63470840,-9.55372334,177.5124054,340.2320557,0.00000000,1.38026583,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,96.01494598,120.4404602,-96.01494598,-114.3688660,361.3504333,602.2506714,0.00000000,6.07158661,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,91.44281769,-62.50571442,-91.44281769,65.96747589,259.8529968,454.7430725,0.00000000,3.46162438,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52334213,-0.00000000,-20.69679451,86.80471039,748.6904907,0.00000000,0.82654709,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52334213,-0.00000000,-20.69679451,86.80471039,748.6904907,0.00000000,0.82654709,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58169270,1.54517484,4.58169270,-1.53278530,19.40694618,111.1433105,0.00000000,0.01235273,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.80168915,8.12334061,-66.80168915,-5.87790775,160.8302002,268.0503540,0.00000000,2.24543238,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,66.07688904,8.03520203,-66.07688904,-5.81413269,159.0851898,265.1419983,0.00000000,2.22106957,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-22.32948112,-0.00000000,23.12357330,89.14098358,913.6932373,0.00000000,0.79413682,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.27839851,-1.41842985,-1.26054132,7.71493244,43.65117645,0.00000000,0.01786338,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35990906,-31.15064812,80.35990906,35.49546051,198.8477020,3001.359375,0.00000000,4.34467459,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6555023,-131.5907745,229.6555023,159.6323242,610.6755981,8388.310547,0.00000000,28.04138565,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,78.56547546,-8.76874924,-78.49877167,12.27241039,183.3110809,183.3111572,0.06673548,3.50361156,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,78.56586456,-8.74866009,-78.56586456,8.76874924,192.9631958,183.3119507,0.00000000,0.03199749,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29109192,28.01779747,-63.29109192,-23.67894554,165.0497284,533.8328247,0.00000000,4.33890343,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5879517,-22.88974953,185.5879517,35.06107330,430.1255798,5770.851074,0.00000000,12.17122841,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65370750,9.51964092,-23.65370750,-8.93007946,63.47347641,197.6934662,0.00000000,0.58958018,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75165176,9.55904198,-23.75165176,-8.96708298,63.73628235,198.5121460,0.00000000,0.59202152,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95444107,14.06774998,-34.95444107,-13.19646549,93.79842377,292.1429138,0.00000000,0.87125647,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5551453,-37.61489868,213.5551453,54.77057266,498.7829285,6851.338379,0.00000000,17.15558243,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00010300,-0.61924213,21.00010300,1.70131528,48.92183685,820.4599609,0.00000000,1.08206642,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00018692,2.03765130,39.00018692,1.70131528,90.93921661,1525.126465,0.00000000,3.73895955,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00018692,2.03182983,39.00018692,1.70131528,90.93850708,1525.114502,0.00000000,3.73311424,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00018692,2.03182983,39.00018692,1.70131528,90.93850708,1525.114502,0.00000000,3.73311424,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00018311,1.97628045,39.00018311,1.70131516,90.93186188,1525.003052,0.00000000,3.67759275,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00018311,1.97628045,39.00018311,1.70131516,90.93186188,1525.003052,0.00000000,3.67759275,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00028992,3.52511287,43.00028992,1.98487151,100.4658432,1684.895752,0.00000000,5.50994539,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00028992,3.52511287,43.00028992,1.98487151,100.4658432,1684.895752,0.00000000,5.50994539,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66002846,2.58105111,11.66002846,-2.28897882,28.19386101,272.3526306,0.00000000,0.29206800,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37316036,0.21432550,-10.37316036,-0.08757234,24.08525467,80.78593445,0.00000000,0.12666972,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37316036,0.21432550,-10.37316036,-0.08757234,24.08525467,80.78593445,0.00000000,0.12666972,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00130463,-39.38062286,85.00130463,47.10558319,216.3373108,3876.042725,0.00000000,7.72501898,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00130463,-39.38062286,85.00130463,47.10558319,216.3373108,3876.042725,0.00000000,7.72501898,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72823334,-41.68542480,77.72823334,48.53305054,203.6823883,3649.308594,0.00000000,6.84768248,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96411896,20.28522110,85.96411896,-1.98092794,211.1572876,3695.251953,0.00000000,18.30423546,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96408081,13.48062134,85.96408081,-1.98092663,208.0244751,3640.427979,0.00000000,11.49966812,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43903351,7.88952732,53.43903351,-1.09153092,129.1405945,2259.960449,0.00000000,6.79800606,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62958241,78.69103241,22.10141945,186.4216919,1351.557129,0.00000000,6.47184324,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5389709,93.21344757,140.5389709,-77.10354614,395.6324768,5181.685547,0.00000000,16.10983467,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99997711,32.51435471,74.99997711,-25.70119286,191.7726288,3276.117188,0.00000000,6.81327152,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.84873962,-39.99999619,68.23584747,1231.953369,184.7929993,0.00000000,3.38710332,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7117767,-19.60698700,145.7117767,31.85166740,344.9203186,4517.498047,0.00000000,12.24460697,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2050934,0.88458133,106.2050934,10.61690044,249.1655121,4256.576660,0.00000000,11.50159264,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-100.0006790,27.67837715,100.0006790,-21.31738663,248.0583191,3248.875000,0.00000000,6.36098528,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-60.00022888,10.84176636,60.00022888,-7.10577536,145.7644653,2490.142334,0.00000000,3.73590255,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978100,1.12494719,-8.13978100,-0.72867638,33.15446854,341.9054260,0.00000000,0.39626741,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26867580,7.18765354,-11.24939442,-6.55669260,54.89319992,298.2755432,0.01927724,0.63093406,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00110054,-15.55156136,24.00110054,18.01597023,132.9069366,1347.676025,0.00000000,2.46442008,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.14417076,-8.93082523,8.18155575,9.39732456,50.85675430,508.5674744,0.03738502,0.46650004,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.33050156,20.29568100,39.44009399,-17.94510841,107.7932434,714.8265381,0.04054604,2.31076741,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45578766,19.60380554,39.56501770,-17.27402687,107.3041687,711.6028442,0.04018116,2.28997254,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999619,-31.24009895,34.99999619,32.59149170,107.8647385,773.0307007,0.00000000,1.35139775,1,
