xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892160,0.52856970,45.29591751,25.91734886,0.00631839,0.13584548,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528645,0.52785051,45.17947388,25.85072136,0.00628595,0.13549714,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423561,2.95665383,20.44599915,-1.29736996,100.3455963,1075.294312,0.05176571,1.65930116,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873795,2.87667108,18.45299911,-0.88578063,90.48657990,969.6459351,0.09426319,1.99090350,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855347,3.47996831,24.37200165,-1.23291254,119.5263214,1280.833374,0.07344677,2.24707413,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.68324566,24.37200165,-0.44710767,119.3937683,1279.412842,0.00000000,2.23615122,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626938,3.18816257,22.39999962,-1.17726433,109.8662720,1177.317017,0.06373183,2.01090670,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.20668268,18.45300102,-0.92090106,90.49499512,969.7361450,0.00000000,1.28579402,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261330,0.53829318,-1.25197756,-0.43694106,6.81283331,59.28471756,0.01063547,0.10134976,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38295412,0.52939296,-3.37945223,-0.47902343,17.31460762,59.97150040,0.00350152,0.05036861,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30624366,0.51249063,-3.30275249,-0.46327803,16.91817665,58.59843826,0.00349259,0.04921037,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342323,2.52683449,-6.71640778,-2.28027534,36.12651443,331.1355896,0.01701671,0.24655479,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37199974,2.39147282,-6.35590553,-2.15816307,34.18785477,313.3660889,0.01609452,0.23332471,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887893,0.88104934,-2.52334690,-0.82665801,13.45193577,369.6052246,0.00553196,0.05439763,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645627,0.39983588,-0.99525100,-0.37794453,5.39332151,148.1865845,0.00120520,0.02188910,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331387,0.16989188,-0.53296882,-0.16589791,2.81382871,74.97930908,0.00034538,0.00399863,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361391,-0.89861017,2.80174518,1.01662779,136.8276062,14.95204735,0.00813136,0.11800991,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434467,-0.90702081,2.79202318,1.02481186,136.5372009,14.92030716,0.00767807,0.11778865,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128754,1.79902291,-5.15707397,-1.62202787,27.53043938,239.7598114,0.01421292,0.17699111,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692232,1.85911882,-5.15707397,-1.62202787,27.65786171,240.8696442,0.01984815,0.23709519,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752373,0.83243948,162.4362640,17.80427742,0.01043622,0.10800654,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752373,0.83243948,162.4362640,17.80427742,0.01043622,0.10800654,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902962,0.99892217,194.9233246,21.36513138,0.01252346,0.12960784,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166477,-2.51575375,3.12339711,2.65715933,177.1568298,20.02300835,0.01173279,0.14142197,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818411,0.64446783,5.10589504,-0.51600176,227.5115967,25.05791664,0.00771100,0.12846200,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538902,3.53358722,13.99800014,-2.63843560,69.76924896,1191.891724,0.04261012,0.89517051,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551109,3.53170490,13.99800014,-2.63659668,69.76758575,1191.863281,0.04248872,0.89512765,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407295,3.53742027,13.99800014,-2.64214277,69.77265167,1191.949341,0.04392730,0.89525741,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383072,3.54117203,13.99800014,-2.64583182,69.77599335,1192.006470,0.04417025,0.89534295,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63820457,1.57191718,28.69487381,-0.20209697,139.1291962,1490.895630,0.05666827,1.36979616,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63764763,1.55865443,28.69487381,-0.20209697,139.1229553,1490.829224,0.05722611,1.35654020,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94672012,1.39287245,26.99488068,-0.20209697,130.8894196,1402.598999,0.04816191,1.19076133,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55300140,1.44014502,27.59988403,-0.20209697,133.8383331,1434.199341,0.04688366,1.23807585,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88666344,1.85604560,26.99482155,-0.20209682,130.7339630,1400.160645,0.10816121,1.65397418,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87975121,1.85518324,26.99481583,-0.20209682,130.7002258,1399.799438,0.11506590,1.65312052,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199696,0.94401270,9.04381561,-0.88661861,43.52192688,44.08663940,0.00182029,0.05743084,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210378,-0.47662476,2.53525639,0.52926552,123.9311829,12.46308041,0.00315260,0.05263885,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917416,-0.73183364,3.21465540,0.82334912,163.2724609,16.03255844,0.00548114,0.09151848,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098207,-0.73378414,3.22650337,0.82565051,163.8650360,16.09076881,0.00552101,0.09184947,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23317695,-1.29045391,-1.23023069,1.33314538,8.81156063,80.70230865,0.00294575,0.04268296,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33784986,-1.39427865,2.34184432,1.45260274,121.0972748,13.60422230,0.00399440,0.05832011,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01508298,-9.21217728,-0.01397133,9.24594975,44.69787979,44.69723892,0.00112410,0.03390432,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01492158,-9.22615719,-0.01391043,9.26007271,44.76570892,44.76526642,0.00112751,0.03400720,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139360,-3.98561168,-0.69855982,19.71665955,68.29132080,0.00408334,0.07282975,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330070,-4.04772282,-0.70935541,20.02381897,69.35530090,0.00414870,0.07396429,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297559,-0.53113353,1.12377977,0.54076481,54.86480331,6.05107021,0.00080365,0.00962945,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19087458,2.84134769,-2.18508220,-2.74466252,17.92396927,160.0561066,0.00579219,0.09670435,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77967644,-2.65964699,-3.77460122,2.74466252,23.08811569,212.9215393,0.00507580,0.08501972,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260876,32.04346466,12.37954617,795.1574097,172.8871613,0.04490728,1.35698068,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767502,32.51678848,12.54432774,806.7525024,175.4081726,0.04622652,1.37674630,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89225483,2.30945134,327.4178772,36.93408203,0.03849472,0.48189685,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67764235,1.43233383,220.3551941,24.85696030,0.03438735,0.32353166,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67764235,1.43233383,220.3551941,24.85696030,0.03438735,0.32353166,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80584145,5.52521992,808.0190430,93.99811554,0.04732768,1.47754717,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80681038,5.51844788,806.4726562,93.81892395,0.04829736,1.47076952,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900120,6.04388142,-12.78240681,-5.42927265,71.62747955,124.0459290,0.03659705,0.61464256,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043411,6.18460512,-13.01438522,-5.55825138,72.98889923,126.4037170,0.03605266,0.62639767,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47381973,4.69139385,818.5663452,170.8312378,0.09005491,2.83673024,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49536514,13.80144215,-54.46245575,-12.21413708,288.9055176,489.5560608,0.03290562,1.58729720,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49536514,13.80144215,-54.46245575,-12.21413708,288.9055176,489.5560608,0.03290562,1.58729720,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49536514,13.80144215,-54.46245575,-12.21413708,288.9055176,489.5560608,0.03290562,1.58729720,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92958832,12.68350029,902.2153931,196.5457153,0.08276834,1.78153813,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667580,37.05600357,13.22264862,909.0895386,198.0431213,0.06200093,1.79597759,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53004837,17.02637291,-54.50621414,-16.11432076,286.4967041,286.4962158,0.02383610,0.91173089,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50627899,16.11432076,-54.40355682,-13.06203938,286.4965515,492.5712585,0.10272479,3.05239344,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.05147076,6.60596943,628.7810059,72.78695679,0.06367783,0.92332846,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96125793,17.19422340,905.7952271,208.0238342,0.20603950,6.46762991,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33789062,11.85665607,786.0468140,171.2385712,0.07695922,2.69100738,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299919,3.12301111,-11.60571861,-2.77691197,60.78866577,105.2750473,0.01728311,0.34614491,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70052576,1.35056674,108.9314575,24.17716789,0.01496787,0.17625429,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55761433,2.33136344,386.9563904,43.99991608,0.01795789,0.38495654,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55726433,2.32877183,388.2370300,43.88025665,0.01760880,0.38236246,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161301,-7.67392588,27.80863953,15.02618217,1305.553345,156.4835968,0.41702837,7.35226774,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161301,-7.67392588,27.55893707,10.58265591,1279.182373,146.1032715,0.16732626,2.90868807,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89853287,14.08306980,-34.89853287,-13.96187687,186.4384003,186.4382782,0.00000000,0.12112910,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89853287,14.08306980,-34.89853287,-13.96187687,186.4384003,186.4382782,0.00000000,0.12112910,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89931107,13.96187687,-34.82820892,-11.75512409,186.4418640,323.9777527,0.07110297,2.20673132,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89931107,13.96187687,-34.82820892,-11.75512409,186.4418640,323.9777527,0.07110297,2.20673132,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109110,0.96280015,-4.65073681,-0.94912899,23.28966141,35.41750336,0.00035087,0.01371566,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109110,0.96280015,-4.65073681,-0.94912899,23.28966141,35.41750336,0.00035087,0.01371566,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.04925823,6.57511950,637.7124634,72.19009399,0.06146326,0.89244664,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56192017,16.77315140,-35.39295959,-13.31528854,193.8976135,335.7955322,0.16896501,3.45788908,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368896,-4.14895391,13.59741211,4.65565777,338.6351929,71.99326324,0.00372426,0.50672477,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368896,-4.14895391,13.59741211,4.65565777,338.6351929,71.99326324,0.00372426,0.50672477,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057079,-0.36249658,-13.72780991,0.82525474,68.80240631,327.6714783,0.00276238,0.46280202,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09859371,-16.31660080,-5.54051304,69.88654327,133.9492035,0.00000000,0.55808079,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09859371,-16.31660080,-5.54051304,69.88654327,133.9492035,0.00000000,0.55808079,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.8903809,20.11527824,-109.8903809,-16.26800156,257.7500305,445.6927795,0.00000000,3.84725118,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.5354385,20.41658592,-111.5354385,-16.51138306,261.6086426,452.3646851,0.00000000,3.90484476,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35286331,26.32880783,-58.35286331,-23.44645119,259.2098389,490.6085510,0.00000000,2.88235664,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96549225,26.60526085,-58.96549225,-23.69263268,261.9312134,495.7593994,0.00000000,2.91261768,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17516327,26.69984055,-59.17516327,-23.77684212,262.8625793,497.5221252,0.00000000,2.92297459,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,102.0641937,-2.47398901,-102.0641937,5.38037920,239.3264465,413.8353271,0.00000000,2.90597200,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,102.0641937,-2.47398901,-102.0641937,5.38037920,239.3264465,413.8353271,0.00000000,2.90597200,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19681168,-34.24068832,-11.78182030,85.60225677,148.0203705,0.00000000,0.41483498,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07652283,-33.90308762,-11.66566753,84.75823212,146.5609589,0.00000000,0.41074482,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770786,5.30824757,-11.47770786,-5.24808407,30.30367851,51.13778305,0.00000000,0.06035923,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770786,5.30824757,-11.47770786,-5.24808407,30.30367851,51.13778305,0.00000000,0.06035923,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037796,-1.57768226,-32.68037796,2.36443877,133.6450806,256.1530762,0.00000000,0.78675646,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.58798063,-32.89369583,2.37987256,134.5174561,257.8251343,0.00000000,0.79189193,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.58798063,-32.89369583,2.37987256,134.5174561,257.8251343,0.00000000,0.79189193,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.60869598,-9.33575916,-93.60869598,12.22427368,220.3486938,385.6102295,0.00000000,2.88839149,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.62871552,-9.73676777,-97.62871552,12.74919224,229.8115692,402.1701965,0.00000000,3.01243329,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.97466278,-5.10703945,-84.97466278,7.70922279,199.3964996,348.5217285,0.00000000,2.60238171,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00002289,11.43297291,37.00002289,-9.19094181,158.0667419,1620.184570,0.00000000,2.24207401,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00002289,11.43297291,37.00002289,-9.19094181,158.0667419,1620.184570,0.00000000,2.24207401,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57848358,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.69635564,14.49792576,0.69635564,-14.43142414,35.38356781,58.97261810,0.00000000,0.06650227,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.69886130,14.55009460,0.69886130,-14.48335171,35.51089096,59.18481064,0.00000000,0.06674156,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99856949,-16.69454575,-23.99856949,17.65040398,118.2216721,235.0891113,0.00000000,0.95577538,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70018578,-16.48692703,-23.70018578,17.43091774,116.7516632,232.1659851,0.00000000,0.94389182,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,132.7033081,-33.86358643,-132.7033081,40.53739548,336.6752625,561.1254272,0.00000000,6.67380762,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984749,-0.71171534,-11.41984749,0.85487264,46.47697067,89.08085632,0.00000000,0.14315729,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.05570221,13.70882797,-37.05570221,-13.11889839,93.46731567,159.6733246,0.00000000,0.58992928,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.28458786,14.16358757,-38.28458786,-13.55396366,96.56710052,164.9686127,0.00000000,0.60949326,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519352,0.60498458,-9.20519352,-0.50182915,37.49182510,72.75757599,0.00000000,0.10315596,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01674938,0.39542806,-6.01674938,-0.32802278,24.50561142,47.55621338,0.00000000,0.06742536,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07899158,-6.30763006,0.12200243,25.67869949,49.21751404,0.00000000,0.04301085,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07895701,-6.30486917,0.12194902,25.66745949,49.19596863,0.00000000,0.04299203,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.19348836,-9.95697308,3.72504807,238.8825073,43.27581024,0.04247768,0.53155959,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.11763763,19.99999809,-4.06682348,84.73018646,467.7106323,0.00000000,2.05081415,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86649323,5.43652439,-29.86649323,-5.13041449,73.44399261,123.9368057,0.00000000,0.30618346,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86649323,5.43652439,-29.86649323,-5.13041449,73.44399261,123.9368057,0.00000000,0.30618346,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.69213104,-3.50470877,-70.69213104,4.98647070,167.0039520,285.2983704,0.00000000,1.48204243,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.40493774,-3.49031830,-70.40493774,4.96622229,166.3254852,284.1393127,0.00000000,1.47602153,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.79489899,-3.65844035,-73.79489899,5.20535088,174.3339844,297.8204956,0.00000000,1.54709125,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,-0.00000000,0.00014895,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,-0.00000000,0.00014895,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002785,0.00000000,-0.00000000,0.00011278,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.92649841,-47.38172150,-9.24027157,196.9362488,377.4611511,0.00000000,1.68622637,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.01815128,-43.44276047,-8.47210503,180.5644379,346.0818481,0.00000000,1.54604614,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51541901,10.26551247,-44.51541901,-8.68129253,185.0228119,354.6270752,0.00000000,1.58422017,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.38314056,-14.42581272,61.38314056,15.82682133,255.3798065,153.2279053,0.00000000,1.40100884,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.38314056,-14.42581272,61.38314056,15.82682133,255.3798065,153.2279053,0.00000000,1.40100884,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.38314056,-14.42581272,61.38314056,15.82682133,255.3798065,153.2279053,0.00000000,1.40100884,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-0.01617511,83.04098511,7.28649426,335.6697388,3524.532715,0.00000000,7.27030182,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-0.05016688,83.04098511,7.28649426,335.6698303,3524.532959,0.00000000,7.23623848,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,-0.41361195,85.00000000,7.98581743,343.5925598,3607.721924,0.00000000,7.57219410,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959370,-2.20146132,-14.28959370,2.36998630,58.96815491,113.0223007,0.00000000,0.16852503,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230598,-2.31126165,-15.00230598,2.48819208,61.90926361,118.6594238,0.00000000,0.17693041,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.99274445,17.11363602,9.99274445,-16.96261597,48.17689896,80.29483032,0.00000000,0.15102157,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288885,-0.68749774,-1.57288885,0.69078046,6.95367622,13.49455833,0.00000000,0.00325688,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694884,-1.03469706,-2.36694884,1.03946221,10.46437931,20.30701065,0.00000000,0.00490108,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380890,1.30045795,-13.58380890,-1.10553741,55.64139557,106.6460114,0.00000000,0.19492050,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693222,1.29692745,-13.54693222,-1.10253608,55.49034500,106.3564911,0.00000000,0.19439133,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01504898,9.52039909,-32.01504898,-8.65828991,136.4893188,261.6044922,0.00000000,0.86210895,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41523743,9.63940334,-32.41523743,-8.76651859,138.1954193,264.8745728,0.00000000,0.87288523,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.84139752,13.99999428,5.29999971,74.81446838,1278.080444,0.00000000,1.45860422,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.84139752,13.99999428,5.29999971,74.81446838,1278.080444,0.00000000,1.45860422,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.84139752,13.99999428,5.29999971,74.81446838,1278.080444,0.00000000,1.45860422,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,-0.00000000,0.00002055,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,-0.00000000,0.00002055,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,-0.00000000,0.00002055,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000728,-0.00000000,-0.00000000,0.00003749,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02754974,-13.79812622,39.02754974,15.65442562,177.1624298,216.7017822,0.00000000,1.85635030,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67243195,-13.67247295,38.67243195,15.51202965,175.5502625,214.7300415,0.00000000,1.83945918,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400869,0.00000000,7.60924721,32.05891418,39.21364212,0.00000000,0.02528608,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93592072,-15.88894558,-69.93592072,18.59473228,171.4553375,292.9030151,0.00000000,2.70561814,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.27088928,-21.87229919,-96.27088928,25.59657478,236.0184631,403.1980286,0.00000000,3.72444177,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.27242351,58.47898865,1.31691217,234.2994690,2357.638184,0.00000000,3.58920550,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.40801573,58.47898865,1.31691217,234.3211670,2357.856445,0.00000000,3.72475004,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.28427100,58.47898865,1.35681868,234.3013000,2357.656738,0.00000000,3.64112997,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98983002,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.47838974,32.02140808,-26.47838974,-31.42755699,98.71512604,164.5252075,0.00000000,0.59384894,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98540211,-25.29804420,-10.56482410,114.3007889,213.5994568,0.00000000,1.42053330,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10630131,-25.55332565,-10.67146397,115.4541168,215.7549591,0.00000000,1.43486774,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.46622333,45.66699219,3.58428884,186.4065857,1910.667236,0.00000000,3.11810899,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.56532860,-0.00000000,3.58428884,14.55243778,149.1606903,0.00000000,0.01900359,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006863,0.00000000,0.00000000,0.00028054,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81970066,-11.88206100,-0.66389507,48.48670197,92.93283844,0.00000000,0.15580562,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77513051,-11.23598957,-0.62779665,45.85029984,87.87973785,0.00000000,0.14733389,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34840965,-3.66292405,-26.34840965,4.26849270,108.9471970,208.8154602,0.00000000,0.60556883,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831752,-26.33044434,3.05654883,107.5829391,207.9195404,0.00000000,0.59836680,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914520,0.00000000,0.50896430,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167845,88.01073456,168.6872406,0.02380857,0.50095367,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.40734863,8.78886223,-86.40734863,-5.86664963,203.7573242,352.3302917,0.00000000,2.92197871,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.44681549,9.09792137,-89.44681549,-6.07309389,210.9246674,364.7238464,0.00000000,3.02476215,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640844,-12.47352791,2.54785872,51.24681473,99.45081329,0.00000000,0.28148448,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319595,-11.30027485,2.30823541,46.42654037,90.09655762,0.00000000,0.25500819,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.53937531,1.99913871,-50.53937531,-1.02068579,118.1697006,204.3350525,0.00000000,0.97802413,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12762451,-6.73761129,1.30418515,27.56575775,52.83436584,0.00000000,0.17656064,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122349,-0.24707906,0.09174244,1.06289864,5.86720037,0.00002679,0.00051894,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93369484,-42.63468933,-9.55372238,177.4935608,340.1959839,0.00000000,1.37997317,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93369484,-42.63468933,-9.55372238,177.4935608,340.1959839,0.00000000,1.37997317,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,80.62493134,119.6876755,-80.62493134,-114.3580551,338.5520325,564.2533569,0.00000000,5.32961464,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,76.78565216,-63.22266006,-76.78565216,66.01413727,233.3429108,408.3504028,0.00000000,2.79134774,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52781868,-0.00000000,-20.70109940,86.81372833,748.7684326,0.00000000,0.82671905,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52781868,-0.00000000,-20.70109940,86.81372833,748.7684326,0.00000000,0.82671905,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148432,1.56455767,4.58148432,-1.55214739,19.42315483,111.2361221,0.00000000,0.01237337,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.26155472,6.54933977,-59.26155472,-4.78703690,142.4813080,237.4688416,0.00000000,1.76230299,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.61856842,6.47828007,-58.61856842,-4.73509789,140.9354095,234.8923492,0.00000000,1.74318194,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.25409698,-0.00000000,12.49321842,48.91928482,501.4208069,0.00000000,0.23916611,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.26126683,-1.41842985,-1.24361837,7.66969633,43.39524078,0.00000000,0.01765451,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35969543,-13.74159050,80.35969543,17.62926292,188.0958710,2839.072998,0.00000000,3.88753557,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6539612,-70.99447632,229.6539612,94.12216187,554.5944214,7617.972168,0.00000000,23.12753105,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-2.46696639,1.80248654,2.46703267,-1.79726183,7.04230261,7.04216957,0.00009849,0.00517065,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-2.46696544,1.79048049,2.46696544,-1.80248654,7.39573288,7.04230070,0.00000000,0.00004714,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.90544701,-63.29080963,-23.67893028,162.8990936,526.8769531,0.00000000,4.22656679,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.08262777,185.5846100,18.08402634,427.1124878,5730.425293,0.00000000,12.00130177,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65336609,9.51250553,-23.65336609,-8.92998123,62.28911591,196.4916382,0.00000000,0.58243400,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75131035,9.55181599,-23.75131035,-8.96699810,62.54697800,197.3053589,0.00000000,0.58484578,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95393753,14.05703831,-34.95393753,-13.19640541,92.04808807,290.3671265,0.00000000,0.86069620,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-21.76972389,213.5500488,38.58128357,493.7553406,6782.278320,0.00000000,16.81147194,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,-0.92036808,21.00000000,2.00356722,48.94728088,820.8867188,0.00000000,1.08319247,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.73254287,38.99999619,2.00356722,90.90446472,1524.543579,0.00000000,3.73610306,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.72673464,38.99999619,2.00356722,90.90387726,1524.533569,0.00000000,3.73027110,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.72673464,38.99999619,2.00356722,90.90387726,1524.533569,0.00000000,3.73027110,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.67131054,38.99999619,2.00356722,90.89825439,1524.439453,0.00000000,3.67487478,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.67131054,38.99999619,2.00356722,90.89825439,1524.439453,0.00000000,3.67487478,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.16528940,42.99999619,2.33749509,100.4001770,1683.794556,0.00000000,5.50274611,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.16528940,42.99999619,2.33749509,100.4001770,1683.794556,0.00000000,5.50274611,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.58512950,11.65999889,-3.28378725,28.63779068,276.6409912,0.00000000,0.30133796,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21379326,-10.37315083,-0.08757233,24.03456879,80.61592865,0.00000000,0.12613715,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21379326,-10.37315083,-0.08757233,24.03456879,80.61592865,0.00000000,0.12613715,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00000000,-20.36532402,85.00000000,27.09006310,201.8464813,3616.415771,0.00000000,6.72479725,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00000000,-20.36532402,85.00000000,27.09006310,201.8464813,3616.415771,0.00000000,6.72479725,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698975,-22.16079712,77.72698975,27.91097260,186.6484222,3344.117188,0.00000000,5.75023174,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.32212830,85.96398163,-2.01437521,211.1772461,3695.601074,0.00000000,18.30769539,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51547432,85.96398163,-2.01437521,208.0371552,3640.650146,0.00000000,11.50107193,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90864897,53.43898392,-1.10996175,129.1471863,2260.075195,0.00000000,6.79869795,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63154316,78.69104004,22.10326385,186.4199829,1351.544800,0.00000000,6.47172499,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.02444458,75.00000000,-26.17719269,192.2517853,3284.302979,0.00000000,6.84736204,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83162689,-39.99999619,68.21743774,1231.717896,184.7576904,0.00000000,3.38580823,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,31.31061554,145.6999969,-18.73032379,349.6153259,4578.988770,0.00000000,12.58021927,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,18.07617760,106.1999664,-6.24344110,252.7280579,4317.438477,0.00000000,11.83284569,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.33546829,99.99998474,-26.77062988,252.0017090,3300.522461,0.00000000,6.56483412,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.70355701,59.99999237,-8.92354298,146.6208038,2504.771240,0.00000000,3.77992678,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14186561,-8.13978004,-0.74544823,33.16060638,341.9686890,0.00000000,0.39641401,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27222729,8.01978779,-11.25185299,-7.35306311,56.42755508,306.6127930,0.02036996,0.66669828,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999428,-5.45706749,23.99999428,6.86569452,100.4824524,1018.891968,0.00000000,1.40863967,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16286087,3.75043106,8.18195152,-3.51220489,36.34275055,363.4275208,0.01909133,0.23822653,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30027771,23.14984512,39.41269684,-20.68475723,110.4323654,732.2529297,0.04254704,2.42480707,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43350601,22.41524696,39.54545593,-19.97680855,109.8206863,728.2179565,0.04207943,2.39815736,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.40106583,34.99999237,32.75906372,108.1281433,774.9183350,0.00000000,1.35800600,1,
