xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27891541,0.52846998,45.27928925,25.90783119,0.00631376,0.13574578,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.26528072,0.52775103,45.16289139,25.84122849,0.00628133,0.13539766,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421463,3.01671767,20.44599915,-1.35681021,100.3644562,1075.496460,0.05178516,1.65992475,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871506,2.91737819,18.45299911,-0.92606235,90.49623871,969.7495728,0.09428333,1.99132919,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853249,3.54286814,24.37199783,-1.29521787,119.5421143,1281.002563,0.07346618,2.24766827,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.74612737,24.37199783,-0.50976413,119.3997726,1279.477295,0.00000000,2.23637629,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33624840,3.24755001,22.39999771,-1.23608494,109.8817673,1177.483032,0.06374980,2.01147389,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.26962042,18.45299721,-0.98339057,90.51074219,969.9050293,0.00000000,1.28624201,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260197,0.53819060,-1.25197709,-0.43694103,6.80938864,59.25473022,0.01062471,0.10124727,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38293648,0.52960777,-3.37941980,-0.47902226,17.35168648,60.09992981,0.00351653,0.05058458,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30622673,0.51270050,-3.30272055,-0.46327695,16.95440865,58.72392273,0.00350757,0.04942137,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339272,2.52645636,-6.71640253,-2.28027463,36.09885025,330.8819580,0.01699066,0.24617738,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197065,2.39111471,-6.35590124,-2.15816259,34.16167831,313.1261902,0.01606988,0.23296753,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886868,0.88096678,-2.52334523,-0.82665783,13.44175148,369.3254395,0.00552359,0.05431531,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645376,0.39980263,-0.99525034,-0.37794441,5.38923883,148.0744171,0.00120338,0.02185597,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331304,0.16988583,-0.53296846,-0.16589788,2.81172061,74.92312622,0.00034486,0.00399264,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361224,-0.89860988,2.80173373,1.01647913,136.7415161,14.94264221,0.00812114,0.11786150,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434348,-0.90702057,2.79201198,1.02466357,136.4513092,14.91092110,0.00766842,0.11764051,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127419,1.79888606,-5.15707207,-1.62202775,27.51980400,239.6672058,0.01420195,0.17685440,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690468,1.85893345,-5.15707207,-1.62202775,27.64706802,240.7756653,0.01983266,0.23691016,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446215,3.55752110,0.83241749,162.4197388,17.80246544,0.01043409,0.10798458,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446215,3.55752110,0.83241749,162.4197388,17.80246544,0.01043409,0.10798458,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902676,0.99889582,194.9035187,21.36295891,0.01252091,0.12958150,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168718,-2.51605487,3.12341881,2.65745282,177.1518250,20.02244186,0.01173212,0.14141399,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816122,0.64476925,5.10587072,-0.51632297,227.4940491,25.05598450,0.00770981,0.12844221,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95535469,3.56475401,13.99800014,-2.66888952,69.79702759,1192.366333,0.04264406,0.89588362,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95547867,3.56287146,13.99800014,-2.66705108,69.79535675,1192.337524,0.04252255,0.89584023,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95403862,3.56848836,13.99800014,-2.67249918,69.80039978,1192.422852,0.04396222,0.89596909,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95379448,3.57224035,13.99800014,-2.67618799,69.80375671,1192.480835,0.04420542,0.89605570,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63821983,1.60574055,28.69489479,-0.23574027,139.1383209,1490.993774,0.05667573,1.36997652,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63765907,1.59247458,28.69489479,-0.23574027,139.1320190,1490.926270,0.05723358,1.35671723,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94673157,1.42667270,26.99490166,-0.23574030,130.8980255,1402.691406,0.04816825,1.19091845,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55301285,1.47394979,27.59990120,-0.23574027,133.8470459,1434.292847,0.04688977,1.23823726,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88667488,1.88997948,26.99485207,-0.23574014,130.7454529,1400.283691,0.10818022,1.65426493,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87976074,1.88911700,26.99484444,-0.23574013,130.7117157,1399.922363,0.11508612,1.65341103,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199791,0.94401455,9.04381657,-0.88662040,43.52191925,44.08662415,0.00182029,0.05743083,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210378,-0.47662476,2.53525662,0.52926552,123.9311447,12.46307659,0.00315260,0.05263883,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917416,-0.73183364,3.21465588,0.82334912,163.2723999,16.03255463,0.00548114,0.09151844,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098255,-0.73378414,3.22650337,0.82565045,163.8650055,16.09076500,0.00552101,0.09184944,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316717,-1.29059231,-1.23022103,1.33328390,8.81157303,80.70241547,0.00294576,0.04268308,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785915,-1.39441729,2.34185338,1.45273864,121.0945969,13.60392189,0.00399422,0.05831752,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01084712,-9.21832561,-0.00972033,9.25223827,44.72764587,44.72747421,0.00112561,0.03394989,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01096750,-9.23226357,-0.00978888,9.26635647,44.79527664,44.79546738,0.00112905,0.03405358,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139348,-3.98561168,-0.69855982,19.71664619,68.29127502,0.00408334,0.07282965,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330058,-4.04772234,-0.70935541,20.02380180,69.35524750,0.00414870,0.07396419,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297559,-0.53113353,1.12377977,0.54076481,54.86476517,6.05106544,0.00080365,0.00962944,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19092369,2.84217978,-2.18513107,-2.74548650,17.92472649,160.0628815,0.00579268,0.09671254,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77962589,-2.66048002,-3.77455091,2.74548650,23.08684540,212.9098511,0.00507525,0.08501038,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04344940,12.37926769,795.0762329,172.8694763,0.04489810,1.35670328,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51677322,12.54404449,806.6701050,175.3902130,0.04621707,1.37646496,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375786,-1.82753944,6.89224672,2.30936265,327.3878174,36.93068695,0.03848764,0.48180825,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67763519,1.43227434,220.3349457,24.85467720,0.03438103,0.32347217,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67763519,1.43227434,220.3349457,24.85467720,0.03438103,0.32347217,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80583000,5.52495337,807.9464111,93.98965454,0.04731917,1.47728133,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80679703,5.51815844,806.3933105,93.80971527,0.04828786,1.47048044,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899261,6.04376030,-12.78240395,-5.42927217,71.62046814,124.0337677,0.03658987,0.61452210,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042362,6.18448162,-13.01438236,-5.55825043,72.98175049,126.3913269,0.03604560,0.62627482,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375854,-1.85465360,33.47379684,4.69084549,818.4871216,170.8147125,0.09003749,2.83618164,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49542236,13.75374603,-54.46253967,-12.16761494,288.7987366,489.3751221,0.03288130,1.58612430,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49542236,13.75374603,-54.46253967,-12.16761494,288.7987366,489.3751221,0.03288130,1.58612430,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49542236,13.75374603,-54.46253967,-12.16761494,288.7987366,489.3751221,0.03288130,1.58612430,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189934,36.92956161,12.68312645,902.1211548,196.5251617,0.08275105,1.78116596,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399567,-11.42667389,37.05598450,13.22227287,908.9945679,198.0224152,0.06198798,1.79560244,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52988815,17.09470367,-54.50605774,-16.18296432,286.5169678,286.5171814,0.02383952,0.91186178,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50613022,16.18296432,-54.40338898,-13.13023567,286.5175171,492.6073608,0.10273984,3.05284071,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.05141449,6.60522079,628.5263672,72.75746918,0.06362626,0.92258072,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521088,-10.72659969,37.96119690,17.19262314,905.6832886,207.9980774,0.20598853,6.46603012,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092529,-9.16562271,32.33786774,11.85604382,785.9574585,171.2191162,0.07694174,2.69039631,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299156,3.12293100,-11.60571480,-2.77691174,60.78166580,105.2629166,0.01727913,0.34606522,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431104,4.70052195,1.35052800,108.9195404,24.17451859,0.01496459,0.17621565,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55760384,2.33119607,386.8723450,43.99036026,0.01795010,0.38478935,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55725384,2.32860565,388.1526489,43.87072372,0.01760115,0.38219631,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159203,-7.67392302,27.80809975,15.01702976,1304.740845,156.3862000,0.41650948,7.34311962,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160156,-7.67392445,27.55875587,10.57968330,1278.528809,146.0286102,0.16715528,2.90571570,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89829636,14.22638035,-34.89829636,-14.10602188,186.6183624,186.6202393,0.00000000,0.12136494,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89829636,14.22638035,-34.89829636,-14.10602188,186.6183624,186.6202393,0.00000000,0.12136494,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89908981,14.10602188,-34.82784271,-11.89496040,186.6239014,324.2940369,0.07124186,2.21104240,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89908981,14.10602188,-34.82784271,-11.89496040,186.6239014,324.2940369,0.07124186,2.21104240,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96278983,-4.65073442,-0.94912881,23.28101730,35.40435028,0.00035061,0.01370548,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96278983,-4.65073442,-0.94912881,23.28101730,35.40435028,0.00035061,0.01370548,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267488,13.04918957,6.57421064,637.3880615,72.15336609,0.06140073,0.89153874,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56173325,16.76960182,-35.39294434,-13.31528568,193.7981110,335.6232605,0.16879164,3.45434070,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14992428,13.59741402,4.65635490,338.5438843,71.97385406,0.00372225,0.50645161,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14992428,13.59741402,4.65635490,338.5438843,71.97385406,0.00372225,0.50645161,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055458,-0.36470032,-13.72779274,0.82719696,68.78297424,327.5789185,0.00276082,0.46254072,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09859562,-16.31660080,-5.54051304,69.88668823,133.9494781,0.00000000,0.55808294,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09859562,-16.31660080,-5.54051304,69.88668823,133.9494781,0.00000000,0.55808294,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,110.0099182,20.12551689,-110.0099182,-16.27000809,258.0255737,446.1692505,0.00000000,3.85548258,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.6567764,20.42697906,-111.6567764,-16.51342010,261.8883057,452.8482971,0.00000000,3.91319942,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35285187,26.32860565,-58.35285187,-23.44617844,259.2129211,490.6144714,0.00000000,2.88242602,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96548462,26.60505676,-58.96548462,-23.69235992,261.9344177,495.7654114,0.00000000,2.91268778,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17515564,26.69963837,-59.17515564,-23.77656746,262.8657837,497.5281677,0.00000000,2.92304516,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,102.0856018,-2.47758651,-102.0856018,5.38528538,239.3803253,413.9284973,0.00000000,2.90728140,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,102.0856018,-2.47758651,-102.0856018,5.38528538,239.3803253,413.9284973,0.00000000,2.90728140,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068451,12.19682503,-34.24068451,-11.78182030,85.60366058,148.0227814,0.00000000,0.41484851,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07653618,-33.90308762,-11.66566753,84.75961304,146.5633545,0.00000000,0.41075829,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770309,5.30827093,-11.47770309,-5.24808264,30.30995178,51.14837265,0.00000000,0.06038423,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770309,5.30827093,-11.47770309,-5.24808264,30.30995178,51.14837265,0.00000000,0.06038423,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037415,-1.57737589,-32.68037415,2.36416245,133.6476593,256.1580200,0.00000000,0.78678662,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.58767200,-32.89369583,2.37959433,134.5200348,257.8300781,0.00000000,0.79192233,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.58767200,-32.89369583,2.37959433,134.5200348,257.8300781,0.00000000,0.79192233,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.58844757,-9.33284569,-93.58844757,12.22021389,220.3049469,385.5337219,0.00000000,2.88724446,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.60759735,-9.73372936,-97.60759735,12.74495697,229.7659454,402.0903625,0.00000000,3.01123691,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.95628357,-5.10452127,-84.95628357,7.70567131,199.3568878,348.4525452,0.00000000,2.60134816,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00035095,9.93262863,37.00035095,-7.73848438,156.3696289,1602.788818,0.00000000,2.19418669,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00035095,9.93262863,37.00035095,-7.73848438,156.3696289,1602.788818,0.00000000,2.19418669,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.81342077,13.17327595,0.81342077,-13.11824131,32.18817902,53.64696121,0.00000000,0.05503335,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.81634772,13.22067642,0.81634772,-13.16544533,32.30400085,53.84000397,0.00000000,0.05523137,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99851036,-16.66937828,-23.99851036,17.62543297,118.2338638,235.1133575,0.00000000,0.95597255,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70012665,-16.46207237,-23.70012665,17.40625954,116.7637100,232.1899414,0.00000000,0.94408655,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,132.5718842,-34.38634872,-132.5718842,41.07114029,336.9521484,561.5869141,0.00000000,6.68478918,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984272,-0.71167725,-11.41984272,0.85487235,46.48311234,89.09262848,0.00000000,0.14319512,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.03394699,13.74649429,-37.03394699,-13.15664482,93.46096039,159.6624756,0.00000000,0.58984917,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.26211166,14.20250225,-38.26211166,-13.59296131,96.56053925,164.9573975,0.00000000,0.60941052,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20518017,0.60504884,-9.20518017,-0.50182885,37.50356293,72.78035736,0.00000000,0.10322055,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01674080,0.39547005,-6.01674080,-0.32802254,24.51328468,47.57110596,0.00000000,0.06746758,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07899068,-6.30763006,0.12200242,25.67896843,49.21802521,0.00000000,0.04301174,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07895610,-6.30486917,0.12194902,25.66772842,49.19647980,0.00000000,0.04299292,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.19239497,-9.95697498,3.72392654,238.8762054,43.27467728,0.04247545,0.53153163,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99998665,6.08313990,19.99998665,-4.03337479,84.70852661,467.5910645,0.00000000,2.04976511,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86648750,5.43656301,-29.86648750,-5.13043404,73.44629669,123.9406815,0.00000000,0.30620259,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86648750,5.43656301,-29.86648750,-5.13043404,73.44629669,123.9406815,0.00000000,0.30620259,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.71044922,-3.50297642,-70.71044922,4.98557329,167.0509949,285.3787231,0.00000000,1.48287737,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.42319489,-3.48859310,-70.42319489,4.96532917,166.3723297,284.2193909,0.00000000,1.47685313,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.81402588,-3.65663218,-73.81402588,5.20441437,174.3830872,297.9044189,0.00000000,1.54796290,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,0.00000000,0.00014895,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,0.00000000,0.00014895,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002785,0.00000000,-0.00000000,0.00011278,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38171768,10.92653751,-47.38171768,-9.24027157,196.9385223,377.4654846,0.00000000,1.68626511,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44275665,10.01818657,-43.44275665,-8.47210407,180.5665283,346.0858459,0.00000000,1.54608166,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51541519,10.26554871,-44.51541519,-8.68129253,185.0249481,354.6311646,0.00000000,1.58425641,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.39739609,-14.40109634,61.39739609,15.80250263,255.4160767,153.2496490,0.00000000,1.40140676,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.39739609,-14.40109634,61.39739609,15.80250263,255.4160767,153.2496490,0.00000000,1.40140676,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.39739609,-14.40109634,61.39739609,15.80250263,255.4160767,153.2496490,0.00000000,1.40140676,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04101562,-0.03531573,83.04101562,7.30564070,335.6698914,3524.533447,0.00000000,7.27030706,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04101562,-0.06930610,83.04101562,7.30564070,335.6699829,3524.534912,0.00000000,7.23624611,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00002289,-0.43457294,85.00002289,8.00680256,343.5930786,3607.727295,0.00000000,7.57221651,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28958797,-2.20144010,-14.28958797,2.36998558,58.97171402,113.0291214,0.00000000,0.16854538,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00229836,-2.31123972,-15.00229836,2.48819160,61.91300201,118.6665878,0.00000000,0.17695180,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.89654732,17.13995934,9.89654732,-16.98931122,48.11721802,80.19535828,0.00000000,0.15064760,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288849,-0.68749744,-1.57288849,0.69078034,6.95393658,13.49506474,0.00000000,0.00325712,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694837,-1.03469658,-2.36694837,1.03946209,10.46477032,20.30776787,0.00000000,0.00490145,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380508,1.30046761,-13.58380508,-1.10553730,55.64279938,106.6487045,0.00000000,0.19493036,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54692745,1.29693711,-13.54692745,-1.10253596,55.49173737,106.3591614,0.00000000,0.19440116,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01504135,9.52044201,-32.01504135,-8.65828800,136.4928436,261.6112671,0.00000000,0.86215353,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41522980,9.63944721,-32.41522980,-8.76651669,138.1989899,264.8814087,0.00000000,0.87293041,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99997520,-3.84077835,13.99997520,5.29999590,74.83024597,1278.349976,0.00000000,1.45921922,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99997520,-3.84077835,13.99997520,5.29999590,74.83024597,1278.349976,0.00000000,1.45921922,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99997520,-3.84077835,13.99997520,5.29999590,74.83024597,1278.349976,0.00000000,1.45921922,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,-0.00000000,0.00002054,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,-0.00000000,0.00002054,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,-0.00000000,0.00002054,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000727,-0.00000000,-0.00000000,0.00003748,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02750015,-13.79811573,39.02750015,15.65526867,177.2031250,216.7515564,0.00000000,1.85720325,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67237854,-13.67246246,38.67237854,15.51286411,175.5905609,214.7793732,0.00000000,1.84030426,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400345,0.00000000,7.60925341,32.06610489,39.22243118,0.00000000,0.02529742,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.93592072,-15.88889980,-69.93592072,18.59468651,171.4553223,292.9029846,0.00000000,2.70561743,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.27088928,-21.87223625,-96.27088928,25.59650803,236.0184326,403.1979370,0.00000000,3.72444057,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.26942348,58.47898865,1.31989813,234.2989807,2357.633301,0.00000000,3.58919120,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.40501451,58.47898865,1.31989801,234.3206482,2357.851562,0.00000000,3.72473454,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.28117990,58.47898865,1.35989499,234.3008118,2357.651611,0.00000000,3.64111519,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.47556877,32.02212906,-26.47556877,-31.42831421,98.71215057,164.5202332,0.00000000,0.59381324,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98540974,-25.29804420,-10.56482410,114.3011246,213.6000824,0.00000000,1.42054129,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10630798,-25.55332565,-10.67146397,115.4544449,215.7555847,0.00000000,1.43487585,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.46627647,45.66699219,3.58434200,186.4065857,1910.667114,0.00000000,3.11810851,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.56538105,-0.00000000,3.58434200,14.55265236,149.1629028,0.00000000,0.01900415,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006863,-0.00000000,-0.00000000,0.00028054,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81970078,-11.88206100,-0.66389507,48.48671341,92.93286133,0.00000000,0.15580569,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77513063,-11.23598957,-0.62779665,45.85031509,87.87976837,0.00000000,0.14733396,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34840965,-3.66300297,-26.34840965,4.26857233,108.9472427,208.8155670,0.00000000,0.60556930,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831656,-26.33044434,3.05654812,107.5829391,207.9195709,0.00000000,0.59836680,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914520,0.00000000,0.50896436,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167845,88.01073456,168.6872406,0.02380858,0.50095373,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.40716553,8.78895664,-86.40716553,-5.86675644,203.7568970,352.3295593,0.00000000,2.92196703,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.44662476,9.09801960,-89.44662476,-6.07320452,210.9242401,364.7231445,0.00000000,3.02474976,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640821,-12.47352791,2.54785872,51.24683380,99.45084381,0.00000000,0.28148469,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319571,-11.30027485,2.30823541,46.42655945,90.09658813,0.00000000,0.25500840,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.53684235,1.99979866,-50.53684235,-1.02144241,118.1638641,204.3249664,0.00000000,0.97792745,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12762427,-6.73761129,1.30418515,27.56576920,52.83439255,0.00000000,0.17656082,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122349,-0.24707906,0.09174244,1.06289911,5.86720324,0.00002679,0.00051894,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93369770,-42.63468933,-9.55372238,177.4937592,340.1963806,0.00000000,1.37997603,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93369770,-42.63468933,-9.55372238,177.4937592,340.1963806,0.00000000,1.37997603,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,80.61979675,119.6917038,-80.61979675,-114.3620453,338.5531311,564.2551880,0.00000000,5.32965040,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,76.78076172,-63.21881866,-76.78076172,66.00994873,233.3283234,408.3248596,0.00000000,2.79099894,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52777100,-0.00000000,-20.70105362,86.81362915,748.7675781,0.00000000,0.82671726,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52777100,-0.00000000,-20.70105362,86.81362915,748.7675781,0.00000000,0.82671726,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148432,1.56454122,4.58148432,-1.55213118,19.42313957,111.2360458,0.00000000,0.01237335,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.26066589,6.55018234,-59.26066589,-4.78792667,142.4794159,237.4656982,0.00000000,1.76225603,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.61768723,6.47911263,-58.61768723,-4.73597765,140.9335175,234.8891907,0.00000000,1.74313557,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.25995445,0.00000000,12.49930382,48.94266510,501.6604614,0.00000000,0.23939478,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.26121998,-1.41842985,-1.24357212,7.66957426,43.39454269,0.00000000,0.01765395,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35984039,-14.83990383,80.35984039,18.74595261,188.5398712,2845.774414,0.00000000,3.90590954,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6549377,-74.86325836,229.6549377,98.21699524,557.2980957,7655.110352,0.00000000,23.35357666,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,1.73389411,1.30070019,-1.73387671,-1.29804254,4.99721098,4.99719620,0.00004959,0.00260370,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,1.73390615,1.28867638,-1.73390615,-1.30070019,5.24275351,4.99723339,0.00000000,0.00002372,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.90559006,-63.29080963,-23.67893028,162.9018860,526.8859863,0.00000000,4.22671127,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846252,-6.10255384,185.5846252,18.10403633,427.1140137,5730.446289,0.00000000,12.00138664,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65324211,9.51686382,-23.65324211,-8.92995644,62.52309036,197.2296906,0.00000000,0.58681762,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75118637,9.55619240,-23.75118637,-8.96697235,62.78191376,198.0464783,0.00000000,0.58924747,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95375443,14.06347942,-34.95375443,-13.19636726,92.39383698,291.4578247,0.00000000,0.86717403,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500946,-21.98663902,213.5500946,38.80167007,493.8062744,6782.978516,0.00000000,16.81494522,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00001335,-0.95295644,21.00001335,2.03630638,48.95068741,820.9438477,0.00000000,1.08334327,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001526,1.69953012,39.00001526,2.03630638,90.90113831,1524.487915,0.00000000,3.73582983,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001526,1.69372320,39.00001526,2.03630662,90.90055084,1524.478027,0.00000000,3.72999907,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001526,1.69372320,39.00001526,2.03630662,90.90055084,1524.478027,0.00000000,3.72999907,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001526,1.63831186,39.00001526,2.03630638,90.89504242,1524.385620,0.00000000,3.67461586,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001526,1.63831186,39.00001526,2.03630638,90.89504242,1524.385620,0.00000000,3.67461586,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00003433,3.12637734,43.00003433,2.37569165,100.3936386,1683.685059,0.00000000,5.50203085,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00003433,3.12637734,43.00003433,2.37569165,100.3936386,1683.685059,0.00000000,5.50203085,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.58401489,11.65999889,-3.28268480,28.63719559,276.6352844,0.00000000,0.30132553,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314987,0.21379416,-10.37314987,-0.08757233,24.03465080,80.61621857,0.00000000,0.12613805,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314987,0.21379416,-10.37314987,-0.08757233,24.03465080,80.61621857,0.00000000,0.12613805,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00003052,-20.39755630,85.00003052,27.12345695,201.8639221,3616.728271,0.00000000,6.72595882,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00003052,-20.39755630,85.00003052,27.12345695,201.8639221,3616.728271,0.00000000,6.72595882,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72702789,-22.19391251,77.72702789,27.94538498,186.6694794,3344.494385,0.00000000,5.75152922,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.32207870,85.96398163,-2.01432967,211.1772003,3695.600830,0.00000000,18.30769157,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.51542759,85.96398163,-2.01432967,208.0371399,3640.649902,0.00000000,11.50107193,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90862370,53.43898392,-1.10993683,129.1471710,2260.075195,0.00000000,6.79869652,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63154316,78.69104004,22.10326385,186.4199829,1351.544678,0.00000000,6.47172499,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.02464676,75.00000000,-26.17738342,192.2519684,3284.306152,0.00000000,6.84737492,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83147430,-39.99999619,68.21727753,1231.715698,184.7573547,0.00000000,3.38579702,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7000275,31.24510574,145.7000275,-18.66712952,349.5831604,4578.567871,0.00000000,12.57790375,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999817,18.05430984,106.1999817,-6.22237587,252.7194977,4317.291504,0.00000000,11.83204460,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.33460999,99.99998474,-26.76980782,252.0010529,3300.513672,0.00000000,6.56480026,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.70327759,59.99999237,-8.92326927,146.6206665,2504.769043,0.00000000,3.77991986,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14168787,-8.13978004,-0.74527204,33.16053772,341.9680176,0.00000000,0.39641246,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27221870,8.01819897,-11.25184631,-7.35154581,56.42450333,306.5962219,0.02036775,0.66662616,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999046,-5.48095274,23.99999046,6.89034557,100.5097733,1019.169006,0.00000000,1.40940571,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16287518,3.74298763,8.18195343,-3.50491476,36.33103180,363.3103027,0.01907901,0.23807290,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30115128,23.07044029,39.41348648,-20.60875511,110.3547821,731.7406006,0.04248752,2.42141485,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43414688,22.33702278,39.54602051,-19.90182114,109.7465286,727.7282104,0.04202285,2.39493299,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.40105820,34.99999237,32.75905991,108.1281433,774.9182739,0.00000000,1.35800576,1,
