xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260399,-0.39273989,5.27892733,0.52865970,45.31091309,25.92592812,0.00632258,0.13593546,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900221,-0.39236307,5.26529217,0.52794027,45.19443130,25.85927582,0.00629011,0.13558687,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424896,2.91986060,20.44600487,-1.26094460,100.3344727,1075.175171,0.05175423,1.65893304,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35875130,2.85173512,18.45300293,-0.86109567,90.48086548,969.5847778,0.09425130,1.99065268,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856873,3.44143820,24.37200356,-1.19473124,119.5170364,1280.733887,0.07343538,2.24672580,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200737,2.64472651,24.37200737,-0.40871087,119.3905029,1279.377808,0.00000000,2.23602867,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628273,3.15178347,22.40000343,-1.14121842,109.8571701,1177.219604,0.06372126,2.01057315,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300484,2.16812921,18.45300484,-0.88260674,90.48585510,969.6383057,0.00000000,1.28553462,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261795,0.53832793,-1.25197864,-0.43694127,6.81399584,59.29483032,0.01063910,0.10138433,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38346243,0.53471577,-3.37959123,-0.47902778,18.20582962,63.05838394,0.00387126,0.05568724,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30674791,0.51769048,-3.30288815,-0.46328181,17.78899765,61.61463928,0.00386139,0.05440670,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73344135,2.52694607,-6.71641827,-2.28027678,36.13458252,331.2095337,0.01702432,0.24666497,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201691,2.39157844,-6.35591507,-2.15816450,34.19549561,313.4361267,0.01610171,0.23342897,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888513,0.88107383,-2.52335095,-0.82665849,13.45490646,369.6868286,0.00553441,0.05442166,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645835,0.39984578,-0.99525255,-0.37794480,5.39451218,148.2193146,0.00120574,0.02189877,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331482,0.16989373,-0.53296953,-0.16589801,2.81444335,74.99567413,0.00034553,0.00400037,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361653,-0.89861059,2.80174994,1.01665616,136.8437805,14.95381832,0.00813329,0.11803785,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434753,-0.90702128,2.79202747,1.02484035,136.5533447,14.92207241,0.00767989,0.11781655,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129183,1.79902458,-5.15707827,-1.62202859,27.53051949,239.7605133,0.01421301,0.17699216,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692709,1.85912085,-5.15707827,-1.62202859,27.65794754,240.8703461,0.01984827,0.23709661,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752516,0.83245158,162.4452820,17.80526924,0.01043738,0.10801855,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752516,0.83245158,162.4452820,17.80526924,0.01043738,0.10801855,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903152,0.99893671,194.9341888,21.36631966,0.01252485,0.12962227,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165357,-2.51558924,3.12338614,2.65699959,177.1595917,20.02331924,0.01173315,0.14142641,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819841,0.64430332,5.10590982,-0.51582646,227.5212250,25.05897713,0.00771165,0.12847289,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95542049,3.50585580,13.99800014,-2.61133194,69.74478149,1191.473755,0.04258024,0.89454281,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95554256,3.50397348,13.99800014,-2.60949302,69.74313354,1191.445557,0.04245896,0.89450049,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95410442,3.50977659,13.99800014,-2.61512589,69.74822998,1191.531860,0.04389656,0.89463079,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95386124,3.51352811,13.99800014,-2.61881542,69.75153351,1191.588623,0.04413930,0.89471567,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63834190,1.66502321,28.69503212,-0.29468814,139.1553192,1491.175781,0.05668957,1.37031102,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63778114,1.65175140,28.69503212,-0.29468811,139.1488800,1491.106934,0.05724744,1.35704577,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94685173,1.48591316,26.99502945,-0.29468811,130.9141083,1402.863770,0.04818009,1.19121099,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55312920,1.53319776,27.60002899,-0.29468814,133.8632660,1434.466675,0.04690113,1.23853731,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88683319,1.94946718,26.99504471,-0.29468819,130.7667847,1400.512207,0.10821550,1.65480435,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87992477,1.94860506,26.99504852,-0.29468819,130.7330627,1400.151123,0.11512370,1.65395105,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403261,9.04381752,-0.88663864,43.52183151,44.08654022,0.00182028,0.05743060,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308701,12.46304798,0.00315258,0.05263858,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334864,163.2720490,16.03252029,0.00548112,0.09151802,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82564998,163.8646088,16.09072876,0.00552098,0.09184901,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316300,-1.29065335,-1.23021686,1.33334506,8.81157875,80.70246887,0.00294576,0.04268314,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786321,-1.39447820,2.34185743,1.45279860,121.0934219,13.60378933,0.00399414,0.05831640,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03408742,-9.25574684,0.03518450,9.28994179,44.90922546,44.90907288,0.00113476,0.03422587,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03410609,-9.26966858,0.03521606,9.30406189,44.97677612,44.97708130,0.00113822,0.03433009,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139258,-3.98561168,-0.69855982,19.71652794,68.29087067,0.00408329,0.07282877,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329968,-4.04772234,-0.70935541,20.02368164,69.35482788,0.00414865,0.07396329,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86444092,6.05102968,0.00080364,0.00962933,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19088912,2.84157276,-2.18509698,-2.74488544,17.92417908,160.0579987,0.00579232,0.09670661,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77966571,-2.65987229,-3.77459049,2.74488544,23.08778191,212.9184875,0.00507566,0.08501729,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857712,-11.02261162,32.04347229,12.37928867,795.0812378,172.8705750,0.04489867,1.35672057,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057724,-11.16767788,32.51679611,12.54406738,806.6752319,175.3913574,0.04621765,1.37648237,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376310,-1.82754004,6.89225054,2.30934715,327.3824158,36.93008423,0.03848638,0.48179245,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325714,-1.10879660,4.67763710,1.43226385,220.3313293,24.85426521,0.03437990,0.32346156,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325714,-1.10879660,4.67763710,1.43226385,220.3313293,24.85426521,0.03437990,0.32346156,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852394,-4.04767656,17.80584526,5.52499342,807.9567871,93.99088287,0.04732040,1.47732008,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852585,-4.04767656,17.80681610,5.51826906,806.4232788,93.81320190,0.04829145,1.47058952,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900692,6.04382944,-12.78241444,-5.42927408,71.62435913,124.0405121,0.03659385,0.61458898,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043983,6.18455172,-13.01439381,-5.55825281,72.98571777,126.3982162,0.03604952,0.62634301,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378525,-1.85465348,33.47383118,4.69114923,818.5309448,170.8238678,0.09004714,2.83648539,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49583054,13.85372734,-54.46290207,-12.26563072,288.9775391,489.6780701,0.03292201,1.58808827,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49583054,13.85372734,-54.46290207,-12.26563072,288.9775391,489.6780701,0.03292201,1.58808827,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49583054,13.85372734,-54.46290207,-12.26563072,288.9775391,489.6780701,0.03292201,1.58808827,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683990,-10.90190220,36.92960358,12.68340969,902.1915894,196.5404968,0.08276395,1.78144372,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99402618,-11.42667866,37.05602264,13.22255707,909.0654907,198.0378723,0.06199765,1.79588258,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52959061,17.02248192,-54.50575256,-16.11061096,286.5053711,286.5052490,0.02383755,0.91178644,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50576019,16.11061096,-54.40303040,-13.05814362,286.5052490,492.5862732,0.10273104,3.05257916,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780918,-5.68267918,13.05149937,6.60617113,628.8488159,72.79479980,0.06369155,0.92352742,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75524902,-10.72660351,37.96128082,17.19403839,905.7820435,208.0207672,0.20603354,6.46744299,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26095200,-9.16562557,32.33790970,11.85660458,786.0387573,171.2368317,0.07695764,2.69095254,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300587,3.12300467,-11.60572624,-2.77691269,60.78804779,105.2739792,0.01728276,0.34613785,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555880,-1.17431140,4.70052767,1.35056353,108.9303894,24.17693138,0.01496757,0.17625080,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966236,-1.94643342,8.55762100,2.33139563,386.9722900,44.00172806,0.01795937,0.38498822,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966236,-1.94643342,8.55727100,2.32880163,388.2518005,43.88192368,0.01761014,0.38239157,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39166260,-7.67393112,27.80886841,15.02928925,1305.828491,156.5166168,0.41720429,7.35536957,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39164734,-7.67393017,27.55903244,10.58366489,1279.403320,146.1285400,0.16738409,2.90969348,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89896774,14.02727509,-34.89896774,-13.90673637,186.3660889,186.3670044,0.00000000,0.12103613,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89896774,14.02727509,-34.89896774,-13.90673637,186.3660889,186.3670044,0.00000000,0.12103613,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89896393,13.90673637,-34.82791901,-11.70175743,186.3669739,323.8476257,0.07104585,2.20495892,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89896393,13.90673637,-34.82791901,-11.70175743,186.3669739,323.8476257,0.07104585,2.20495892,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280968,-4.65073395,-0.94912928,23.29743004,35.42932129,0.00035110,0.01372481,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280968,-4.65073395,-0.94912928,23.29743004,35.42932129,0.00035110,0.01372481,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781013,-5.68267965,13.04929447,6.57542801,637.8214111,72.20243073,0.06148426,0.89275157,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56202698,16.77439690,-35.39300156,-13.31529617,193.9322968,335.8555908,0.16902544,3.45912528,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14875698,13.59742451,4.65551758,338.6540833,71.99728394,0.00372467,0.50678134,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14875698,13.59742451,4.65551758,338.6540833,71.99728394,0.00372467,0.50678134,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058701,-0.36204565,-13.72782421,0.82485789,68.80643463,327.6906433,0.00276270,0.46285614,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660652,6.09914541,-16.31660652,-5.54051399,69.92102051,134.0152893,0.00000000,0.55863142,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660652,6.09914541,-16.31660652,-5.54051399,69.92102051,134.0152893,0.00000000,0.55863142,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,120.5483398,22.05081940,-120.5483398,-17.42129135,282.7421265,488.9081726,0.00000000,4.62950039,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,122.3529587,22.38110161,-122.3529587,-17.68193817,286.9748535,496.2271423,0.00000000,4.69880390,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.34995651,26.21616364,-58.34995651,-23.29377365,261.0037231,494.0039062,0.00000000,2.92239070,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96255875,26.49143600,-58.96255875,-23.53835487,263.7440186,499.1904297,0.00000000,2.95307207,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17221832,26.58561134,-59.17221832,-23.62201500,264.6818237,500.9653931,0.00000000,2.96357298,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,113.6171799,-8.70136833,-113.6171799,12.39170074,269.6829529,466.3268738,0.00000000,3.68992233,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,113.6171799,-8.70136833,-113.6171799,12.39170074,269.6829529,466.3268738,0.00000000,3.68992233,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24076843,12.19525814,-34.24076843,-11.78189087,86.49893188,147.7690582,0.00000000,0.41342765,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90316772,12.07508469,-33.90316772,-11.66563034,85.64612579,146.3119965,0.00000000,0.40935138,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47775459,5.30949068,-11.47775459,-5.24809504,30.61039162,51.65536118,0.00000000,0.06158724,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47775459,5.30949068,-11.47775459,-5.24809504,30.61039162,51.65536118,0.00000000,0.06158724,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68047333,-1.51588702,-32.68047333,2.30877638,134.1649780,257.1495361,0.00000000,0.79288948,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89379501,-1.52578199,-32.89379501,2.32384682,135.0407257,258.8280640,0.00000000,0.79806501,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89379501,-1.52578199,-32.89379501,2.32384682,135.0407257,258.8280640,0.00000000,0.79806501,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,84.36296082,4.43785143,-84.36296082,-2.11142445,200.1405640,346.0763550,0.00000000,2.32649755,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,87.98591614,4.62852955,-87.98591614,-2.20201349,208.7355804,360.9385681,0.00000000,2.42640853,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.80726624,-20.58377647,-75.80726624,22.84206390,186.0977478,324.6878357,0.00000000,2.25862145,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99688721,-29.20289612,36.99688721,32.52410889,192.3831635,1971.926147,0.00000000,3.32125807,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99688721,-29.20289612,36.99688721,32.52410889,192.3831635,1971.926147,0.00000000,3.32125807,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0478973,0.00000000,0.24408735,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568897,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-10.51703358,-15.33611012,10.51703358,15.44736481,45.76596451,76.27661133,0.00000000,0.11125471,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-10.55487633,-15.39129353,10.55487633,15.50294876,45.93064117,76.55107880,0.00000000,0.11165504,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,0.00000000,-20.72345543,-0.00000000,21.19784546,86.41220093,165.6233826,0.00000000,0.47438926,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,0.00000000,-20.46579361,-0.00000000,20.93428421,85.33779907,163.5641174,0.00000000,0.46849096,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,183.1001129,-64.34444427,-183.1001129,78.99987793,498.9115295,831.5192261,0.00000000,14.65542316,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41991329,-0.71026236,-11.41991329,0.85487550,46.71269608,89.53267670,0.00000000,0.14461313,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,23.98665619,21.13133430,-23.98665619,-20.74350929,76.72094727,129.4666443,0.00000000,0.38783941,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,24.78213120,21.83226204,-24.78213120,-21.43145561,79.26549530,133.7602234,0.00000000,0.40070143,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20544624,0.60287660,-9.20544624,-0.50184894,39.56961823,72.04975128,0.00000000,0.10115854,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01691437,0.39409366,-6.01691437,-0.32801720,25.86372375,47.09355164,0.00000000,0.06611980,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30764151,-0.07832760,-6.30764151,0.12200257,25.87619209,49.59603119,0.00000000,0.04367498,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30488110,-0.07829331,-6.30488110,0.12194917,25.86486626,49.57432556,0.00000000,0.04365586,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947548,-2.39760995,-9.95839119,2.91173220,234.9315796,42.56007004,0.04108422,0.51412201,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00014687,4.25243616,20.00014687,-2.24286199,83.87393951,462.9841003,0.00000000,2.00957394,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86639404,5.42698908,-29.86639404,-5.12550163,72.88760376,122.9979019,0.00000000,0.30156186,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86639404,5.42698908,-29.86639404,-5.12550163,72.88760376,122.9979019,0.00000000,0.30156186,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.98493195,2.52829289,-51.98493195,-1.74081433,121.7570801,208.0017090,0.00000000,0.78776330,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.77373886,2.51817656,-51.77373886,-1.73373258,121.2624588,207.1567078,0.00000000,0.78456300,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,54.26662064,2.63935924,-54.26662064,-1.81720328,127.1011810,217.1311951,0.00000000,0.82233930,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003675,0.00000000,-0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003675,0.00000000,-0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002783,0.00000000,0.00000000,0.00011275,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38177109,10.92757130,-47.38177109,-9.24027729,196.9985809,377.5806274,0.00000000,1.68729365,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44280243,10.01913357,-43.44280243,-8.47210979,180.6215973,346.1914062,0.00000000,1.54702473,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51546478,10.26652050,-44.51546478,-8.68129730,185.0813751,354.7393188,0.00000000,1.58522272,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.91325378,-23.58112335,30.91325378,24.11412811,157.5183716,94.51103210,0.00000000,0.53300357,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.91325378,-23.58112335,30.91325378,24.11412811,157.5183716,94.51103210,0.00000000,0.53300357,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.91325378,-23.58112335,30.91325378,24.11412811,157.5183716,94.51103210,0.00000000,0.53300357,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04051208,-0.53978807,83.04051208,7.81033134,335.6749268,3524.586426,0.00000000,7.27052450,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04051208,-0.57374334,83.04051208,7.81033134,335.6758423,3524.596680,0.00000000,7.23649883,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99946594,-0.98697293,84.99946594,8.55992603,343.6095581,3607.899658,0.00000000,7.57294130,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28966331,-2.19926858,-14.28966331,2.36999297,59.35169220,113.7574158,0.00000000,0.17072444,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00237846,-2.30895996,-15.00237846,2.48819947,62.31193924,119.4312210,0.00000000,0.17923954,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-5.83898592,19.34617233,5.83898592,-19.18738556,49.39994812,82.33325195,0.00000000,0.15878674,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289338,-0.68748862,-1.57289338,0.69078147,6.96467161,13.51589584,0.00000000,0.00326718,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695552,-1.03468287,-2.36695552,1.03946388,10.48092556,20.33911896,0.00000000,0.00491659,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58382511,1.29777336,-13.58382511,-1.10553825,55.25679016,105.9088440,0.00000000,0.19223517,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54694843,1.29425013,-13.54694843,-1.10253680,55.10677719,105.6213226,0.00000000,0.19171329,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01509476,9.50827885,-32.01509476,-8.65829659,135.5259705,259.7581177,0.00000000,0.84998244,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41527939,9.62713242,-32.41527939,-8.76652431,137.2200317,263.0050659,0.00000000,0.86060715,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00012112,-3.81042051,14.00012112,5.30002403,75.60533905,1291.591064,0.00000000,1.48960519,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00012112,-3.81042051,14.00012112,5.30002403,75.60533905,1291.591064,0.00000000,1.48960519,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00012112,-3.81042051,14.00012112,5.30002403,75.60533905,1291.591064,0.00000000,1.48960519,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000390,-0.00000000,0.00000000,0.00002032,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000390,-0.00000000,0.00000000,0.00002032,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000390,-0.00000000,0.00000000,0.00002032,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000712,-0.00000000,0.00000000,0.00003708,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02787399,-13.79818630,39.02787399,15.69752216,179.2041779,219.1992035,0.00000000,1.89938486,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67275238,-13.67253399,38.67275238,15.55473328,177.5734100,217.2047577,0.00000000,1.88210213,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58404303,0.00000000,7.60985231,32.41835022,39.65328979,0.00000000,0.02585625,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.07344055,-16.00455666,-70.07344055,18.72241402,171.8373108,293.5555420,0.00000000,2.71768618,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.46019745,-22.03144646,-96.46019745,25.77233315,236.5442657,404.0962524,0.00000000,3.74105430,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47886658,-1.19385958,58.47886658,4.77926350,234.1710510,2356.346436,0.00000000,3.58527350,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47886276,-1.05943394,58.47886276,4.77926302,234.1606598,2356.241943,0.00000000,3.71965098,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47886276,-1.28680182,58.47886276,4.92408848,234.1789093,2356.425293,0.00000000,3.63732719,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,47.20622635,24.81787300,-47.20622635,-23.83450699,127.0291367,211.7151947,0.00000000,0.98336625,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805565,11.99048424,-25.29805565,-10.56482697,114.5049973,213.9810638,0.00000000,1.42561340,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333710,12.11143494,-25.55333710,-10.67146683,115.6603851,216.1404419,0.00000000,1.43999910,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.32634759,45.66698837,3.44424701,186.4016266,1910.616455,0.00000000,3.11794257,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.42673540,-0.00000000,3.44424725,13.98674965,143.3623810,0.00000000,0.01755486,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006875,0.00000000,0.00000000,0.00028079,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81962955,-11.88206100,-0.66389507,48.47563171,92.91162872,0.00000000,0.15573451,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77506328,-11.23598957,-0.62779665,45.83983612,87.85969543,0.00000000,0.14726666,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.58123064,-26.34841156,4.18620825,108.8939972,208.7135010,0.00000000,0.60497743,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45770311,-26.33044434,3.05597138,107.5862427,207.9259338,0.00000000,0.59840351,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459375,-21.16007423,-5.34559631,89.32019043,171.1970215,0.00000000,0.50899756,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77261209,-21.07709312,-4.27162552,88.01361084,168.6927338,0.02381013,0.50098646,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.30616760,8.80377483,-84.30616760,-6.02040386,198.8575287,343.8576965,0.00000000,2.78313684,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.27172089,9.11335850,-87.27172089,-6.23225641,205.8524933,355.9532776,0.00000000,2.88103628,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26635623,-12.47352886,2.54785872,51.25158310,99.46005249,0.00000000,0.28153685,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05314875,-11.30027485,2.30823541,46.43085480,90.10493469,0.00000000,0.25505564,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.20325851,2.25966120,-48.20325851,-1.36901307,112.7405014,194.9470367,0.00000000,0.89021939,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12771261,-6.73761129,1.30418515,27.55887985,52.82118225,0.00000000,0.17647254,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122375,-0.24707909,0.09174244,1.06263173,5.86572647,0.00002677,0.00051868,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93332481,-42.63469696,-9.55372334,177.4697266,340.1502686,0.00000000,1.37960207,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93332481,-42.63469696,-9.55372334,177.4697266,340.1502686,0.00000000,1.37960207,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,100.3599548,119.6571732,-100.3599548,-113.4153519,366.3810730,610.6351318,0.00000000,6.24181795,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,95.58091736,-63.25170517,-95.58091736,66.95829773,268.8853760,470.5496826,0.00000000,3.70645571,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53351974,-0.00000000,-20.70658302,86.82522583,748.8675537,0.00000000,0.82693797,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53351974,-0.00000000,-20.70658302,86.82522583,748.8675537,0.00000000,0.82693797,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58179617,1.53578627,4.58179617,-1.52340651,19.39920235,111.0989685,0.00000000,0.01234288,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,68.90574646,6.26865768,-68.90574646,-3.89502168,165.3577881,275.5963440,0.00000000,2.37363625,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,68.15811920,6.20064259,-68.15811920,-3.85276079,163.5636597,272.6061096,0.00000000,2.34788203,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-9.30973244,0.00000000,9.44773006,37.16515732,380.9410400,0.00000000,0.13804181,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.29474711,-1.41842985,-1.27668786,7.75840855,43.89716721,0.00000000,0.01806528,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35482788,-56.32448959,80.35482788,61.95682144,226.4022980,3417.261963,0.00000000,5.63219690,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536194,229.6538544,167.9033051,619.4127808,8508.325195,0.00000000,28.84952164,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,126.3611526,-16.59745407,-126.1858215,25.80445671,297.1589661,297.1590881,0.17537062,9.20695496,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,126.3618011,-16.52514839,-126.3618011,16.59745598,312.8041992,297.1604309,0.00000000,0.08408427,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29096603,27.99934769,-63.29096603,-23.67896461,164.6980438,532.6954346,0.00000000,4.32043314,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5842590,-15.95768929,185.5842590,28.03479958,428.4576416,5748.473145,0.00000000,12.07701492,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65384102,9.52848625,-23.65384102,-8.93010998,63.94623947,199.1659393,0.00000000,0.59839541,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75178719,9.56792450,-23.75178719,-8.96711254,64.21100616,199.9906921,0.00000000,0.60087323,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95463562,14.08082104,-34.95463562,-13.19651031,94.49703979,294.3188477,0.00000000,0.88428324,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5489960,-42.22859573,213.5489960,59.51770401,500.7190247,6877.933594,0.00000000,17.28902435,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99990273,-5.55763292,20.99990273,6.71446609,50.58360672,848.3293457,0.00000000,1.15682662,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-2.96420932,38.99980927,6.71446562,91.07639313,1527.427246,0.00000000,3.75024939,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-2.96990633,38.99980927,6.71446466,91.07740021,1527.443970,0.00000000,3.74452686,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-2.96990633,38.99980927,6.71446466,91.07740021,1527.443970,0.00000000,3.74452686,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000748,2.95108771,11.66000748,-2.65605569,28.33633995,273.7290039,0.00000000,0.29502746,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21330711,-10.37315178,-0.08757233,23.98817444,80.46032715,0.00000000,0.12565067,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21330711,-10.37315178,-0.08757233,23.98817444,80.46032715,0.00000000,0.12565067,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99974823,-2.88923168,84.99974823,9.25620937,196.4039307,3518.903320,0.00000000,6.36703205,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99974823,-2.88923168,84.99974823,9.25620937,196.4039307,3518.903320,0.00000000,6.36703205,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72676086,-4.20328808,77.72676086,9.53669930,179.7572479,3220.650635,0.00000000,5.33346748,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.39358330,85.96398163,-2.07900262,211.2166290,3696.290039,0.00000000,18.31452179,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.58287525,85.96398163,-2.07900238,208.0622559,3641.089111,0.00000000,11.50384808,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.94562626,53.43898392,-1.14557278,129.1601562,2260.302246,0.00000000,6.80006361,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62888145,78.69103241,22.10076141,186.4223022,1351.561646,0.00000000,6.47188568,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390320,92.64431000,140.5390320,-76.59431458,394.8961182,5172.041016,0.00000000,16.04992485,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,32.33258820,74.99999237,-25.53144073,191.6034241,3273.227051,0.00000000,6.80125523,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.87226868,-39.99999619,68.26114655,1232.277100,184.8415527,0.00000000,3.38888359,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6983948,-7.10468292,145.6983948,19.15798378,342.2142029,4482.055664,0.00000000,12.05322552,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1992188,5.14032936,106.1992188,6.38602448,249.4347534,4261.176758,0.00000000,11.52646351,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99993134,29.37533569,99.99993134,-22.95723343,249.1694794,3263.427734,0.00000000,6.41809988,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997330,11.40087032,59.99997330,-7.65241289,146.0074768,2494.293945,0.00000000,3.74836922,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978100,1.16343021,-8.13978100,-0.76682103,33.16862869,342.0514526,0.00000000,0.39660585,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26844311,7.12521362,-11.24923801,-6.49677420,54.78341675,297.6790161,0.01920020,0.62841296,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00005913,-7.97871113,24.00005913,9.48412132,103.8770370,1053.313110,0.00000000,1.50542307,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16329002,3.47078753,8.18193626,-3.23812103,35.91612625,359.1612854,0.01864573,0.23266624,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.33985138,19.34485817,39.44856644,-17.02879906,106.9852066,709.4927368,0.03994321,2.27641153,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.46263885,18.66727638,39.57101822,-16.37014389,106.5366821,706.5372925,0.03961113,2.25748587,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.20129395,34.99999237,32.55109787,107.8013611,772.5762939,0.00000000,1.34981000,1,
