xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260256,-0.39273989,5.27892542,0.52864230,45.30801392,25.92426491,0.00632177,0.13591804,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900126,-0.39236304,5.26529026,0.52792293,45.19153976,25.85762215,0.00628931,0.13556950,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424515,2.93059325,20.44600296,-1.27157092,100.3376846,1075.209595,0.05175754,1.65903938,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874557,2.85900879,18.45300293,-0.86829698,90.48251343,969.6025391,0.09425474,1.99072504,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856300,3.45267773,24.37200165,-1.20586991,119.5197144,1280.762451,0.07343866,2.24682617,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200356,2.65596247,24.37200356,-0.41991243,119.3914032,1279.387573,0.00000000,2.23606324,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627701,3.16239524,22.40000153,-1.15173411,109.8597946,1177.247559,0.06372431,2.01066947,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.17937517,18.45300293,-0.89377844,90.48847961,969.6663818,0.00000000,1.28560901,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261544,0.53830904,-1.25197816,-0.43694121,6.81336260,59.28931427,0.01063712,0.10136550,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38337803,0.53408819,-3.37955022,-0.47902656,18.10314369,62.70271301,0.00382771,0.05506082,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30666447,0.51707739,-3.30284786,-0.46328074,17.68865776,61.26711273,0.00381795,0.05379468,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343325,2.52687621,-6.71641445,-2.28027630,36.12949753,331.1629028,0.01701952,0.24659552,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200832,2.39151216,-6.35591125,-2.15816402,34.19068146,313.3919678,0.01609717,0.23336324,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888227,0.88105845,-2.52334952,-0.82665831,13.45303154,369.6353455,0.00553286,0.05440650,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645740,0.39983961,-0.99525201,-0.37794471,5.39376116,148.1986694,0.00120540,0.02189267,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331441,0.16989258,-0.53296930,-0.16589798,2.81405592,74.98534393,0.00034544,0.00399927,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361534,-0.89861041,2.80174661,1.01662827,136.8276978,14.95205879,0.00813137,0.11801007,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434634,-0.90702122,2.79202461,1.02481234,136.5372925,14.92031670,0.00767809,0.11778881,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128801,1.79899788,-5.15707684,-1.62202823,27.52845383,239.7425385,0.01421088,0.17696562,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692232,1.85908473,-5.15707684,-1.62202823,27.65584755,240.8521271,0.01984526,0.23706067,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752444,0.83244759,162.4423065,17.80493736,0.01043699,0.10801456,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752444,0.83244759,162.4423065,17.80493736,0.01043699,0.10801456,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903009,0.99893183,194.9306030,21.36592484,0.01252439,0.12961748,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165690,-2.51564407,3.12338948,2.65705276,177.1586761,20.02321625,0.01173303,0.14142489,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819317,0.64435804,5.10590410,-0.51588482,227.5179901,25.05862236,0.00771143,0.12846923,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541382,3.51130915,13.99800014,-2.61666226,69.74958038,1191.555664,0.04258608,0.89466572,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95553684,3.50942683,13.99800014,-2.61482334,69.74792480,1191.527222,0.04246478,0.89462316,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95409870,3.51521254,13.99800014,-2.62043929,69.75302124,1191.613770,0.04390258,0.89475363,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95385551,3.51896405,13.99800014,-2.62412882,69.75632477,1191.670532,0.04414536,0.89483857,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63834190,1.66972542,28.69503212,-0.29936430,139.1566467,1491.189819,0.05669065,1.37033713,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63778114,1.65645313,28.69503212,-0.29936430,139.1502075,1491.121094,0.05724853,1.35707152,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94685173,1.49061227,26.99502945,-0.29936433,130.9153748,1402.877075,0.04818102,1.19123399,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55312920,1.53789747,27.60002899,-0.29936433,133.8645477,1434.480347,0.04690202,1.23856091,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88683319,1.95418525,26.99504852,-0.29936439,130.7684326,1400.529785,0.10821823,1.65484607,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87992477,1.95332301,26.99504852,-0.29936439,130.7347107,1400.168701,0.11512660,1.65399277,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403148,9.04381752,-0.88663763,43.52183914,44.08654404,0.00182028,0.05743061,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308853,12.46305084,0.00315258,0.05263860,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334864,163.2720490,16.03252029,0.00548112,0.09151805,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565004,163.8646393,16.09072876,0.00552098,0.09184904,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316002,-1.29069579,-1.23021388,1.33338749,8.81158257,80.70249939,0.00294577,0.04268318,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786631,-1.39452076,2.34186006,1.45284033,121.0926056,13.60369778,0.00399409,0.05831561,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02382507,-9.24368095,0.02496662,9.27786064,44.85053635,44.85074997,0.00113183,0.03413737,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02380909,-9.25768852,0.02495419,9.29197502,44.91850662,44.91872787,0.00113527,0.03424117,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139264,-3.98561168,-0.69855982,19.71653557,68.29089355,0.00408329,0.07282881,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329974,-4.04772234,-0.70935541,20.02369118,69.35485840,0.00414865,0.07396334,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86445999,6.05103254,0.00080364,0.00962933,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19090104,2.84178209,-2.18510866,-2.74509263,17.92436790,160.0596771,0.00579245,0.09670866,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77965188,-2.66008210,-3.77457666,2.74509287,23.08745956,212.9154968,0.00507552,0.08501491,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856949,-11.02261066,32.04346466,12.37922096,795.0617065,172.8663330,0.04489646,1.35665393,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057343,-11.16767693,32.51678467,12.54399872,806.6554565,175.3870392,0.04621539,1.37641490,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376167,-1.82753992,6.89224768,2.30932617,327.3752747,36.92927551,0.03848470,0.48177141,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67763519,1.43224967,220.3265381,24.85372353,0.03437839,0.32344744,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67763519,1.43224967,220.3265381,24.85372353,0.03437839,0.32344744,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80583954,5.52490616,807.9331665,93.98812103,0.04731762,1.47723293,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80680847,5.51816988,806.3961792,93.81004333,0.04828820,1.47049069,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900120,6.04378176,-12.78241158,-5.42927361,71.62162018,124.0357590,0.03659105,0.61454189,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043411,6.18450356,-13.01439095,-5.55825233,72.98292542,126.3933487,0.03604676,0.62629509,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377762,-1.85465348,33.47381592,4.69093466,818.5000610,170.8173981,0.09004033,2.83627081,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49597931,13.83889961,-54.46306610,-12.25115490,288.9454346,489.6237183,0.03291471,1.58773589,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49597931,13.83889961,-54.46306610,-12.25115490,288.9454346,489.6237183,0.03291471,1.58773589,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49597931,13.83889961,-54.46306610,-12.25115490,288.9454346,489.6237183,0.03291471,1.58773589,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683228,-10.90190220,36.92958832,12.68325710,902.1535034,196.5322113,0.08275696,1.78129315,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667770,37.05601120,13.22240353,909.0271606,198.0295105,0.06199240,1.79573059,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52988815,17.03932190,-54.50605774,-16.12777328,286.5087280,286.5091553,0.02383821,0.91181153,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50606918,16.12777328,-54.40333557,-13.07522202,286.5091858,492.5930481,0.10273387,3.05266333,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780251,-5.68267822,13.05147839,6.60596561,628.7791748,72.78673553,0.06367745,0.92332298,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523758,-10.72660351,37.96125412,17.19342995,905.7395020,208.0109863,0.20601411,6.46683359,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094437,-9.16562557,32.33789825,11.85637283,786.0051270,171.2294922,0.07695105,2.69072175,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300205,3.12297416,-11.60572338,-2.77691245,60.78540421,105.2693787,0.01728125,0.34610772,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431140,4.70052528,1.35054886,108.9258804,24.17592812,0.01496633,0.17623621,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966045,-1.94643331,8.55761719,2.33134365,386.9462280,43.99876785,0.01795695,0.38493639,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966045,-1.94643331,8.55726719,2.32875037,388.2258606,43.87899780,0.01760779,0.38234055,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39164162,-7.67392969,27.80870438,15.02681541,1305.609253,156.4903107,0.41706404,7.35289669,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163017,-7.67392826,27.55896759,10.58286095,1279.227051,146.1083679,0.16733794,2.90889096,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89919662,14.06262684,-34.89919662,-13.94216824,186.4093933,186.4105682,0.00000000,0.12109304,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89919662,14.06262684,-34.89919662,-13.94216824,186.4093933,186.4105682,0.00000000,0.12109304,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89919281,13.94216824,-34.82811356,-11.73615837,186.4105530,323.9233398,0.07107909,2.20599055,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89919281,13.94216824,-34.82811356,-11.73615837,186.4105530,323.9233398,0.07107909,2.20599055,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108681,0.96280771,-4.65073299,-0.94912910,23.29592323,35.42702484,0.00035105,0.01372304,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108681,0.96280771,-4.65073299,-0.94912910,23.29592323,35.42702484,0.00035105,0.01372304,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780251,-5.68267822,13.04927063,6.57518196,637.7342529,72.19256592,0.06146746,0.89250767,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56195831,16.77343178,-35.39298248,-13.31529331,193.9053192,335.8088989,0.16897842,3.45816326,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14903355,13.59741974,4.65571594,338.6278992,71.99171448,0.00372410,0.50670302,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14903355,13.59741974,4.65571594,338.6278992,71.99171448,0.00372410,0.50670302,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057842,-0.36267501,-13.72781563,0.82541227,68.80086517,327.6640930,0.00276226,0.46278125,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660461,6.09917355,-16.31660461,-5.54051352,69.92278290,134.0186615,0.00000000,0.55865961,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660461,6.09917355,-16.31660461,-5.54051352,69.92278290,134.0186615,0.00000000,0.55865961,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,119.6736450,22.09800911,-119.6736450,-17.53261185,280.7769470,485.5100708,0.00000000,4.56537056,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,121.4651566,22.42899895,-121.4651566,-17.79492569,284.9802551,492.7781372,0.00000000,4.63371420,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.34996796,26.21737099,-58.34996796,-23.29542351,260.9839172,493.9664307,0.00000000,2.92194700,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96256638,26.49265289,-58.96256638,-23.54001999,263.7239685,499.1524963,0.00000000,2.95262361,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17222977,26.58683395,-59.17222977,-23.62368774,264.6616821,500.9273682,0.00000000,2.96312284,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,113.4347305,-8.63714886,-113.4347305,12.31462479,269.2127075,465.5137939,0.00000000,3.67706537,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,113.4347305,-8.63714886,-113.4347305,12.31462479,269.2127075,465.5137939,0.00000000,3.67706537,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24075699,12.20556831,-34.24075699,-11.78183365,86.50000763,149.5727386,0.00000000,0.42358184,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90315628,12.08519459,-33.90315628,-11.66568089,85.64713287,148.0980072,0.00000000,0.41940546,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47774315,5.30945063,-11.47774315,-5.24809265,30.60114670,51.63975906,0.00000000,0.06155004,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47774315,5.30945063,-11.47774315,-5.24809265,30.60114670,51.63975906,0.00000000,0.06155004,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68045807,-1.51656544,-32.68045807,2.30938673,134.1591797,257.1384277,0.00000000,0.79282105,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89377975,-1.52646482,-32.89377975,2.32446098,135.0349121,258.8169250,0.00000000,0.79799622,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89377975,-1.52646482,-32.89377975,2.32446098,135.0349121,258.8169250,0.00000000,0.79799622,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,84.52759552,4.37533760,-84.52759552,-2.04012728,200.5179901,346.7289734,0.00000000,2.33528066,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,88.15761566,4.56333065,-88.15761566,-2.12765431,209.1292267,361.6192017,0.00000000,2.43556905,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.95521545,-20.64101791,-75.95521545,22.90828896,186.4674530,325.3329163,0.00000000,2.26760483,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99764252,-23.79261208,36.99764252,26.68526077,179.5424042,1840.308594,0.00000000,2.89269471,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99764252,-23.79261208,36.99764252,26.68526077,179.5424042,1840.308594,0.00000000,2.89269471,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,4.58226871,5.92840147,-4.58226871,-5.88645506,30.58331299,57.88562775,0.00000000,0.04200105,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,4.81526518,6.22989941,-4.81526518,-6.18571568,32.13856888,60.82865524,0.00000000,0.04413670,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,4.84686136,6.27078867,-4.84686136,-6.22635317,32.34948730,61.22808075,0.00000000,0.04442631,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-26.07276154,-11.65220737,26.07276154,11.91398907,70.20249939,117.0041580,0.00000000,0.26178110,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-26.16657829,-11.69413567,26.16657829,11.95685863,70.45510864,117.4251633,0.00000000,0.26272306,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,0.00000000,-20.31994820,-0.00000000,20.78517914,84.51030731,164.0034485,0.00000000,0.46515322,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,0.00000000,-20.06735420,-0.00000000,20.52669144,83.45979309,161.9638977,0.00000000,0.45936975,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,178.3986969,-60.64579391,-178.3986969,74.34037781,482.2794189,803.7990112,0.00000000,13.69458103,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41989899,-0.71032077,-11.41989899,0.85487485,46.70316315,89.51438904,0.00000000,0.14455411,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,24.48063850,20.76584625,-24.48063850,-20.37479591,77.03951263,130.0042114,0.00000000,0.39106691,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,25.29249573,21.45465469,-25.29249573,-21.05051422,79.59462738,134.3156586,0.00000000,0.40403596,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20539093,0.60265887,-9.20539093,-0.50184727,39.52739334,71.97286987,0.00000000,0.10094275,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01687860,0.39395145,-6.01687860,-0.32801610,25.83612061,47.04329681,0.00000000,0.06597876,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30764008,-0.07833547,-6.30764008,0.12200255,25.87385559,49.59155655,0.00000000,0.04366708,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487871,-0.07830118,-6.30487871,0.12194915,25.86252975,49.56984711,0.00000000,0.04364797,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947453,-2.40689993,-9.95837688,2.92119098,234.9702911,42.56708527,0.04109776,0.51429135,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00010872,4.35711288,20.00010872,-2.34607673,83.90444946,463.1525879,0.00000000,2.01103640,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86638641,5.42695141,-29.86638641,-5.12548208,72.88546753,122.9942856,0.00000000,0.30154419,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86638641,5.42695141,-29.86638641,-5.12548208,72.88546753,122.9942856,0.00000000,0.30154419,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.95887756,2.53067279,-51.95887756,-1.74399710,121.6950302,207.8957520,0.00000000,0.78696066,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.74779129,2.52054667,-51.74779129,-1.73690224,121.2006607,207.0511627,0.00000000,0.78376365,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,54.23941803,2.64184356,-54.23941803,-1.82052553,127.0363998,217.0205536,0.00000000,0.82150149,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003675,0.00000000,-0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003675,0.00000000,-0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002783,0.00000000,0.00000000,0.00011275,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38176346,10.92751503,-47.38176346,-9.24027634,196.9953613,377.5744324,0.00000000,1.68723869,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44279861,10.01908302,-43.44279861,-8.47210884,180.6186523,346.1857300,0.00000000,1.54697418,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51545715,10.26646805,-44.51545715,-8.68129635,185.0783539,354.7335205,0.00000000,1.58517122,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.94446373,-23.59822464,30.94446373,24.13217735,157.6584015,94.59503937,0.00000000,0.53395170,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.94446373,-23.59822464,30.94446373,24.13217735,157.6584015,94.59503937,0.00000000,0.53395170,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.94446373,-23.59822464,30.94446373,24.13217735,157.6584015,94.59503937,0.00000000,0.53395170,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04055023,-0.51280940,83.04055023,7.78333044,335.6744080,3524.581055,0.00000000,7.27050209,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04055023,-0.54676694,83.04055023,7.78333092,335.6752930,3524.590332,0.00000000,7.23647499,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99951172,-0.95743293,84.99951172,8.53033447,343.6083679,3607.887695,0.00000000,7.57288933,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28965378,-2.19929504,-14.28965378,2.36999202,59.34693909,113.7482986,0.00000000,0.17069703,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00236797,-2.30898762,-15.00236797,2.48819828,62.30693817,119.4216309,0.00000000,0.17921077,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-6.29888773,19.34825325,6.29888773,-19.18729019,49.73735046,82.89558411,0.00000000,0.16096321,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289267,-0.68748879,-1.57289267,0.69078135,6.96421862,13.51501942,0.00000000,0.00326676,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695457,-1.03468323,-2.36695457,1.03946376,10.48024559,20.33779907,0.00000000,0.00491596,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58382416,1.29776883,-13.58382416,-1.10553813,55.25615692,105.9076309,0.00000000,0.19223072,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54694653,1.29424572,-13.54694653,-1.10253680,55.10614777,105.6201172,0.00000000,0.19170885,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01508713,9.50825787,-32.01508713,-8.65829563,135.5243683,259.7550354,0.00000000,0.84996235,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41527557,9.62711143,-32.41527557,-8.76652336,137.2184296,263.0019836,0.00000000,0.86058688,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00008965,-3.81269526,14.00008965,5.30001783,75.54743195,1290.601929,0.00000000,1.48732436,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00008965,-3.81269526,14.00008965,5.30001783,75.54743195,1290.601929,0.00000000,1.48732436,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00008965,-3.81269526,14.00008965,5.30001783,75.54743195,1290.601929,0.00000000,1.48732436,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000391,-0.00000000,0.00000000,0.00002034,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000391,-0.00000000,0.00000000,0.00002034,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000391,-0.00000000,0.00000000,0.00002034,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000713,-0.00000000,0.00000000,0.00003711,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02779388,-13.79817104,39.02779388,15.69433689,179.0545654,219.0161896,0.00000000,1.89621449,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67266846,-13.67251873,38.67266846,15.55157566,177.4251556,217.0234070,0.00000000,1.87896037,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58403397,0.00000000,7.60980225,32.39203644,39.62111664,0.00000000,0.02581431,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.07307434,-16.00430679,-70.07307434,18.72213364,171.8363037,293.5538330,0.00000000,2.71765518,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.45970154,-22.03110313,-96.45970154,25.77194595,236.5428772,404.0939331,0.00000000,3.74101138,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47888184,-1.17503047,58.47888184,4.76038885,234.1695862,2356.331787,0.00000000,3.58522844,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47887421,-1.04060113,58.47887421,4.76038885,234.1593628,2356.229004,0.00000000,3.71960926,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47887421,-1.26740718,58.47887421,4.90464306,234.1772614,2356.408691,0.00000000,3.63727665,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,47.15608215,24.83879471,-47.15608215,-23.85671997,126.9457092,211.5761871,0.00000000,0.98207498,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805374,11.99044991,-25.29805374,-10.56482697,114.5035782,213.9784393,0.00000000,1.42557812,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333328,12.11139965,-25.55333328,-10.67146683,115.6589432,216.1377563,0.00000000,1.43996358,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.32655913,45.66698837,3.44445896,186.4016266,1910.616577,0.00000000,3.11794257,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.42694473,0.00000000,3.44445896,13.98760414,143.3711395,0.00000000,0.01755701,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006875,-0.00000000,0.00000000,0.00028079,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81962961,-11.88206100,-0.66389507,48.47564316,92.91165161,0.00000000,0.15573457,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77506334,-11.23598957,-0.62779665,45.83984375,87.85970306,0.00000000,0.14726672,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.58134031,-26.34841156,4.18631840,108.8940811,208.7136536,0.00000000,0.60497820,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45770955,-26.33044434,3.05597734,107.5862045,207.9258575,0.00000000,0.59840316,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459423,-21.16007423,-5.34559727,89.32015991,171.1969604,0.00000000,0.50899714,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090256,4.77261257,-21.07709312,-4.27162647,88.01357269,168.6926880,0.02381011,0.50098604,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.31458282,8.80311298,-84.31458282,-6.01919699,198.8769836,343.8913574,0.00000000,2.78368258,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.28042603,9.11267281,-87.28042603,-6.23100710,205.8726349,355.9880981,0.00000000,2.88160110,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26635742,-12.47352886,2.54785872,51.25145340,99.45980835,0.00000000,0.28153548,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05314970,-11.30027485,2.30823541,46.43074036,90.10470581,0.00000000,0.25505438,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.22920609,2.25451469,-48.22920609,-1.36291945,112.8004532,195.0506897,0.00000000,0.89116657,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12771332,-6.73761129,1.30418515,27.55881500,52.82106018,0.00000000,0.17647180,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122376,-0.24707909,0.09174244,1.06262910,5.86571360,0.00002677,0.00051868,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93330956,-42.63469696,-9.55372334,177.4687347,340.1483765,0.00000000,1.37958705,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93330956,-42.63469696,-9.55372334,177.4687347,340.1483765,0.00000000,1.37958705,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,100.3300781,119.6357574,-100.3300781,-113.3967896,366.2975159,610.4959717,0.00000000,6.23897266,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,95.55245972,-63.27209473,-95.55245972,66.97787476,268.8561096,470.4985046,0.00000000,3.70564914,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53375435,-0.00000000,-20.70680809,86.82569885,748.8717041,0.00000000,0.82694703,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53375435,-0.00000000,-20.70680809,86.82569885,748.8717041,0.00000000,0.82694703,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58179331,1.53605235,4.58179331,-1.52367246,19.39942360,111.1002350,0.00000000,0.01234316,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,68.87989807,6.26816225,-68.87989807,-3.89629722,165.2961121,275.4935608,0.00000000,2.37186503,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,68.13254547,6.20015287,-68.13254547,-3.85402250,163.5026398,272.5044250,0.00000000,2.34613037,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-9.30913544,0.00000000,9.44711494,37.16277313,380.9166260,0.00000000,0.13802411,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.29491150,-1.41842985,-1.27685034,7.75884724,43.89965439,0.00000000,0.01806733,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35584259,-49.75992584,80.35584259,54.98503494,218.0638885,3291.404053,0.00000000,5.22496891,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536041,229.6538544,167.9032898,619.4127808,8508.324219,0.00000000,28.84952164,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,111.2613297,-13.98386383,-111.1261139,21.08450508,260.9624939,260.9626160,0.13524944,7.10059309,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,111.2616653,-13.93083954,-111.2616653,13.98386383,274.7018127,260.9632568,0.00000000,0.06484731,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29094315,27.99859047,-63.29094315,-23.67896080,164.6837158,532.6491699,0.00000000,4.31968117,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5842896,-15.93136597,185.5842896,28.00819016,428.4525452,5748.404297,0.00000000,12.07672691,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65371513,9.52564144,-23.65371513,-8.93008518,63.79544449,198.6962738,0.00000000,0.59557664,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75166130,9.56506920,-23.75166130,-8.96708775,64.05959320,199.5191040,0.00000000,0.59804279,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95445251,14.07661724,-34.95445251,-13.19647312,94.27420807,293.6248169,0.00000000,0.88011783,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5491333,-41.74179077,213.5491333,59.01601410,500.5033875,6874.970703,0.00000000,17.27413177,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99992561,-5.39815044,20.99992561,6.55070257,50.48992538,846.7581177,0.00000000,1.15254545,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99985123,-2.80272079,38.99985123,6.55070257,91.04877472,1526.963867,0.00000000,3.74797511,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99985123,-2.80841994,38.99985123,6.55070305,91.04972839,1526.979858,0.00000000,3.74225187,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99985123,-2.80841994,38.99985123,6.55070305,91.04972839,1526.979858,0.00000000,3.74225187,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000557,2.95275474,11.66000557,-2.65770817,28.33703995,273.7357178,0.00000000,0.29504198,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21330677,-10.37315178,-0.08757233,23.98814201,80.46020508,0.00000000,0.12565035,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21330677,-10.37315178,-0.08757233,23.98814201,80.46020508,0.00000000,0.12565035,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99977112,-2.87667727,84.99977112,9.24359417,196.4029846,3518.886963,0.00000000,6.36697340,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99977112,-2.87667727,84.99977112,9.24359417,196.4029846,3518.886963,0.00000000,6.36697340,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72677612,-4.19038391,77.72677612,9.52370262,179.7556915,3220.622803,0.00000000,5.33337498,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.39346504,85.96398163,-2.07889605,211.2165527,3696.289062,0.00000000,18.31451225,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.58276463,85.96398163,-2.07889628,208.0622253,3641.088379,0.00000000,11.50384045,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.94556522,53.43898392,-1.14551425,129.1601410,2260.302002,0.00000000,6.80006075,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62889957,78.69103241,22.10077858,186.4223022,1351.561523,0.00000000,6.47188520,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390320,92.65123749,140.5390320,-76.60050964,394.9050598,5172.158203,0.00000000,16.05065155,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,32.33479691,74.99999237,-25.53350639,191.6054993,3273.262207,0.00000000,6.80140114,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.87289429,-39.99999619,68.26182556,1232.285767,184.8428650,0.00000000,3.38893127,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6985168,-6.82564449,145.6985168,18.87676620,342.1831970,4481.649902,0.00000000,12.05104542,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1992798,5.23508692,106.1992798,6.29228258,249.4457245,4261.364258,0.00000000,11.52748108,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99993134,29.38880539,99.99993134,-22.97023392,249.1785889,3263.547119,0.00000000,6.41856766,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997330,11.40530586,59.99997330,-7.65674686,146.0094604,2494.327393,0.00000000,3.74847174,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978100,1.16431594,-8.13978100,-0.76769871,33.16896439,342.0548706,0.00000000,0.39661384,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26847553,7.13489342,-11.24925900,-6.50606441,54.80037308,297.7711792,0.01921209,0.62880200,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00004959,-7.94803953,24.00004959,9.45207691,103.8296738,1052.832642,0.00000000,1.50405025,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16327381,3.48283958,8.18193817,-3.24994278,35.93391037,359.3391418,0.01866421,0.23289683,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.33874512,19.45730019,39.44756317,-17.13725662,107.0787888,710.1103516,0.04001278,2.28037643,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.46182251,18.77802086,39.57030487,-16.47712517,106.6254654,707.1232300,0.03967686,2.26123214,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.20182800,34.99999237,32.55165100,107.8022308,772.5825195,0.00000000,1.34983170,1,
