xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260494,-0.39273989,5.27893019,0.52869505,45.31680679,25.92929840,0.00632422,0.13597082,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900364,-0.39236307,5.26529503,0.52797556,45.20031357,25.86264038,0.00629175,0.13562213,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39425850,2.89733076,20.44600487,-1.23863494,100.3278122,1075.103638,0.05174737,1.65871322,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35875893,2.83646584,18.45300293,-0.84597671,90.47746277,969.5482788,0.09424419,1.99050236,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29857635,3.41784477,24.37200546,-1.17134643,119.5114975,1280.674316,0.07342855,2.24651694,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200928,2.62113976,24.37200928,-0.38519409,119.3886337,1279.357788,0.00000000,2.23595881,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628845,3.12950730,22.40000534,-1.11914146,109.8517227,1177.161255,0.06371495,2.01037407,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300674,2.14452147,18.45300674,-0.85915273,90.48045349,969.5802612,0.00000000,1.28538096,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26262271,0.53836876,-1.25197911,-0.43694136,6.81536627,59.30674744,0.01064337,0.10142510,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38359475,0.53605956,-3.37963033,-0.47902885,18.42400169,63.81404877,0.00396460,0.05702990,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30687952,0.51900315,-3.30292630,-0.46328273,18.00217438,62.35299683,0.00395449,0.05571849,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73345613,2.52709889,-6.71642208,-2.28027749,36.14573288,331.3117065,0.01703482,0.24681720,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37203026,2.39172292,-6.35591888,-2.15816498,34.20604324,313.5328369,0.01611165,0.23357302,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52889013,0.88110715,-2.52335238,-0.82665867,13.45901012,369.7995911,0.00553778,0.05445486,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645966,0.39985925,-0.99525315,-0.37794489,5.39615774,148.2645111,0.00120647,0.02191213,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331530,0.16989619,-0.53296983,-0.16589805,2.81529307,75.01831818,0.00034574,0.00400279,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361796,-0.89861083,2.80175543,1.01671779,136.8793640,14.95770454,0.00813752,0.11809922,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434873,-0.90702158,2.79203296,1.02490175,136.5888519,14.92595291,0.00768389,0.11787780,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129850,1.79908466,-5.15708017,-1.62202883,27.53516769,239.8009644,0.01421781,0.17705190,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17693567,1.85920191,-5.15708017,-1.62202883,27.66266251,240.9114380,0.01985504,0.23717745,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709077,-0.72446221,3.55752635,0.83246005,162.4516449,17.80596542,0.01043819,0.10802700,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709077,-0.72446221,3.55752635,0.83246005,162.4516449,17.80596542,0.01043819,0.10802700,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650692,-0.86934471,4.26903248,0.99894685,194.9418030,21.36715698,0.01252583,0.12963240,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11164522,-2.51547337,3.12337828,2.65688682,177.1615295,20.02354050,0.01173341,0.14142948,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09820747,0.64418739,5.10591936,-0.51570290,227.5279694,25.05972290,0.00771211,0.12848049,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95543194,3.49474406,13.99800014,-2.60047007,69.73504639,1191.307495,0.04256835,0.89429307,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95555401,3.49286199,13.99800014,-2.59863091,69.73340607,1191.279297,0.04244711,0.89425093,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95411682,3.49869990,13.99800014,-2.60429859,69.73851776,1191.365845,0.04388433,0.89438158,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95387363,3.50245118,13.99800014,-2.60798836,69.74179840,1191.422363,0.04412699,0.89446604,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833618,1.64557660,28.69502068,-0.27534947,139.1498566,1491.117065,0.05668511,1.37020326,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777542,1.63230669,28.69502068,-0.27534947,139.1434631,1491.048828,0.05724297,1.35693979,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684601,1.46648014,26.99502182,-0.27534947,130.9089355,1402.808228,0.04817627,1.19111645,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55312347,1.51376212,27.60001755,-0.27534947,133.8580475,1434.410645,0.04689747,1.23844051,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88682938,1.92995560,26.99502945,-0.27534950,130.7599487,1400.438965,0.10820419,1.65463126,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87992096,1.92909348,26.99502945,-0.27534947,130.7262268,1400.077759,0.11511166,1.65377796,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403195,9.04381752,-0.88663810,43.52183914,44.08654022,0.00182028,0.05743061,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308777,12.46304893,0.00315258,0.05263860,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334864,163.2720490,16.03252029,0.00548112,0.09151804,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565004,163.8646393,16.09073067,0.00552098,0.09184904,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23317003,-1.29055405,-1.23022377,1.33324540,8.81156921,80.70239258,0.00294576,0.04268305,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785653,-1.39437878,2.34185076,1.45270085,121.0953445,13.60400581,0.00399427,0.05831824,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00293466,-9.27786636,0.00413880,9.31229401,45.01626587,45.01644135,0.00114021,0.03439011,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00304011,-9.29200172,0.00410726,9.32641506,45.08484650,45.08445358,0.00114366,0.03449412,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139258,-3.98561168,-0.69855982,19.71653366,68.29088593,0.00408329,0.07282880,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329968,-4.04772234,-0.70935541,20.02368736,69.35484314,0.00414865,0.07396334,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076469,54.86445236,6.05103159,0.00080364,0.00962933,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19086099,2.84109163,-2.18506885,-2.74440885,17.92374039,160.0540924,0.00579204,0.09670189,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77969551,-2.65939045,-3.77461982,2.74440908,23.08851814,212.9252777,0.00507598,0.08502269,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99858093,-11.02261257,32.04347992,12.37945080,795.1284790,172.8808594,0.04490400,1.35688174,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47058487,-11.16767883,32.51680756,12.54423141,806.7232056,175.4017639,0.04622315,1.37664604,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376453,-1.82754028,6.89225578,2.30939937,327.4000854,36.93207169,0.03849053,0.48184431,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325809,-1.10879660,4.67764187,1.43229878,220.3432007,24.85560799,0.03438360,0.32349640,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325809,-1.10879660,4.67764187,1.43229878,220.3432007,24.85560799,0.03438360,0.32349640,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852776,-4.04767656,17.80585480,5.52519512,808.0120239,93.99730682,0.04732687,1.47752166,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852966,-4.04767656,17.80682564,5.51849604,806.4854736,93.82042694,0.04829889,1.47081637,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901550,6.04393578,-12.78241730,-5.42927504,71.63054657,124.0512314,0.03660017,0.61469507,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05044746,6.18466043,-13.01439667,-5.55825329,72.99201965,126.4091187,0.03605574,0.62645119,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378906,-1.85465348,33.47385406,4.69163227,818.6007690,170.8384247,0.09006249,2.83696866,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49687195,13.88754845,-54.46392822,-12.29856205,289.0584412,489.8152161,0.03294045,1.58897781,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49687195,13.88754845,-54.46392822,-12.29856205,289.0584412,489.8152161,0.03294045,1.58897781,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49687195,13.88754845,-54.46392822,-12.29856205,289.0584412,489.8152161,0.03294045,1.58897781,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84684753,-10.90190315,36.92962646,12.68374634,902.2766724,196.5590515,0.08277958,1.78178012,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99403000,-11.42667961,37.05604553,13.22289658,909.1513062,198.0565643,0.06200935,1.79622138,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52998352,16.98385239,-54.50614548,-16.07207870,286.5030212,286.5030823,0.02383724,0.91177469,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50614166,16.07208061,-54.40341187,-13.01966000,286.5030212,492.5824890,0.10272945,3.05253220,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781586,-5.68268061,13.05153847,6.60664463,629.0094604,72.81340027,0.06372410,0.92399943,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75525665,-10.72660446,37.96133041,17.19538879,905.8764648,208.0424652,0.20607649,6.46879148,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26095581,-9.16562653,32.33793259,11.85711575,786.1132812,171.2530518,0.07697224,2.69146276,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62301159,3.12307143,-11.60572815,-2.77691293,60.79388809,105.2840881,0.01728608,0.34620437,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555927,-1.17431140,4.70053101,1.35059583,108.9403610,24.17914009,0.01497031,0.17628303,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966522,-1.94643366,8.55762959,2.33151317,387.0312195,44.00841904,0.01796484,0.38510540,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966522,-1.94643366,8.55727959,2.32891750,388.3104553,43.88856125,0.01761546,0.38250718,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39168739,-7.67393351,27.80921555,15.03498745,1306.334106,156.5772247,0.41752741,7.36106634,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39166832,-7.67393208,27.55915833,10.58551788,1279.810181,146.1749725,0.16749050,2.91154289,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89797974,13.94524860,-34.89797974,-13.82547283,186.2637024,186.2657471,0.00000000,0.12090407,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89797974,13.94524860,-34.89797974,-13.82547283,186.2637024,186.2657471,0.00000000,0.12090407,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89796829,13.82547283,-34.82699966,-11.62288952,186.2657166,323.6716919,0.07096867,2.20256352,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89796829,13.82547283,-34.82699966,-11.62288952,186.2657166,323.6716919,0.07096867,2.20256352,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96281332,-4.65073490,-0.94912934,23.30049515,35.43397141,0.00035119,0.01372842,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96281332,-4.65073490,-0.94912934,23.30049515,35.43397141,0.00035119,0.01372842,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781776,-5.68268108,13.04934025,6.57599211,638.0225220,72.22519684,0.06152304,0.89331466,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56215286,16.77661896,-35.39302444,-13.31530094,193.9944916,335.9633179,0.16913387,3.46134448,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.14811993,13.59742737,4.65506029,338.7142029,72.01006317,0.00372600,0.50696129,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.14811993,13.59742737,4.65506029,338.7142029,72.01006317,0.00372600,0.50696129,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73060226,-0.36059710,-13.72783756,0.82358152,68.81922913,327.7515564,0.00276373,0.46302834,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660843,6.09922314,-16.31660843,-5.54051399,69.92586517,134.0245819,0.00000000,0.55870885,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660843,6.09922314,-16.31660843,-5.54051399,69.92586517,134.0245819,0.00000000,0.55870885,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,122.8503799,22.35605049,-122.8503799,-17.54962349,288.0934753,498.1616821,0.00000000,4.80640078,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,124.6894455,22.69090271,-124.6894455,-17.81219101,292.4063110,505.6189880,0.00000000,4.87835312,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.34973907,26.20685959,-58.34973907,-23.28106117,261.1559143,494.2919312,0.00000000,2.92579842,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96233749,26.48203278,-58.96233749,-23.52550697,263.8977661,499.4813843,0.00000000,2.95651531,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17199707,26.57617569,-59.17199707,-23.60912323,264.8361206,501.2573853,0.00000000,2.96702838,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,114.2701874,-8.85319901,-114.2701874,12.59180260,271.4412537,469.3672180,0.00000000,3.73819327,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,114.2701874,-8.85319901,-114.2701874,12.59180260,271.4412537,469.3672180,0.00000000,3.73819327,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24077988,12.19586372,-34.24077988,-11.78189182,86.56213379,147.8770599,0.00000000,0.41403210,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90317917,12.07568455,-33.90317917,-11.66563225,85.70871735,146.4189301,0.00000000,0.40994990,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47776508,5.30967855,-11.47776508,-5.24809790,30.65631104,51.73285294,0.00000000,0.06177216,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47776508,5.30967855,-11.47776508,-5.24809790,30.65631104,51.73285294,0.00000000,0.06177216,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68048096,-1.50423884,-32.68048096,2.29829431,134.2636108,257.3385925,0.00000000,0.79405558,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89380264,-1.51405764,-32.89380264,2.31329656,135.1400299,259.0184021,0.00000000,0.79923880,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89380264,-1.51405764,-32.89380264,2.31329656,135.1400299,259.0184021,0.00000000,0.79923880,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,83.78992462,4.57067060,-83.78992462,-2.27204180,198.9412689,344.0025635,0.00000000,2.29869962,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,87.38826752,4.76705265,-87.38826752,-2.36952853,207.4847870,358.7757263,0.00000000,2.39741683,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.29235840,-20.42997551,-75.29235840,22.66060448,184.9547119,322.6935425,0.00000000,2.23096108,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99663544,-40.03627777,36.99663544,44.47885132,222.5027466,2280.651611,0.00000000,4.44262123,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99663544,-40.03627777,36.99663544,44.47885132,222.5027466,2280.651611,0.00000000,4.44262123,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57848358,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,0.29603124,-21.87413406,-0.29603124,22.02875519,53.95312500,89.92187500,0.00000000,0.15462025,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.29709643,-21.95284271,-0.29709643,22.10802078,54.14726257,90.24544525,0.00000000,0.15517661,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99979019,-16.84049416,-23.99979019,17.79515076,125.7301712,234.9580078,0.00000000,0.95471174,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70138931,-16.63108253,-23.70138931,17.57387352,124.1668472,232.0365906,0.00000000,0.94284135,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,201.0846558,-68.12267303,-201.0846558,86.82256317,563.5648804,939.2747803,0.00000000,18.69988823,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41992855,-0.70955533,-11.41992855,0.85487610,46.82684326,89.75144958,0.00000000,0.14532077,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,29.33707619,22.58831787,-29.33707619,-22.06608200,89.02819824,150.2351227,0.00000000,0.52225059,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.30998611,23.33756256,-30.30998611,-22.79788971,91.98087311,155.2174530,0.00000000,0.53957009,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20547009,0.60239124,-9.20547009,-0.50182903,39.96531296,71.81265259,0.00000000,0.10049395,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01693010,0.39368197,-6.01693010,-0.32804003,26.12233162,46.93859482,0.00000000,0.06568541,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30764294,-0.07827730,-6.30764294,0.12200258,25.89109421,49.62459183,0.00000000,0.04372529,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30488253,-0.07824303,-6.30488253,0.12194918,25.87976074,49.60287094,0.00000000,0.04370615,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947739,-2.33831143,-9.95847797,2.85137033,234.6886292,42.51605225,0.04099928,0.51305902,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00018883,4.92130327,20.00018883,-2.90057087,85.17117310,464.2680359,0.00000000,2.02073503,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86640358,5.42742157,-29.86640358,-5.12572622,72.91276550,123.0403366,0.00000000,0.30177006,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86640358,5.42742157,-29.86640358,-5.12572622,72.91276550,123.0403366,0.00000000,0.30177006,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,52.29561234,2.46333599,-52.29561234,-1.66633999,122.4903793,209.2544708,0.00000000,0.79728079,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,52.08316040,2.45348334,-52.08316040,-1.65956080,121.9927826,208.4043579,0.00000000,0.79404169,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,54.59093475,2.57155132,-54.59093475,-1.73946023,127.8666687,218.4389038,0.00000000,0.83227444,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003674,0.00000000,-0.00000000,0.00014887,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003674,0.00000000,-0.00000000,0.00014887,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002782,0.00000000,0.00000000,0.00011273,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38177490,10.92821312,-47.38177490,-9.24027729,197.0360870,377.6524963,0.00000000,1.68793631,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44280624,10.01972294,-43.44280624,-8.47210979,180.6559601,346.2572937,0.00000000,1.54761386,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51546478,10.26712418,-44.51546478,-8.68129730,185.1165924,354.8068542,0.00000000,1.58582652,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.72152710,-23.28260612,30.72152710,23.80670547,156.1973114,93.71838379,0.00000000,0.52410078,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.72152710,-23.28260612,30.72152710,23.80670547,156.1973114,93.71838379,0.00000000,0.52410078,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.72152710,-23.28260612,30.72152710,23.80670547,156.1973114,93.71838379,0.00000000,0.52410078,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04052734,-0.85499173,83.04052734,8.12600136,335.6856995,3524.699707,0.00000000,7.27099276,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04053497,-0.88892674,83.04053497,8.12600231,335.6871643,3524.715088,0.00000000,7.23698664,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99948883,-1.33209801,84.99948883,8.90589428,343.6286621,3608.100342,0.00000000,7.57378435,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28966331,-2.19907165,-14.28966331,2.36999297,59.38591385,113.8229980,0.00000000,0.17092130,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00237846,-2.30875301,-15.00237846,2.48819947,62.34786224,119.5000687,0.00000000,0.17944621,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,0.09209224,18.63253021,-0.09209224,-18.49730873,45.58729935,75.97884369,0.00000000,0.13522252,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289314,-0.68748456,-1.57289314,0.69078147,6.96894360,13.52418709,0.00000000,0.00327119,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695552,-1.03467667,-2.36695552,1.03946400,10.48735523,20.35159683,0.00000000,0.00492263,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58382702,1.29781294,-13.58382702,-1.10553825,55.26247025,105.9197311,0.00000000,0.19227469,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54694843,1.29428959,-13.54694843,-1.10253692,55.11243820,105.6321716,0.00000000,0.19175270,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01509476,9.50845718,-32.01509476,-8.65829659,135.5401764,259.7853394,0.00000000,0.85016090,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41528320,9.62731266,-32.41528320,-8.76652527,137.2344360,263.0326538,0.00000000,0.86078781,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,-3.84809184,13.99999523,5.29999876,74.64256287,1275.143677,0.00000000,1.45190883,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,-3.84809184,13.99999523,5.29999876,74.64256287,1275.143677,0.00000000,1.45190883,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,-3.84809184,13.99999523,5.29999876,74.64256287,1275.143677,0.00000000,1.45190883,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000401,0.00000000,-0.00000000,0.00002060,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000401,0.00000000,-0.00000000,0.00002060,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000401,0.00000000,-0.00000000,0.00002060,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000731,0.00000000,-0.00000000,0.00003758,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02751923,-13.79813099,39.02751923,15.64515114,176.7191162,216.1595154,0.00000000,1.84707177,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67240143,-13.67247581,38.67240143,15.50284004,175.1109772,214.1927338,0.00000000,1.83026493,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60912514,31.98082924,39.11812592,0.00000000,0.02516305,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.07720184,-16.00684166,-70.07720184,18.72501373,171.8472595,293.5725708,0.00000000,2.71800137,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.46537018,-22.03459167,-96.46537018,25.77591324,236.5579681,404.1197205,0.00000000,3.74148822,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47888184,-1.37903404,58.47888184,4.96493912,234.1874084,2356.510742,0.00000000,3.58577442,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47888184,-1.24464357,58.47888184,4.96493816,234.1753540,2356.389648,0.00000000,3.72011614,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47887421,-1.47754204,58.47887421,5.11539125,234.1970215,2356.606934,0.00000000,3.63788939,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,47.73305130,24.60619354,-47.73305130,-23.60900116,127.9190063,213.1983337,0.00000000,0.99719197,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805565,11.99083519,-25.29805565,-10.56482792,114.5190506,214.0073242,0.00000000,1.42596340,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333710,12.11178780,-25.55333710,-10.67146778,115.6745682,216.1669312,0.00000000,1.44035268,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.32447144,45.66698837,3.44236898,186.4015656,1910.615723,0.00000000,3.11794066,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.42487645,-0.00000000,3.44236898,13.97916222,143.2845917,0.00000000,0.01753582,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006876,0.00000000,0.00000000,0.00028080,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81962895,-11.88206100,-0.66389507,48.47554779,92.91146851,0.00000000,0.15573393,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77506274,-11.23598957,-0.62779665,45.83975220,87.85952759,0.00000000,0.14726610,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.58039689,-26.34841156,4.18536854,108.8934631,208.7124634,0.00000000,0.60497153,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45765662,-26.33044434,3.05592775,107.5865021,207.9264374,0.00000000,0.59840637,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459232,-21.16007423,-5.34559202,89.32041168,171.1974487,0.00000000,0.50900012,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77261019,-21.07709312,-4.27162123,88.01382446,168.6931610,0.02381025,0.50098890,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.24591064,8.80821991,-84.24591064,-6.02875328,198.7179871,343.6164856,0.00000000,2.77923369,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.20934296,9.11795998,-87.20934296,-6.24089909,205.7080688,355.7035217,0.00000000,2.87699580,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26634908,-12.47352886,2.54785872,51.25222015,99.46130371,0.00000000,0.28154391,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05314207,-11.30027485,2.30823541,46.43143845,90.10606384,0.00000000,0.25506204,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.10244370,2.28414941,-48.10244370,-1.39716578,112.5082016,194.5453796,0.00000000,0.88655484,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761225,-1.12770772,-6.73761225,1.30418515,27.55925941,52.82191467,0.00000000,0.17647739,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122375,-0.24707909,0.09174244,1.06264627,5.86580753,0.00002677,0.00051870,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93342400,-42.63469696,-9.55372334,177.4760742,340.1624756,0.00000000,1.37970126,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93342400,-42.63469696,-9.55372334,177.4760742,340.1624756,0.00000000,1.37970126,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,100.8392181,119.8037262,-100.8392181,-113.5282516,367.3675842,612.2792969,0.00000000,6.27547741,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,96.03736115,-63.11212921,-96.03736115,66.83841705,269.5990295,471.7985535,0.00000000,3.72615647,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53199959,-0.00000000,-20.70512009,86.82215118,748.8411255,0.00000000,0.82687950,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53199959,-0.00000000,-20.70512009,86.82215118,748.8411255,0.00000000,0.82687950,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58182001,1.53356302,4.58182001,-1.52118576,19.39737511,111.0885086,0.00000000,0.01234055,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,69.15427399,6.27580070,-69.15427399,-3.88509679,165.9512634,276.5854187,0.00000000,2.39070415,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,68.40394592,6.20770836,-68.40394592,-3.84294319,164.1506805,273.5844727,0.00000000,2.36476493,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-9.33202839,0.00000000,9.47068787,37.25416565,381.8533325,0.00000000,0.13870381,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.29372978,-1.41842985,-1.27568328,7.75569391,43.88181305,0.00000000,0.01805265,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35466003,-74.18070984,80.35466003,81.17604065,252.3141479,3808.369629,0.00000000,6.99518919,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536194,229.6538544,167.9033051,619.4127808,8508.325195,0.00000000,28.84952354,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,153.1071930,-21.54089355,-152.8471527,35.19475937,361.8744812,361.8746033,0.26007286,13.65382099,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,153.1083374,-21.42788506,-153.1083374,21.54089355,380.9273376,361.8771362,0.00000000,0.12469658,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29098511,28.00595093,-63.29098511,-23.67896652,164.8238678,533.1022949,0.00000000,4.32703638,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5842896,-16.63477898,185.5842896,28.71957397,428.5939636,5750.302246,0.00000000,12.08470154,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65394592,9.51862812,-23.65394592,-8.93014717,64.23912811,197.5130768,0.00000000,0.58850467,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75189209,9.55805016,-23.75189209,-8.96712780,64.50513458,198.3309479,0.00000000,0.59094155,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95479202,14.06621742,-34.95479202,-13.19653702,94.92983246,291.8762512,0.00000000,0.86966717,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5489502,-45.58354187,213.5489502,62.98013306,502.2730408,6899.279297,0.00000000,17.39650536,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99989891,-5.98482609,20.99989891,7.15374660,50.84719849,852.7499390,0.00000000,1.16891420,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980164,-3.39674664,38.99980164,7.15374660,91.15825653,1528.799805,0.00000000,3.75699353,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980164,-3.40244293,38.99980164,7.15374660,91.15940857,1528.819214,0.00000000,3.75127268,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980164,-3.40244293,38.99980164,7.15374660,91.15940857,1528.819214,0.00000000,3.75127268,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000843,2.91143680,11.66000843,-2.61674762,28.31987381,273.5699158,0.00000000,0.29468459,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21331061,-10.37315178,-0.08757233,23.98851013,80.46144867,0.00000000,0.12565418,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21331061,-10.37315178,-0.08757233,23.98851013,80.46144867,0.00000000,0.12565418,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99974823,-3.01539469,84.99974823,9.38302898,196.4140320,3519.084473,0.00000000,6.36768913,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99974823,-3.01539469,84.99974823,9.38302898,196.4140320,3519.084473,0.00000000,6.36768913,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72676086,-4.33297586,77.72676086,9.66736221,179.7736816,3220.944824,0.00000000,5.33444166,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.39454079,85.96398163,-2.07986975,211.2171478,3696.299316,0.00000000,18.31461525,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.58377934,85.96398163,-2.07986975,208.0626068,3641.094727,0.00000000,11.50388241,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.94612265,53.43898392,-1.14605069,129.1603241,2260.305420,0.00000000,6.80008221,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62866116,78.69103241,22.10055351,186.4224854,1351.562988,0.00000000,6.47189903,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390472,92.55998993,140.5390472,-76.51883698,394.7873230,5170.616699,0.00000000,16.04108047,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.30565262,75.00000000,-25.50628281,191.5784454,3272.799805,0.00000000,6.79948092,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86774445,-39.99999619,68.25627899,1232.214844,184.8321991,0.00000000,3.38854122,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6984711,-9.88901329,145.6984711,21.96913147,342.5946350,4487.038086,0.00000000,12.08004284,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1992645,4.19428587,106.1992645,7.32307529,249.3374176,4259.514160,0.00000000,11.51747227,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99993134,29.24066162,99.99993134,-22.82722092,249.0789337,3262.241943,0.00000000,6.41343594,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997330,11.35651875,59.99997330,-7.60907459,145.9877167,2493.956299,0.00000000,3.74735546,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978100,1.15768075,-8.13978100,-0.76112330,33.16646957,342.0291443,0.00000000,0.39655417,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26817131,7.05072880,-11.24905682,-6.42526674,54.65348434,296.9729919,0.01910924,0.62543559,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00005913,-8.20075130,24.00005913,9.71623611,104.2240448,1056.831665,0.00000000,1.51549768,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16347122,3.35016441,8.18193626,-3.11975932,35.74116516,357.4116516,0.01846451,0.23040497,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.34516525,18.78676224,39.45337677,-16.49010086,106.5284271,706.4777832,0.03960446,2.25710607,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.46653366,18.11757088,39.57443237,-15.83875561,106.1036224,703.6793213,0.03929132,2.23925996,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.19713020,34.99999237,32.54676437,107.7945633,772.5275879,0.00000000,1.34963965,1,
