xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81933975,123.0360184,69.03231812,334.6763306,5717.386719,0.35794941,13.21300125,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803665,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788254,-55.78533554,123.0360184,69.03231812,334.3184509,5711.274902,0.35718441,13.24688148,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786957,-55.84293747,123.0360184,69.03231812,334.3773193,5712.278809,0.35731012,13.18940258,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88610077,123.0360184,69.03231812,334.4213867,5713.030273,0.35740414,13.14625740,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77114105,123.0360184,69.03231812,334.3038025,5711.021973,0.35715294,13.26124382,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82936478,123.0360184,69.03231812,334.3519897,5711.847168,0.35725597,13.20293808,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77197647,123.0360184,69.03232574,334.2933655,5710.844238,0.35713053,13.26041222,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791382,-55.64175415,123.0360184,69.03231812,334.1730042,5708.789062,0.35687351,13.39051437,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74238205,123.0360184,69.03231812,334.2756653,5710.540039,0.35709274,13.29006004,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29304504,93.70170593,-16.98608017,242.5276642,4244.233887,0.19553842,7.30696154,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18656349,93.70170593,-16.98608017,242.4667053,4243.166992,0.19544011,7.20042515,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51641083,24.29502106,93.70170593,-16.98608017,242.5596924,4244.793945,0.18529588,7.30889273,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18632889,93.70170593,-16.98608017,242.4627380,4243.096680,0.19543366,7.20018768,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29317093,93.70170593,-16.98608017,242.5297699,4244.270996,0.19554180,7.30708838,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18581772,93.70170593,-16.98608017,242.4541321,4242.946777,0.19541982,7.19967699,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07904053,93.70170593,-16.98608017,242.3874054,4241.778809,0.19531229,7.09291983,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07889557,93.70170593,-16.98608017,242.3849182,4241.736328,0.19530833,7.09277534,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07889557,93.70170593,-16.98608017,242.3849182,4241.736328,0.19530833,7.09277534,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1001740,-8.42067623,150.2346039,16.93528366,375.7524414,626.2540894,0.13444118,8.51460743,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4421234,-8.47364616,151.5789795,17.02651596,379.0980835,631.8302002,0.13684592,8.55287075,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1005707,-8.44719219,150.2327728,16.96193314,375.7553711,626.2589722,0.13220254,8.51473999,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09688468,9.98893166,0.10166027,-9.94613552,24.13882446,38.62239456,0.00477249,0.04286721,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.14640045,35.90670013,87.19966125,-31.79958725,228.4224091,380.7039490,0.05326616,4.10711050,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.17453671,2.34193635,-12.16692448,-2.20485139,51.58795929,29.81311607,0.00761703,0.13710646,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.17355156,-19.70456314,-11.14720345,20.16594887,94.29552460,55.55548477,0.02635203,0.46140543,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47000122,6.07082224,66.47000122,-1.44388366,161.1015015,2752.150391,0.00000000,4.62684345,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47000122,6.05548000,66.47000122,-1.44388366,161.0984650,2752.098877,0.00000000,4.61169863,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576348,-1.04804075,-0.05932396,2.53332686,8.98663616,0.00020402,0.00645002,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796650,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905725,165.7680511,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21053314,4470.145508,0.24700305,5.32044649,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003937,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310465,75.26327515,4473.280273,0.21766764,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820640,2.16857338,-0.08724027,-2.14462256,5.25893164,18.32644653,0.00096559,0.02393501,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2569122,21.84121513,123.7000198,-9.37556076,305.0696106,5211.606445,0.44311216,12.46576309,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9000092,21.59380341,123.9000092,-9.37556076,306.5089111,5236.192871,0.00000000,12.21816444,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01913834,-5.67758846,-4.01270485,5.83804035,16.90357018,60.48532104,0.00643396,0.16049348,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07140398,-5.75526714,-4.06483316,5.91787386,17.13101578,61.29916763,0.00657175,0.16265088,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79413605,12.41288185,-10.78036404,-12.05619907,39.97290802,138.0885162,0.01377084,0.35673019,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22547150,4.64719677,-21.19696236,-3.92207980,52.45158386,184.6135864,0.02850475,0.72508967,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97859001,4.81576824,-20.95760918,-4.09717894,51.95909119,182.8801117,0.02097898,0.71852994,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8892822,241.3022766,537.5993042,-206.8658295,1413.943848,1495.670654,0.71003437,34.43666840,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8737183,256.6839600,537.5977783,-221.5681610,1429.454346,1510.362915,0.72405213,35.11653137,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00384550,-26.20114136,0.00063620,26.41864967,62.93833923,1143.386841,0.00448141,0.21734841,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00384550,-26.20114136,0.00063620,26.41864967,62.93833923,1143.386841,0.00448141,0.21734841,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00384550,-26.20114136,0.00063620,26.41864967,62.93833923,1143.386841,0.00448141,0.21734841,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-42.34904861,0.00000000,42.32986450,109.9606323,1389.612549,0.00000000,-0.01918898,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-28.22838974,-0.00000000,28.21985817,73.32337189,926.6138916,0.00000000,-0.00853222,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.45561218,16.77939034,-85.13140106,-9.09703064,209.7778778,763.3053589,0.32420793,7.68231821,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.45561218,16.77939034,-85.13140106,-9.09703064,209.7778778,763.3053589,0.32420793,7.68231821,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00448520,-23.94355011,0.00000590,24.16135025,57.51532364,1044.861450,0.00449084,0.21780562,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00448520,-23.94355011,0.00000590,24.16135025,57.51532364,1044.861450,0.00449084,0.21780562,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00448520,-23.94355011,0.00000590,24.16135025,57.51532364,1044.861450,0.00449084,0.21780562,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00448520,-23.94355011,0.00000590,24.16135025,57.51532364,1044.861450,0.00449084,0.21780562,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.96279907,11.63691044,81.01759338,-8.56893539,410.6369629,195.8554993,0.05478875,3.06817007,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.96279907,11.63691044,81.01759338,-8.56893539,410.6369629,195.8554993,0.05478875,3.06817007,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.96279907,11.63691044,81.01759338,-8.56893539,410.6369629,195.8554993,0.05478875,3.06817007,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.43962097,13.55226231,-65.25275421,-9.12437630,160.7914734,579.4998169,0.18686743,4.42794514,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.50305939,13.57446194,-65.31583405,-9.13800621,160.9469910,580.0603638,0.18722910,4.43651533,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849537,4.41854811,-12.70958042,-4.12403774,32.86261749,116.8118286,0.00891564,0.29457271,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585896,4.52517700,-12.93734932,-4.22520494,33.47228622,118.9789886,0.00850956,0.30005452,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49158001,-33.59269333,-7.05582571,83.59322357,291.3096924,0.02957252,1.43574584,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34947395,-32.97895432,-6.93984175,82.07244110,286.0100403,0.02850631,1.40963662,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49158001,-33.59269333,-7.05582571,83.59322357,291.3096924,0.02957252,1.43574584,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12622833,7.82723427,-35.06361389,-5.83552122,87.10713196,303.5551147,0.06261639,1.99168301,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78896332,7.82382870,-34.73080063,-5.85033226,86.30871582,300.7728882,0.05816370,1.97354627,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29191780,-8.69633293,-23.27831078,9.23829937,60.94485474,214.5076141,0.01360092,0.54188943,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28684330,-10.74431419,-12.27309895,11.18361950,40.00979996,142.2167969,0.01374402,0.43928003,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48096848,39.89368057,-25.43549156,-38.08163452,116.0363007,392.2365417,0.04547595,1.81185746,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086611,2.10233212,-6.56937265,-2.04180527,16.94682503,53.15116119,0.00149149,0.06042737,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874603,2.01370835,-6.37706804,-1.95503926,16.43112755,51.53375626,0.00167279,0.05858244,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96404076,-58.85466766,19.96404076,62.47562790,152.4251709,1098.731567,0.00000000,3.62094855,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.15089403,12.50483131,-0.15104915,-12.49846935,31.56637955,31.56650162,0.00013882,0.00640720,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87254524,-2.94284773,-17.83368683,3.79992795,45.74390411,157.4169312,0.03885918,0.85706079,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90881348,-2.88046813,-17.87308884,3.73889923,45.80900574,157.6409302,0.03572236,0.85841918,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28488541,-2.84557390,-17.24732780,3.67446542,44.23960876,152.2402496,0.03755692,0.82887721,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88706589,10.29710960,-20.86033630,-9.46191978,58.82867813,196.8086243,0.02672587,0.83518344,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37508965,-2.88193464,-20.35531616,3.55086136,51.98406982,177.5347900,0.01977051,0.66890222,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78588390,-5.69900513,10.78588390,6.04278278,63.20990372,30.32153130,0.00000000,0.34375995,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81279087,-1.12202966,10.81279087,1.39152229,56.32831955,26.73759270,0.00000000,0.26945457,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209337,-0.20054549,0.82221359,0.20436227,19.29041100,2.09174967,0.00012036,0.00381908,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817213,-0.18015596,0.84841233,0.18405037,19.76670265,2.14338994,0.00024060,0.00390791,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70726156,1.21158624,-4.70177937,-1.09623277,11.89847088,219.2824860,0.00548213,0.11533437,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79583883,1.22719514,-4.79008961,-1.10972416,12.11799145,223.3281250,0.00574842,0.11745427,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70845366,1.23636258,-4.70352507,-1.12082124,11.91655636,219.6159058,0.00492789,0.11553508,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38907528,4.36525679,-11.38255405,-4.13684225,30.07816315,104.1196518,0.00651680,0.22837117,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13842964,4.23119116,-11.13139725,-4.00813627,29.38281250,101.7127991,0.00703014,0.22307183,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21271706,0.92176545,-21.19024849,-0.17132576,52.80655289,182.1825714,0.02246741,0.75035959,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43552208,0.94720322,-21.41337585,-0.18889245,53.36291122,184.1020508,0.02214608,0.75828177,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64814281,0.68540770,-8.63400364,-0.48837537,21.68639565,74.35477448,0.01413658,0.19699694,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30590343,1.00277352,-8.30008125,-0.81234246,20.91384506,71.70597839,0.00582335,0.19037871,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62652397,-1.57831347,-11.61243820,1.93805289,29.11813736,101.4723129,0.01408358,0.35971424,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36415577,-1.58352518,-11.34914398,1.93523598,28.47485542,99.23055267,0.01501229,0.35171661,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35079384,8.21097946,-23.32055664,-7.23917913,62.43567276,211.0501251,0.03024102,0.97179002,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76591301,8.00919724,-22.73657227,-7.06173038,60.87505341,205.7749176,0.02934033,0.94750428,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78293872,-7.14976263,-2.78024125,7.24509525,19.49865150,66.99462128,0.00269914,0.09535443,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78354192,-7.09626293,-2.78110957,7.19094563,19.37257004,66.56108856,0.00243338,0.09474423,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60665989,3.41911960,-11.59209061,-3.04171181,31.79285049,103.0376205,0.01456770,0.37737286,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05265236,6.49632072,-22.02497292,-5.77928543,60.40640640,195.7715759,0.02767864,0.71700841,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44023514,4.79535103,-30.39053345,-3.50784397,80.94520569,262.3359985,0.04970055,1.28748059,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.06435979,9.18228245,0.06569723,-9.10817051,21.96755219,44.03486633,0.00133738,0.07411902,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.06440726,9.16794395,0.06574058,-9.09406090,21.93364525,43.96690369,0.00133326,0.07389040,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39763832,-28.93968010,21.43063927,30.16189384,87.03642273,594.7473755,0.03300269,1.22232199,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-76.80170441,-23.70938873,76.86343384,26.83900261,394.6180725,197.2232056,0.06172960,3.12969041,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13356781,13.98817253,-42.06723022,-12.26960754,107.7364655,367.9364319,0.06634168,1.71856546,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13356781,13.98817253,-42.06723022,-12.26960754,107.7364655,367.9364319,0.06634168,1.71856546,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97897911,10.27653027,-29.92947769,-8.72942924,80.90822601,267.8550415,0.04950438,1.54701197,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62966120,0.37421268,0.63000125,2.87301397,6.00721025,0.00001603,0.00034001,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62966120,0.37421268,0.63000125,2.87301397,6.00721025,0.00001603,0.00034001,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39992809,39.37199783,-11.58366585,171.9527130,1762.515991,0.00000000,2.81630445,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41471386,39.37199783,-11.58366585,171.9735565,1762.728394,0.00000000,2.83099985,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42450142,39.37199783,-11.58366585,171.9873657,1762.870117,0.00000000,2.84079981,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36079788,39.37199783,-11.58366585,171.8976593,1761.951294,0.00000000,2.77716041,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41471386,39.37199783,-11.58366585,171.9735565,1762.728394,0.00000000,2.83099985,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550638,-4.42593002,-1.54847729,19.67416000,217.5504608,0.00663427,0.09700780,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547420,-4.42593002,-1.54847729,19.67411232,217.5504303,0.00663425,0.09700747,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558661,-4.42593002,-1.54847729,19.68230247,217.6404724,0.00663976,0.09708811,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18269348,-29.24686432,91.18269348,37.28734970,395.6856689,4055.779297,0.00000000,8.04038239,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18269348,-29.32449532,91.18269348,37.28735352,395.7783813,4056.728271,0.00000000,7.96289206,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-29.39805031,91.18260193,37.28733826,395.0998840,4049.772949,0.00000000,7.88933849,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18259430,-29.33193970,91.18259430,37.28733063,395.0162659,4048.916992,0.00000000,7.95538330,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-29.39807510,91.18260193,37.28733444,395.0991516,4049.765869,0.00000000,7.88931036,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-29.36500359,91.18260193,37.28733063,395.0573120,4049.337402,0.00000000,7.92233706,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18258667,-29.25497246,91.18258667,37.28733063,394.9211426,4047.940674,0.00000000,8.03244972,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-29.38697624,91.18260193,37.28733444,395.0878296,4049.648926,0.00000000,7.90042639,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-29.37598228,91.18260193,37.28733444,395.0714417,4049.482422,0.00000000,7.91133928,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-29.37598228,91.18260193,37.28733444,395.0714417,4049.482422,0.00000000,7.91133928,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18270874,-29.36385536,91.18270874,37.28736115,395.9557495,4058.545654,0.00000000,7.92355680,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999942,1.30159819,-0.47999942,-1.29999924,5.73420238,58.77816772,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2839050,4000.408936,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532570,-6.77376080,17.87291527,7.18418217,89.86637115,155.6740112,0.01758947,0.41042095,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31421471,9.49800014,5.60000038,51.17491531,966.6856689,0.00996592,0.28580841,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27916479,15.50000000,-2.14309859,74.81622314,1309.283813,0.00000000,1.13607073,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27916479,15.50000000,-2.14309859,74.81622314,1309.283813,0.00000000,1.13607073,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27916479,15.50000000,-2.14309859,74.81622314,1309.283813,0.00000000,1.13607073,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42770004,-2.89338231,15.50000000,4.01633692,74.12487793,1339.778320,0.07229941,1.12294829,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.58279419,15.40344524,-54.54836655,-13.74311447,289.0426025,289.0426636,0.03442125,1.66040802,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.58279419,15.40344524,-54.54836655,-13.74311447,289.0426025,289.0426636,0.03442125,1.66040802,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.58279419,15.40344524,-54.54836655,-13.74311447,289.0426025,289.0426636,0.03442125,1.66040802,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005697,-1.96019506,5.51377583,2.04309821,262.7690125,28.52904129,0.00372166,0.08293980,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005697,-1.96019506,5.51377583,2.04309821,262.7690125,28.52904129,0.00372166,0.08293980,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634320,0.01921141,-0.08628827,-0.01870290,0.45782217,4.19300413,0.00005477,0.00050620,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743911,0.10741907,-0.40727174,-0.10499490,2.18087578,19.97381783,0.00016703,0.00241964,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75296402,-1.12680602,3.77365065,1.34859800,176.5574799,20.80017281,0.02068751,0.22179729,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64113331,-0.72632921,3.65919065,0.92826736,167.2935181,19.59447861,0.01805773,0.20194562,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810677,-0.19317031,1.06876528,0.20272197,49.27163315,5.46789455,0.00065933,0.00955411,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580013,0.72535557,-12.60079288,-0.36124995,63.55555725,110.0667419,0.02501376,0.36412430,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06883824,-13.98393631,-0.66405630,70.58232117,122.2358017,0.02017655,0.40483269,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12838078,-8.21649456,-3.93914723,46.25386047,160.2064667,0.00950317,0.18922482,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06552935,-8.41963863,-3.87321973,47.04500580,162.9466248,0.01272252,0.19228354,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31449938,-8.44083405,-4.11940908,47.67740631,165.1373291,0.00843408,0.19511235,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587782,2.63544154,-6.14611769,-2.34040380,33.84984970,310.2678528,0.01975973,0.29504862,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275501,2.65334988,-6.14611769,-2.34040380,33.87100220,302.4575500,0.01663688,0.31295320,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736245,7.21262980,1.70842707,333.7152100,37.40908051,0.01755167,0.29106519,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55087566,7.22920513,2.87183642,348.0257568,39.25899887,0.01933049,0.32096669,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.44567165,39.39272308,-0.39562541,-37.69448853,197.7726135,1689.312988,0.05004479,1.69835281,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284416,-1.38915873,3.44179821,1.50848496,160.5783539,18.69818497,0.00895257,0.11930665,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452619,-1.39608490,3.46358824,1.51614082,161.5625458,18.81278229,0.00906263,0.12003367,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151798,-0.76697683,3.03623772,0.83542180,135.7535706,15.80749035,0.00472049,0.06845696,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725318,-0.75809115,3.00192356,0.82574254,134.2168579,15.62852573,0.00467166,0.06768170,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847521,1.08596146,-2.60367274,-0.99832529,14.09991455,119.4765091,0.00480229,0.08764184,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61109424,1.09115565,-2.60367322,-0.99832529,14.18076134,120.1615372,0.00742121,0.09283260,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07080889,2.70844507,-7.05479622,-2.44479322,37.75241089,345.7614746,0.01601333,0.26366130,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07127762,2.70698357,-7.05479622,-2.44479322,37.86208344,346.7658691,0.01648106,0.26219866,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872355,-1.17527223,4.72306776,1.36448848,222.9429474,24.19738388,0.01434322,0.18920848,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776836,-4.97896814,10.83368111,5.05497503,259.5434265,61.11886215,0.04587464,0.07613238,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929682,0.08660553,-1.95570087,-0.03524264,9.98697186,91.46724701,0.00359642,0.05136621,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921600,0.08363231,-1.95554221,-0.03227613,9.98590279,91.45743561,0.00367381,0.05135521,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106445,3.16419458,-11.57509422,-2.79961681,60.32024002,104.4637527,0.01597199,0.36459869,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397518,3.35948467,-12.20778275,-2.97480679,63.64378738,110.2195587,0.01619299,0.38471571,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67046928,11.31298065,-31.56507874,-8.68159866,168.8355713,804.0800781,0.10539200,2.63144875,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17715073,12.39880180,-35.04797363,-9.48092556,187.2496948,891.7771606,0.12917683,2.91793060,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77017593,3.68735909,-9.75901699,-3.43582487,52.75006485,91.35363007,0.01116036,0.25156260,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57459641,3.57292938,-9.56276131,-3.32679296,51.62203217,89.39999390,0.01183704,0.24614073,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78777981,-4.97896910,10.84070969,5.05589867,259.9647217,61.20059204,0.05284772,0.07692280,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51105344,0.11426257,-1.50884867,-0.08423485,7.73616600,70.85286713,0.00220493,0.03002452,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94374561,0.24165614,-2.93982410,-0.18310486,15.07879066,138.1014099,0.00392103,0.05854812,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242593,-0.62279838,2.73672390,0.68491518,127.9873047,13.94089317,0.00429610,0.06210554,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875995,0.42916736,-2.28399324,-0.30431604,11.37455177,104.2590790,0.00476662,0.12484487,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711891,1.77245665,13.84699917,-0.64801711,67.89661407,579.9502563,0.05987932,1.12444186,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81755447,1.63508332,13.84699917,-0.88876456,67.96195221,580.5083618,0.02944566,0.74633402,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637409,1.78088307,13.84699917,-0.65514439,67.89826202,579.9643555,0.06062610,1.12573612,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.08548510,13.84699917,-0.33610666,67.84237671,579.4868774,0.00000000,0.74935287,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366043,2.09660578,16.09700012,-0.52853513,78.88535309,673.8123169,0.08334040,1.56807113,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367188,2.08680224,16.09700012,-0.48886108,78.87921143,673.7598877,0.08332740,1.59794521,1,
