xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260160,-0.39273983,5.27891731,0.52849686,45.28378296,25.91040039,0.00631501,0.13577269,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528263,0.52777791,45.16736984,25.84379196,0.00628258,0.13542452,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421463,3.01553798,20.44599915,-1.35564291,100.3640594,1075.492310,0.05178478,1.65991223,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871696,2.91657877,18.45299911,-0.92527133,90.49604797,969.7474976,0.09428295,1.99132097,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853439,3.54163241,24.37199974,-1.29399431,119.5417938,1280.999146,0.07346579,2.24765658,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.74489236,24.37199974,-0.50853354,119.3996658,1279.475952,0.00000000,2.23637176,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33624840,3.24638367,22.39999962,-1.23492968,109.8814545,1177.479736,0.06374945,2.01146269,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.26838422,18.45299911,-0.98216337,90.51042938,969.9016113,0.00000000,1.28623307,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260018,0.53816915,-1.25197744,-0.43694106,6.80866718,59.24845505,0.01062246,0.10122581,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38309407,0.53117567,-3.37946868,-0.47902405,17.61826515,61.02326584,0.00362541,0.05215080,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30638289,0.51423216,-3.30276823,-0.46327853,17.21488190,59.62611771,0.00361617,0.05095158,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339128,2.52637124,-6.71640730,-2.28027511,36.09256744,330.8244019,0.01698475,0.24609168,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196922,2.39103436,-6.35590458,-2.15816283,34.15573502,313.0716553,0.01606429,0.23288643,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886844,0.88094825,-2.52334690,-0.82665801,13.43943977,369.2618713,0.00552169,0.05429661,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645394,0.39979523,-0.99525100,-0.37794450,5.38831186,148.0489349,0.00120297,0.02184845,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331327,0.16988452,-0.53296882,-0.16589791,2.81124187,74.91036224,0.00034475,0.00399128,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361367,-0.89861006,2.80173159,1.01643074,136.7133179,14.93956089,0.00811779,0.11781289,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434467,-0.90702075,2.79201007,1.02461517,136.4231720,14.90784550,0.00766525,0.11759199,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127132,1.79882550,-5.15707397,-1.62202787,27.51508141,239.6260376,0.01419707,0.17679369,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689991,1.85885167,-5.15707397,-1.62202787,27.64227676,240.7338867,0.01982579,0.23682804,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446215,3.55752110,0.83241665,162.4191132,17.80239868,0.01043401,0.10798373,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446215,3.55752110,0.83241665,162.4191132,17.80239868,0.01043401,0.10798373,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902676,0.99889475,194.9027405,21.36287689,0.01252081,0.12958048,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168838,-2.51606703,3.12342000,2.65746474,177.1516113,20.02242088,0.01173210,0.14141367,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816122,0.64478129,5.10587072,-0.51633584,227.4934082,25.05591202,0.00770977,0.12844147,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536327,3.55676341,13.99800014,-2.66108251,69.78987885,1192.244263,0.04263531,0.89569998,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95548725,3.55488110,13.99800014,-2.65924382,69.78820801,1192.215454,0.04251384,0.89565682,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95404816,3.56052303,13.99800014,-2.66471720,69.79325867,1192.301025,0.04395324,0.89578599,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380306,3.56427503,13.99800014,-2.66840601,69.79660797,1192.358765,0.04419637,0.89587235,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832092,1.62181664,28.69500160,-0.25172016,139.1432190,1491.046143,0.05667970,1.37007260,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776398,1.60854924,28.69500160,-0.25172016,139.1368866,1490.978394,0.05723757,1.35681176,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683075,1.44273663,26.99500275,-0.25172016,130.9026489,1402.741089,0.04817165,1.19100237,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310822,1.49001575,27.60000229,-0.25172016,133.8516998,1434.342651,0.04689303,1.23832333,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88681412,1.90611649,26.99500275,-0.25172016,130.7516479,1400.350098,0.10819048,1.65442157,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87990952,1.90525460,26.99500275,-0.25172016,130.7179413,1399.989258,0.11509708,1.65356863,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94399619,9.04381847,-0.88660175,43.52202606,44.08673477,0.00182030,0.05743112,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926576,123.9314728,12.46311188,0.00315261,0.05263911,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334960,163.2728729,16.03260040,0.00548117,0.09151895,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565087,163.8654785,16.09081078,0.00552104,0.09184995,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314059,-1.29097724,-1.23019433,1.33366907,8.81160927,80.70274353,0.00294578,0.04268343,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788538,-1.39480245,2.34187889,1.45311677,121.0871811,13.60308838,0.00399373,0.05831037,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.46778876,-9.07857609,-0.46666464,9.11163807,44.10826111,44.10847092,0.00109465,0.03301614,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.46770260,-9.09253597,-0.46663171,9.12578106,44.17588043,44.17650223,0.00109804,0.03311825,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139437,-3.98561168,-0.69855982,19.71677017,68.29169464,0.00408339,0.07283054,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330141,-4.04772282,-0.70935541,20.02392578,69.35568237,0.00414875,0.07396509,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076493,54.86511230,6.05110312,0.00080366,0.00962956,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098520,2.84319997,-2.18519187,-2.74649668,17.92565727,160.0712433,0.00579328,0.09672263,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956557,-2.66150188,-3.77449131,2.74649668,23.08529854,212.8956146,0.00507457,0.08499900,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260876,32.04344177,12.37895203,794.9834595,172.8493500,0.04488762,1.35638690,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51676941,12.54372597,806.5761108,175.3697968,0.04620629,1.37614393,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89224100,2.30926871,327.3558960,36.92708969,0.03848014,0.48171431,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67762947,1.43221128,220.3134918,24.85225677,0.03437432,0.32340911,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67762947,1.43221128,220.3134918,24.85225677,0.03437432,0.32340911,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80581856,5.52447891,807.8164673,93.97454834,0.04730396,1.47680652,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80678368,5.51762676,806.2473755,93.79273987,0.04827039,1.46994829,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897831,6.04349041,-12.78240681,-5.42927265,71.60469818,124.0064697,0.03657376,0.61425155,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041122,6.18420649,-13.01438618,-5.55825138,72.96569061,126.3635025,0.03602973,0.62599921,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47376633,4.68961382,818.3093872,170.7776031,0.08999839,2.83494973,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.38326645,13.68930531,-54.35054398,-12.11096764,288.0883484,488.1713257,0.03271972,1.57833028,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.38326645,13.68930531,-54.35054398,-12.11096764,288.0883484,488.1713257,0.03271972,1.57833028,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.38326645,13.68930531,-54.35054398,-12.11096764,288.0883484,488.1713257,0.03271972,1.57833028,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92953110,12.68227291,901.9043579,196.4779510,0.08271128,1.78031003,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05596161,13.22141171,908.7761841,197.9748383,0.06195819,1.79473960,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.54932022,17.17859268,-54.52546310,-16.26634407,286.6206360,286.6210327,0.02385681,0.91252327,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.52546310,16.26634407,-54.42265320,-13.21140957,286.6210327,492.7853394,0.10281409,3.05504704,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779678,-5.68267632,13.05135345,6.60421610,628.1837158,72.71781921,0.06355692,0.92157525,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72659969,37.96112061,17.18995667,905.4963989,207.9552155,0.20590359,6.46336460,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33784866,11.85510254,785.8197632,171.1891022,0.07691477,2.68945336,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12280822,-11.60571861,-2.77691197,60.77086258,105.2442169,0.01727299,0.34594223,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555689,-1.17431116,4.70051765,1.35046864,108.9011154,24.17042732,0.01495953,0.17615607,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55759621,2.33096099,386.7540894,43.97691727,0.01793912,0.38455421,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55724621,2.32837343,388.0346985,43.85738754,0.01759045,0.38196400,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160347,-7.67392349,27.80742645,15.00494671,1303.666748,156.2574768,0.41582403,7.33103514,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161873,-7.67392588,27.55854797,10.57575607,1277.664429,145.9298859,0.16692932,2.90178776,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.02950287,14.39981270,-35.02950287,-14.27689171,187.4310608,187.4301147,0.00000000,0.12242204,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.02950287,14.39981270,-35.02950287,-14.27689171,187.4310608,187.4301147,0.00000000,0.12242204,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.02949524,14.27689171,-34.95763397,-12.04668522,187.4300537,325.6949158,0.07185870,2.23018622,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.02949524,14.27689171,-34.95763397,-12.04668522,187.4300537,325.6949158,0.07185870,2.23018622,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279263,-4.65073252,-0.94912893,23.28333664,35.40788269,0.00035068,0.01370821,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279263,-4.65073252,-0.94912893,23.28333664,35.40788269,0.00035068,0.01370821,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779964,-5.68267632,13.04911518,6.57300854,636.9580078,72.10467529,0.06131790,0.89033598,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56152344,16.76487541,-35.39296341,-13.31528854,193.6654510,335.3934326,0.16856058,3.44961214,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370613,-4.15130234,13.59742546,4.65734673,338.4147339,71.94640350,0.00371941,0.50606525,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370613,-4.15130234,13.59742546,4.65734673,338.4147339,71.94640350,0.00371941,0.50606525,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054123,-0.36782423,-13.72778225,0.82995135,68.75550079,327.4480286,0.00275862,0.46217126,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09853363,-16.31660080,-5.54051304,69.88277435,133.9419861,0.00000000,0.55802059,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09853363,-16.31660080,-5.54051304,69.88277435,133.9419861,0.00000000,0.55802059,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,110.2712784,19.95824814,-110.2712784,-16.08705902,258.5497131,447.0755920,0.00000000,3.87116265,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.9220352,20.25720406,-111.9220352,-16.32773209,262.4202881,453.7682190,0.00000000,3.92911386,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35295486,26.33133507,-58.35295486,-23.44984818,259.1706848,490.5345154,0.00000000,2.88148642,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96558762,26.60781479,-58.96558762,-23.69606590,261.8917236,495.6846313,0.00000000,2.91173840,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17525864,26.70240784,-59.17525864,-23.78028870,262.8229370,497.4471130,0.00000000,2.92209244,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,100.9815598,-2.11484861,-100.9815598,4.95791340,236.7044373,409.3014526,0.00000000,2.84264660,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,100.9815598,-2.11484861,-100.9815598,4.95791340,236.7044373,409.3014526,0.00000000,2.84264660,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24070358,12.19666386,-34.24070358,-11.78182316,85.58673859,147.9935150,0.00000000,0.41468450,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90310287,12.07637596,-33.90310287,-11.66567039,84.74285126,146.5343781,0.00000000,0.41059589,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771168,5.30832195,-11.47771168,-5.24808455,30.32209778,51.16887283,0.00000000,0.06043263,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771168,5.30832195,-11.47771168,-5.24808455,30.32209778,51.16887283,0.00000000,0.06043263,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68038940,-1.57816339,-32.68038940,2.36487317,133.6411133,256.1454468,0.00000000,0.78670967,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371109,-1.58846474,-32.89371109,2.38030958,134.5134583,257.8174744,0.00000000,0.79184490,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371109,-1.58846474,-32.89371109,2.38030958,134.5134583,257.8174744,0.00000000,0.79184490,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.40406799,-9.57411098,-94.40406799,12.51322651,222.2704468,388.9733276,0.00000000,2.93899298,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.45825195,-9.98535633,-98.45825195,13.05055332,231.8158569,405.6777344,0.00000000,3.06520748,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.69667816,-5.32377720,-85.69667816,7.97131491,201.1265564,351.5457458,0.00000000,2.64773655,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99951935,5.40620661,36.99951935,-3.31595278,152.6228333,1564.384155,0.00000000,2.09029627,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99951935,5.40620661,36.99951935,-3.31595278,152.6228333,1564.384155,0.00000000,2.09029627,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92138672,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,2.22153544,9.54595470,-2.22153544,-9.51553822,23.93013763,39.88356400,0.00000000,0.03041750,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,2.22952914,9.58030415,-2.22952914,-9.54977703,24.01624680,40.02707672,0.00000000,0.03052695,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99863815,-16.92215919,-23.99863815,17.87615776,119.5557632,234.8770142,0.00000000,0.95405316,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70025444,-16.71174240,-23.70025444,17.65385437,118.0692520,231.9564819,0.00000000,0.94219100,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,106.1138535,-38.11724091,-106.1138535,42.71453857,279.4316711,465.7195129,0.00000000,4.59729671,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985226,-0.71168488,-11.41985226,0.85487282,46.48195267,89.09040833,0.00000000,0.14318797,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,39.95042038,13.77913094,-39.95042038,-13.10410309,99.98168182,170.8020325,0.00000000,0.67502731,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,41.27530670,14.23622227,-41.27530670,-13.53867817,103.2974930,176.4663849,0.00000000,0.69741338,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20520973,0.60560501,-9.20520973,-0.50182968,37.60431671,72.97587585,0.00000000,0.10377589,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01676035,0.39583361,-6.01676035,-0.32802305,24.57913780,47.69889832,0.00000000,0.06783057,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763245,-0.07902212,-6.30763245,0.12200245,25.66959000,49.20005035,0.00000000,0.04298033,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487108,-0.07898753,-6.30487108,0.12194905,25.65835381,49.17851257,0.00000000,0.04296152,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.23070145,-9.95689678,3.76321983,239.0978088,43.31481934,0.04255430,0.53251833,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000763,5.89456606,20.00000763,-3.85033345,84.59411621,466.9595642,0.00000000,2.04423285,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86656380,5.44164753,-29.86656380,-5.13303041,73.74394226,124.4429779,0.00000000,0.30868942,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86656380,5.44164753,-29.86656380,-5.13303041,73.74394226,124.4429779,0.00000000,0.30868942,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.29576111,-3.78233647,-73.29576111,5.38802528,173.8460388,296.9868774,0.00000000,1.60596704,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.99799347,-3.76681948,-72.99799347,5.36614561,173.1397552,295.7803650,0.00000000,1.59944272,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,76.51281738,-3.94825459,-76.51281738,5.62453032,181.4763641,310.0220642,0.00000000,1.67645514,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,-0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003669,0.00000000,0.00000000,0.00014877,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003669,0.00000000,0.00000000,0.00014877,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002778,0.00000000,0.00000000,0.00011265,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,-0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38171768,10.93069267,-47.38171768,-9.24027157,197.1809845,377.9302368,0.00000000,1.69042015,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44275284,10.02199554,-43.44275284,-8.47210407,180.7888336,346.5119324,0.00000000,1.54989123,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51541138,10.26945305,-44.51541138,-8.68129253,185.2527618,355.0677795,0.00000000,1.58816016,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.92602539,-10.91293907,64.92602539,12.44400692,266.9705200,160.1822968,0.00000000,1.53106773,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.92602539,-10.91293907,64.92602539,12.44400692,266.9705200,160.1822968,0.00000000,1.53106773,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.92602539,-10.91293907,64.92602539,12.44400692,266.9705200,160.1822968,0.00000000,1.53106773,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074097,-2.07308245,83.04074097,9.34789085,335.7733459,3525.620117,0.00000000,7.27479076,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074860,-2.10694861,83.04074860,9.34789085,335.7768250,3525.656982,0.00000000,7.24085188,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99972534,-2.66562915,84.99972534,10.24505520,343.7563171,3609.441162,0.00000000,7.57941389,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959560,-2.20039272,-14.28959560,2.36998677,59.15487671,113.3801804,0.00000000,0.16959397,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230694,-2.31014013,-15.00230694,2.48819280,62.10529709,119.0351562,0.00000000,0.17805269,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-7.28701115,17.11715889,7.28701115,-16.98323631,45.36782837,75.61304474,0.00000000,0.13392363,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288909,-0.68748289,-1.57288909,0.69078046,6.96961594,13.52549362,0.00000000,0.00327183,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694932,-1.03467417,-2.36694932,1.03946245,10.48836708,20.35356140,0.00000000,0.00492358,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58379841,1.30198920,-13.58379841,-1.10553718,55.85953903,107.0641174,0.00000000,0.19645190,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54692173,1.29845452,-13.54692173,-1.10253584,55.70788956,106.7734604,0.00000000,0.19591856,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01502991,9.52731705,-32.01502991,-8.65828800,137.0359497,262.6522217,0.00000000,0.86902845,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41521835,9.64640808,-32.41521835,-8.76651669,138.7489014,265.9353943,0.00000000,0.87989134,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99932384,2.30288553,13.99932384,-0.96689939,71.60083771,1223.181030,0.00000000,1.33598781,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99932384,2.30288553,13.99932384,-0.96689939,71.60083771,1223.181030,0.00000000,1.33598781,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99932384,2.30288553,13.99932384,-0.96689939,71.60083771,1223.181030,0.00000000,1.33598781,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.92377472,-15.87275314,-69.92377472,18.57737732,171.4184570,292.8400269,0.00000000,2.70445442,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.25417328,-21.85000992,-96.25417328,25.57268143,235.9676971,403.1112976,0.00000000,3.72283983,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,2.10726738,58.47897339,1.48130882,234.2746735,2357.388672,0.00000000,3.58844590,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,2.24278212,58.47897339,1.48130870,234.2948303,2357.591553,0.00000000,3.72391295,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,2.11409545,58.47897339,1.52619696,234.2756500,2357.398682,0.00000000,3.64033270,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.37749290,32.63707733,-24.37749290,-32.06653214,96.75885773,161.2647552,0.00000000,0.57054514,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98610783,-25.29804420,-10.56482506,114.3291702,213.6524658,0.00000000,1.42123842,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10701275,-25.55332565,-10.67146397,115.4827652,215.8085327,0.00000000,1.43558013,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.48915273,45.66699219,3.60725117,186.4075470,1910.677368,0.00000000,3.11814165,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.58804750,0.00000000,3.60725117,14.64516926,150.1111908,0.00000000,0.01924655,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006861,0.00000000,0.00000000,0.00028051,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81971639,-11.88206100,-0.66389507,48.48914719,92.93753052,0.00000000,0.15582135,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77514541,-11.23598957,-0.62779665,45.85261536,87.88418579,0.00000000,0.14734878,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34840965,-3.67972708,-26.34840965,4.28541851,108.9582596,208.8366699,0.00000000,0.60569185,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831656,-26.33044434,3.05654812,107.5829391,207.9195709,0.00000000,0.59836686,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914520,0.00000000,0.50896436,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167845,88.01073456,168.6872406,0.02380858,0.50095373,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.60958099,8.79576778,-86.60958099,-5.85995674,204.2309418,353.1492310,0.00000000,2.93557906,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.65615082,9.10507107,-89.65615082,-6.06616497,211.4149323,365.5716553,0.00000000,3.03884077,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640224,-12.47352791,2.54785872,51.24738693,99.45191956,0.00000000,0.28149083,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319023,-11.30027485,2.30823541,46.42705917,90.09756470,0.00000000,0.25501394,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.69601440,2.00475740,-50.69601440,-1.02021325,118.5371170,204.9703979,0.00000000,0.98411542,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12760174,-6.73761129,1.30418515,27.56752777,52.83776093,0.00000000,0.17658332,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122343,-0.24707906,0.09174244,1.06296742,5.86758041,0.00002679,0.00051901,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468552,10.93392849,-42.63468552,-9.55372238,177.5085754,340.2247620,0.00000000,1.38020658,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468552,10.93392849,-42.63468552,-9.55372238,177.5085754,340.2247620,0.00000000,1.38020658,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.91236877,119.9673157,-78.91236877,-114.6904831,336.8718262,561.4530640,0.00000000,5.27684498,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,75.15464783,-62.95632172,-75.15464783,65.66839600,230.0001221,402.5005493,0.00000000,2.71194458,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52423096,-0.00000000,-20.69765091,86.80649567,748.7061157,0.00000000,0.82658130,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52423096,-0.00000000,-20.69765091,86.80649567,748.7061157,0.00000000,0.82658130,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58150244,1.56286824,4.58150244,-1.55045998,19.42173004,111.2279816,0.00000000,0.01237156,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.28367615,6.67428589,-58.28367615,-4.96816111,140.1919708,233.6532745,0.00000000,1.70612538,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.65129852,6.60187006,-57.65129852,-4.91425657,138.6708679,231.1181488,0.00000000,1.68761384,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.21407127,-0.00000000,13.49213314,52.75157547,540.7017822,0.00000000,0.27810609,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25414705,-1.41842985,-1.23658466,7.65099669,43.28943253,0.00000000,0.01756853,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35961151,-15.59429455,80.35961151,19.51375008,188.8631897,2850.654541,0.00000000,3.91931796,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6533508,-77.51649475,229.6533508,101.0317841,559.2221680,7681.541016,0.00000000,23.51511192,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,29.48158455,-1.95675564,-29.47286415,2.41519713,68.22725677,68.22727203,0.00873402,0.45853579,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,29.48158646,-1.96433210,-29.48158646,1.95675564,71.82010651,68.22726440,0.00000000,0.00443255,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29083252,27.90384865,-63.29083252,-23.67893410,162.8682556,526.7771606,0.00000000,4.22496653,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845947,-6.33449125,185.5845947,18.33697319,427.1318359,5730.684570,0.00000000,12.00238609,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65340996,9.52276039,-23.65340996,-8.92999077,62.83457947,198.2122955,0.00000000,0.59267932,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75135612,9.56211376,-23.75135612,-8.96700764,63.09469604,199.0331573,0.00000000,0.59513342,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95400238,14.07219315,-34.95400238,-13.19641876,92.85413361,292.9098206,0.00000000,0.87583625,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498810,-22.56096840,213.5498810,39.38529968,493.9428711,6784.854492,0.00000000,16.82424927,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99990273,-5.15116930,20.99990273,6.29733133,50.34976959,844.4077148,0.00000000,1.14615571,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980164,-2.55264163,38.99980164,6.29733038,91.00877380,1526.292847,0.00000000,3.74468184,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980164,-2.55834246,38.99980164,6.29733038,91.00964355,1526.307495,0.00000000,3.73895717,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980164,-2.55834246,38.99980164,6.29733038,91.00964355,1526.307495,0.00000000,3.73895717,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980545,-2.61276197,38.99980545,6.29733133,91.01802826,1526.448242,0.00000000,3.68456626,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980545,-2.61276197,38.99980545,6.29733133,91.01802826,1526.448242,0.00000000,3.68456626,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99969482,-1.86353886,42.99969482,7.34686995,100.2225342,1680.815552,0.00000000,5.48329258,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99969482,-1.86353886,42.99969482,7.34686995,100.2225342,1680.815552,0.00000000,5.48329258,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.57983446,11.65999985,-3.27855086,28.63498306,276.6138611,0.00000000,0.30127895,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314796,0.21394847,-10.37314796,-0.08757233,24.04935837,80.66554260,0.00000000,0.12629245,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314796,0.21394847,-10.37314796,-0.08757233,24.04935837,80.66554260,0.00000000,0.12629245,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99955750,-25.92518616,84.99955750,32.87640762,205.2172699,3676.809082,0.00000000,6.95127630,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99955750,-25.92518616,84.99955750,32.87640762,205.2172699,3676.809082,0.00000000,6.95127630,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72657013,-27.87105942,77.72657013,33.87265778,190.6852722,3416.443604,0.00000000,6.00165462,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96397400,20.30926132,85.96397400,-2.00273395,211.1701813,3695.477295,0.00000000,18.30646706,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.50333405,85.96398163,-2.00273395,208.0326691,3640.571289,0.00000000,11.50057316,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90198898,53.43898392,-1.10354745,129.1448517,2260.034668,0.00000000,6.79845238,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63122845,78.69104004,22.10296631,186.4202576,1351.546753,0.00000000,6.47174263,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000763,33.04520416,75.00000763,-26.19655228,192.2714233,3284.638184,0.00000000,6.84876060,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.81336975,-39.99999619,68.19779968,1231.466675,184.7200012,0.00000000,3.38442731,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6998596,31.73223495,150.6998596,-18.29742622,361.2941589,4731.948730,0.00000000,13.43473530,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999054,17.92636871,106.1999054,-6.09914494,252.6691895,4316.432617,0.00000000,11.82733440,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.54622269,99.99998474,-26.97305298,252.1614990,3302.615479,0.00000000,6.57316303,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.77280426,59.99999237,-8.99101639,146.6551819,2505.358643,0.00000000,3.78169966,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.12830448,-8.13978004,-0.73200494,33.15567398,341.9178772,0.00000000,0.39629611,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27232552,8.03967285,-11.25192451,-7.37204409,56.46577072,306.8204956,0.02039756,0.66760170,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000000,-6.69348669,24.00000000,8.14554501,102.0197144,1034.479858,0.00000000,1.45207036,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16368675,3.21217632,8.18195152,-2.98425603,35.54793167,355.4793396,0.01826540,0.22792038,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30286789,22.91752625,39.41503906,-20.46236038,110.2061386,730.7588501,0.04237359,2.41492176,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43541718,22.18639755,39.54713440,-19.75739288,109.6044617,726.7900391,0.04191456,2.38876152,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42498779,34.99999237,32.78397369,108.1673584,775.1994019,0.00000000,1.35899127,1,
