xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81939316,123.0360184,69.03237915,334.6763611,5717.387695,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538895,123.0360184,69.03237915,334.3185120,5711.276367,0.35718462,13.24688911,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84299469,123.0360184,69.03237915,334.3774109,5712.279785,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88615417,123.0360184,69.03237915,334.4213867,5713.031738,0.35740435,13.14626503,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77120209,123.0360184,69.03237915,334.3038330,5711.023438,0.35715306,13.26124859,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82942200,123.0360184,69.03237915,334.3520508,5711.847656,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77203751,123.0360184,69.03237915,334.2934570,5710.844238,0.35713068,13.26041794,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64180756,123.0360184,69.03237915,334.1730347,5708.790039,0.35687372,13.39052010,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74243546,123.0360184,69.03237915,334.2757568,5710.541016,0.35709283,13.29006386,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29320145,93.70169830,-16.98623466,242.5277710,4244.235352,0.19553855,7.30696774,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18672371,93.70169830,-16.98623466,242.4668274,4243.168457,0.19544023,7.20042944,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29517746,93.70169830,-16.98623276,242.5598145,4244.795410,0.18529597,7.30889654,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18648529,93.70169830,-16.98623276,242.4628296,4243.098145,0.19543383,7.20019245,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29332924,93.70169830,-16.98623276,242.5298615,4244.271973,0.19554193,7.30709362,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18597412,93.70169830,-16.98623276,242.4542236,4242.948242,0.19541992,7.19968081,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07919693,93.70169830,-16.98623276,242.3874969,4241.780273,0.19531244,7.09292507,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07905388,93.70169830,-16.98623466,242.3850250,4241.736328,0.19530845,7.09278011,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07905388,93.70169830,-16.98623466,242.3850250,4241.736328,0.19530845,7.09278011,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0963287,-8.42095375,150.2307587,16.93512917,375.7429199,626.2382202,0.13443437,8.51417637,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4382629,-8.47392559,151.5751038,17.02636337,379.0884705,631.8141479,0.13683897,8.55243587,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0967560,-8.44746971,150.2289429,16.96177864,375.7458801,626.2431641,0.13219583,8.51430798,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09808603,9.98920155,0.10286189,-9.94640255,24.13951492,38.62349319,0.00477277,0.04286966,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.15874481,35.90692902,87.21202850,-31.79881287,228.4503021,380.7505493,0.05327918,4.10811472,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.16804218,2.34284019,-12.16043949,-2.20589328,51.56201172,29.79812050,0.00760937,0.13696858,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.16697979,-19.70373726,-11.14064121,20.16495895,94.27881622,55.54564285,0.02634270,0.46124193,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46998596,5.60437202,66.46998596,-0.98312742,161.0023193,2750.456299,0.00000000,4.62115049,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46998596,5.58906174,66.46998596,-0.98312742,160.9995575,2750.408936,0.00000000,4.60603619,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576328,-1.04804075,-0.05932396,2.53328753,8.98649693,0.00020401,0.00644982,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721193,5.27796555,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886032,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680511,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21053314,4470.145508,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003937,4470.710449,0.24706542,5.36132097,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310465,75.26327515,4473.279785,0.21766762,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820561,2.16855359,-0.08724027,-2.14462233,5.25675058,18.31884193,0.00096479,0.02391515,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2382278,34.06277084,123.7005386,-21.05722809,311.6058044,5323.266602,0.46230322,13.00565147,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9003754,33.79770279,123.9003754,-21.05722427,312.9908752,5346.926270,0.00000000,12.74039936,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67541122,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01425791,-5.80174589,-4.00777769,5.96336794,16.96512985,60.70558548,0.00648091,0.16166459,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06641865,-5.88109350,-4.05979919,6.04488659,17.19340515,61.52239990,0.00661971,0.16383773,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80415440,12.66630173,-10.79034042,-12.30853939,40.03342819,138.2976074,0.01381257,0.35781127,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22521210,4.64048862,-21.19696808,-3.92208028,52.20838165,183.7576141,0.02824103,0.71838129,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97840118,4.80912161,-20.95761299,-4.09717941,51.71818161,182.0321655,0.02078489,0.71188235,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8796997,246.9373932,537.5946045,-212.2611237,1419.525635,1500.865112,0.71497512,34.67629242,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8669434,260.4806824,537.5947266,-225.1828156,1433.397461,1514.240601,0.72777528,35.29710007,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00345856,-22.89371300,-0.00003685,23.05981445,54.99349213,999.0554199,0.00342143,0.16593915,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00345856,-22.89371300,-0.00003685,23.05981445,54.99349213,999.0554199,0.00342143,0.16593915,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00345856,-22.89371300,-0.00003685,23.05981445,54.99349213,999.0554199,0.00342143,0.16593915,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-36.96273422,0.00000000,36.94811630,95.98242950,1212.964722,0.00000000,-0.01462045,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-24.63858032,-0.00000000,24.63207817,64.01075745,808.9270630,0.00000000,-0.00650254,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.36544800,16.74343109,-85.04201508,-9.07935047,209.5281982,762.3967896,0.32343665,7.66404104,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.36544800,16.74343109,-85.04201508,-9.07935047,209.5281982,762.3967896,0.32343665,7.66404104,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00441747,-23.73316956,-0.00000494,23.94716072,57.00996780,1035.680908,0.00441227,0.21399492,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00441747,-23.73316956,-0.00000494,23.94716072,57.00996780,1035.680908,0.00441227,0.21399492,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00441747,-23.73316956,-0.00000494,23.94716072,57.00996780,1035.680908,0.00441227,0.21399492,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00441747,-23.73316956,-0.00000494,23.94716072,57.00996780,1035.680908,0.00441227,0.21399492,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.13614655,11.72872162,80.18985748,-8.72119522,406.5716858,193.9165192,0.05370930,3.00772071,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.13614655,11.72872162,80.18985748,-8.72119522,406.5716858,193.9165192,0.05370930,3.00772071,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.13614655,11.72872162,80.18985748,-8.72119522,406.5716858,193.9165192,0.05370930,3.00772071,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.26261139,13.49172306,-65.07678986,-9.08876801,160.3381653,577.8661499,0.18581527,4.40301371,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.32586670,13.51372719,-65.13968658,-9.10225391,160.4932098,578.4248657,0.18617484,4.41153431,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848965,4.41860056,-12.70957279,-4.12403631,32.86557007,116.8223343,0.00891724,0.29462573,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585323,4.52522993,-12.93734169,-4.22520399,33.47529602,118.9896851,0.00851109,0.30010852,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49159908,-33.59269333,-7.05582571,83.59377289,291.3116455,0.02957291,1.43576467,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34949207,-32.97895432,-6.93984175,82.07299042,286.0119019,0.02850668,1.40965521,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49159908,-33.59269333,-7.05582571,83.59377289,291.3116455,0.02957291,1.43576467,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12627029,7.82872868,-35.06361008,-5.83552170,87.13980865,303.6690063,0.06266338,1.99317789,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78900528,7.82530975,-34.73079681,-5.85033274,86.34110260,300.8856812,0.05820735,1.97502732,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29263496,-8.66543770,-23.27901649,9.20796871,60.97665024,214.6195374,0.01361512,0.54245502,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28767967,-10.71660042,-12.27394009,11.15577412,40.00378799,142.1954346,0.01373989,0.43914813,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47943497,39.83502579,-25.43397331,-38.02346039,116.0208282,392.1841736,0.04546382,1.81137419,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57087278,2.10249519,-6.56937504,-2.04180622,16.96958923,53.22255325,0.00149550,0.06058981,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37875271,2.01386642,-6.37707138,-1.95503998,16.45319557,51.60297394,0.00167729,0.05873992,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96400452,-58.66996002,19.96400452,62.28018951,152.1992188,1097.102783,0.00000000,3.61022091,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-1.03354514,13.38946247,1.03341269,-13.38209820,33.94641113,33.94646835,0.00016054,0.00740972,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87269211,-2.91914129,-17.83373260,3.77840662,45.80217361,157.6174316,0.03895824,0.85924566,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90887260,-2.85672760,-17.87305832,3.71734715,45.86735153,157.8417206,0.03581343,0.86060745,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28502655,-2.82264733,-17.24737358,3.65365195,44.29595947,152.4341431,0.03765266,0.83099025,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88654327,10.29584599,-20.85973549,-9.45812321,58.91780472,197.1067963,0.02680691,0.83771592,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37578583,-2.84218669,-20.35596085,3.51288509,52.05287552,177.7697754,0.01982288,0.67067403,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78593159,-5.69897699,10.78593159,6.04309464,63.24112320,30.33650589,0.00000000,0.34409970,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81283855,-1.12651300,10.81283855,1.39629591,56.35866165,26.75199509,0.00000000,0.26974493,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209426,-0.20054558,0.82221448,0.20436752,19.30336761,2.09315419,0.00012052,0.00382421,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817296,-0.18015604,0.84841353,0.18405570,19.77997780,2.14482951,0.00024092,0.00391316,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70727444,1.21172774,-4.70178556,-1.09623337,11.90573978,219.4164124,0.00548883,0.11547533,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79585218,1.22733927,-4.79009628,-1.10972488,12.12539291,223.4645538,0.00575545,0.11759782,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70846653,1.23650444,-4.70353174,-1.12082183,11.92383575,219.7500305,0.00493392,0.11567628,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38899326,4.36128187,-11.38258457,-4.13684559,29.81498528,103.2086182,0.00640325,0.22439224,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13833809,4.22730827,-11.13142776,-4.00814056,29.12571716,100.8228302,0.00690766,0.21918523,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21234894,0.90669179,-21.19033432,-0.17132437,52.27344513,180.3433533,0.02201607,0.73528564,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43516159,0.93196946,-21.41345978,-0.18889116,52.82418823,182.2434387,0.02170119,0.74304873,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64834976,0.68756878,-8.63405514,-0.48837453,21.80508995,74.76172638,0.01429175,0.19915926,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30601788,1.00486410,-8.30013084,-0.81234396,21.02831459,72.09844208,0.00588727,0.19246839,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62654209,-1.58928597,-11.61247826,1.94848442,29.09624290,101.3960114,0.01406240,0.35917348,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36413574,-1.59425509,-11.34914684,1.94543707,28.45344162,99.15592957,0.01498973,0.35118786,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35024834,8.18906021,-23.32053757,-7.23426580,62.53015137,209.1903534,0.02971040,0.95473862,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76538086,7.98783827,-22.73655510,-7.05693293,60.96717453,203.9616089,0.02882552,0.93087906,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78290987,-7.18711710,-2.78019929,7.28286600,19.66720963,67.13950348,0.00271083,0.09576721,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78361011,-7.13330603,-2.78116584,7.22848415,19.53986931,66.70513153,0.00244392,0.09515436,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60683155,3.42279267,-11.59212112,-3.04171586,31.94703293,103.5373306,0.01470934,0.38104200,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05297852,6.50329876,-22.02503014,-5.77929258,60.69935989,196.7210083,0.02794775,0.72397983,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44048500,4.80069113,-30.39057922,-3.50784540,81.11283875,262.8792725,0.04990662,1.29281878,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.52316558,9.20636463,0.52451438,-9.13162899,22.05985451,44.21989822,0.00134864,0.07474320,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.52320141,9.19198704,0.52454597,-9.11748123,22.02591896,44.15186691,0.00134450,0.07451341,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39654541,-29.17791939,21.42991829,30.41403961,87.53005219,598.1204834,0.03337810,1.23622584,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-80.27069092,-24.10746574,80.33769989,27.50485229,411.1529846,205.4870605,0.06701104,3.39745951,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13359451,13.98890305,-42.06722641,-12.26960754,107.7593155,368.0144043,0.06636981,1.71929431,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13359451,13.98890305,-42.06722641,-12.26960754,107.7593155,368.0144043,0.06636981,1.71929431,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97919655,10.28222752,-29.92951012,-8.72943401,81.05694580,268.3473816,0.04968654,1.55270433,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62956077,0.37421268,0.62990069,2.87267113,6.00649405,0.00001603,0.00033993,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62956077,0.37421268,0.62990069,2.87267113,6.00649405,0.00001603,0.00033993,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.40000057,39.37199783,-11.58373547,171.9528198,1762.516968,0.00000000,2.81630802,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41478729,39.37199783,-11.58373547,171.9736633,1762.729370,0.00000000,2.83100319,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42457390,39.37199783,-11.58373547,171.9874573,1762.870972,0.00000000,2.84080291,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36087036,39.37199783,-11.58373547,171.8977509,1761.952271,0.00000000,2.77716374,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41478729,39.37199783,-11.58373547,171.9736633,1762.729370,0.00000000,2.83100319,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550579,-4.42593002,-1.54847729,19.67411232,217.5499268,0.00663424,0.09700733,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547372,-4.42593002,-1.54847729,19.67406654,217.5499268,0.00663422,0.09700699,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558613,-4.42593002,-1.54847729,19.68225670,217.6399841,0.00663973,0.09708764,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.28224564,91.18356323,37.32465363,395.7329407,4056.264160,0.00000000,8.04230309,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.35988617,91.18356323,37.32464981,395.8258362,4057.213867,0.00000000,7.96479797,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.43348885,91.18356323,37.32465363,395.1469116,4050.255371,0.00000000,7.89121675,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.36736870,91.18356323,37.32465363,395.0632324,4049.398438,0.00000000,7.95727444,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.43351364,91.18356323,37.32465363,395.1462097,4050.247803,0.00000000,7.89118910,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.40043831,91.18356323,37.32465363,395.1043091,4049.819092,0.00000000,7.92422199,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.29039001,91.18356323,37.32465363,394.9680481,4048.420410,0.00000000,8.03435707,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.42241478,91.18356323,37.32465363,395.1349182,4050.131592,0.00000000,7.90230799,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.41141701,91.18356323,37.32465363,395.1184387,4049.964355,0.00000000,7.91322231,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.41141701,91.18356323,37.32465363,395.1184387,4049.964355,0.00000000,7.91322231,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18356323,-29.39925194,91.18356323,37.32465363,396.0031738,4059.031494,0.00000000,7.92545366,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000002,1.30159891,-0.48000002,-1.29999995,5.73419476,58.77808762,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2838745,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533142,-6.76878262,17.87291527,7.17909479,89.85454559,155.6535492,0.01758484,0.41031298,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31423664,9.49800014,5.60000038,51.17295456,966.6486206,0.00996516,0.28578651,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28820205,15.50000000,-2.15195894,74.82202911,1309.385498,0.00000000,1.13624740,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28820205,15.50000000,-2.15195894,74.82202911,1309.385498,0.00000000,1.13624740,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28820205,15.50000000,-2.15195894,74.82202911,1309.385498,0.00000000,1.13624740,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42772102,-2.88465381,15.50000000,4.00729036,74.11437988,1339.588745,0.07227894,1.12263036,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.43072891,15.34762859,-54.39651108,-13.69722462,288.1772766,288.1773376,0.03421546,1.65048134,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.43072891,15.34762859,-54.39651108,-13.69722462,288.1772766,288.1773376,0.03421546,1.65048134,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.43072891,15.34762859,-54.39651108,-13.69722462,288.1772766,288.1773376,0.03421546,1.65048134,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006079,-1.96019554,5.51378345,2.04318380,262.9038391,28.54368210,0.00372548,0.08302492,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006079,-1.96019554,5.51378345,2.04318380,262.9038391,28.54368210,0.00372548,0.08302492,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634330,0.01921191,-0.08628831,-0.01870290,0.45805004,4.19509125,0.00005482,0.00050670,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743947,0.10742150,-0.40727198,-0.10499492,2.18196154,19.98376465,0.00016719,0.00242205,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75294733,-1.12660205,3.77365422,1.34861410,176.6450806,20.81048965,0.02070804,0.22201738,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64115381,-0.72653347,3.65923047,0.92868620,167.3824005,19.60488892,0.01807692,0.20216025,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810760,-0.19317035,1.06876206,0.20266403,49.12199020,5.45128727,0.00065534,0.00949616,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62579823,0.72532970,-12.60079288,-0.36124995,63.55329895,110.0628433,0.02501198,0.36409843,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00410938,1.06880939,-13.98393631,-0.66405630,70.57981110,122.2314606,0.02017511,0.40480393,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599888,4.12836695,-8.21649551,-3.93914723,46.25219727,160.2006989,0.00950248,0.18921120,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06551552,-8.41963863,-3.87321973,47.04331207,162.9407654,0.01272160,0.19226970,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31448507,-8.44083405,-4.11940908,47.67568970,165.1313934,0.00843347,0.19509830,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587734,2.63543582,-6.14611769,-2.34040380,33.84950638,310.2647705,0.01975933,0.29504272,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275454,2.65334368,-6.14611769,-2.34040380,33.87066650,302.4545288,0.01663655,0.31294701,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736782,7.21263075,1.70843530,333.7168579,37.40926743,0.01755184,0.29106805,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55087042,7.22920513,2.87183404,348.0273132,39.25917435,0.01933067,0.32096958,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.41184217,21.94825172,-0.39630160,-21.42102814,110.2043686,941.3341675,0.01553909,0.52734452,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284750,-1.38915932,3.44178128,1.50821161,160.3938904,18.67670631,0.00893201,0.11903271,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452952,-1.39608562,3.46357083,1.51586592,161.3769379,18.79117012,0.00904183,0.11975807,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152084,-0.76697713,3.03620267,0.83486998,135.2051697,15.74363422,0.00468243,0.06790498,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725604,-0.75809139,3.00188875,0.82519680,133.6746674,15.56539154,0.00463400,0.06713597,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60846972,1.08585870,-2.60367298,-0.99832529,14.09164047,119.4064102,0.00479666,0.08753900,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61106586,1.09078288,-2.60367465,-0.99832565,14.15223598,119.9198227,0.00739138,0.09245948,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079029,2.70813584,-7.05479622,-2.44479322,37.73027420,345.5586548,0.01599455,0.26335210,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07123280,2.70623279,-7.05480003,-2.44479394,37.80780029,346.2687378,0.01643383,0.26144731,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872164,-1.17527211,4.72304440,1.36420155,222.7738647,24.17903519,0.01432148,0.18892160,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000631,0.00000000,0.00003138,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775883,-4.97896719,10.83368111,5.05499077,259.5722046,61.12564087,0.04588482,0.07614928,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929205,0.08660880,-1.95569563,-0.03524280,9.98727322,91.47001648,0.00359664,0.05136932,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921123,0.08363558,-1.95553708,-0.03227630,9.98620510,91.46020508,0.00367403,0.05135831,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106350,3.16415024,-11.57509422,-2.79961681,60.31656647,104.4573746,0.01597004,0.36455423,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397423,3.35943770,-12.20778370,-2.97480679,63.63991165,110.2128372,0.01619101,0.38466883,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045784,11.31264591,-31.56508255,-8.68159866,168.8248444,804.0288696,0.10537861,2.63111424,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713547,12.39843178,-35.04797363,-9.48092556,187.2377777,891.7204590,0.12916042,2.91755939,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77013588,3.68725514,-9.75898075,-3.43581891,52.73976517,91.33578491,0.01115601,0.25146443,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57455730,3.57282758,-9.56272602,-3.32678747,51.61195374,89.38254547,0.01183242,0.24604467,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774261,-4.97896433,10.84068394,5.05591106,259.9928589,61.20721054,0.05285917,0.07693946,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51143944,0.11422634,-1.50923324,-0.08417906,7.73868608,70.87595367,0.00220636,0.03004409,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94449854,0.24159038,-2.94057441,-0.18300094,15.08370495,138.1464081,0.00392359,0.05858628,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242640,-0.62279838,2.73672056,0.68485945,127.9298477,13.93463612,0.00429224,0.06204979,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875875,0.42912182,-2.28399372,-0.30431604,11.37247562,104.2400513,0.00476488,0.12479932,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78710747,1.80314243,13.84699917,-0.67846644,67.90374756,580.0111694,0.05989191,1.12467825,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754112,1.68138838,13.84699917,-0.93474454,67.97674561,580.6347046,0.02945847,0.74665898,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636074,1.81153619,13.84699917,-0.68555874,67.90545654,580.0258789,0.06063897,1.12597513,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.13134456,13.84699917,-0.38183779,67.84818268,579.5364990,0.00000000,0.74948120,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365089,2.12629151,16.09700012,-0.55802709,78.89022827,673.8540039,0.08335070,1.56826508,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366234,2.11592317,16.09700012,-0.51780248,78.88363647,673.7978516,0.08333677,1.59812498,1,
