xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81937408,123.0360184,69.03235626,334.6763611,5717.387695,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406647,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78536987,123.0360184,69.03235626,334.3185120,5711.275879,0.35718453,13.24688625,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84297943,123.0360184,69.03236389,334.3774109,5712.280273,0.35731021,13.18940639,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88613892,123.0360184,69.03235626,334.4213867,5713.030762,0.35740429,13.14626217,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77118301,123.0360184,69.03235626,334.3038635,5711.022461,0.35715300,13.26124668,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82940674,123.0360184,69.03236389,334.3520508,5711.847656,0.35725611,13.20294285,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77201843,123.0360184,69.03236389,334.2933960,5710.844727,0.35713068,13.26041794,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64178848,123.0360184,69.03235626,334.1730347,5708.789551,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74242401,123.0360184,69.03236389,334.2757263,5710.541016,0.35709280,13.29006290,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29324532,93.70169830,-16.98627472,242.5277863,4244.236328,0.19553863,7.30697012,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90465546,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18676567,93.70169830,-16.98627472,242.4668427,4243.168457,0.19544028,7.20043087,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29522324,93.70169830,-16.98627663,242.5598145,4244.796387,0.18529601,7.30889893,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18652916,93.70169830,-16.98627663,242.4628601,4243.098633,0.19543383,7.20019341,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29337120,93.70169830,-16.98627663,242.5298920,4244.272949,0.19554201,7.30709600,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18601799,93.70169830,-16.98627663,242.4542389,4242.948242,0.19541997,7.19968319,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07924271,93.70169830,-16.98627663,242.3875122,4241.780762,0.19531250,7.09292746,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07909584,93.70169830,-16.98627472,242.3850555,4241.737793,0.19530854,7.09278297,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07909584,93.70169830,-16.98627472,242.3850555,4241.737793,0.19530854,7.09278297,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0953064,-8.42102814,150.2297363,16.93508911,375.7403870,626.2340088,0.13443255,8.51406097,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4372253,-8.47400093,151.5740662,17.02632141,379.0859070,631.8098145,0.13683712,8.55232143,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0957184,-8.44754410,150.2279205,16.96173668,375.7433167,626.2388306,0.13219404,8.51419258,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09702078,9.98896217,0.10179640,-9.94616508,24.13890266,38.62251663,0.00477252,0.04286749,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.14779663,35.90672302,87.20106506,-31.79950142,228.4255371,380.7092590,0.05326763,4.10722399,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.17380238,2.34203792,-12.16619205,-2.20496869,51.58502960,29.81141853,0.00761616,0.13709088,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.17280865,-19.70446968,-11.14646149,20.16583633,94.29363251,55.55437469,0.02635098,0.46138698,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46994019,6.21871519,66.46994019,-1.58988702,161.1343994,2752.712158,0.00000000,4.62873316,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46994019,6.20336294,66.46994019,-1.58988702,161.1312866,2752.659912,0.00000000,4.61357784,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576346,-1.04804075,-0.05932396,2.53332257,8.98662090,0.00020401,0.00644999,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721193,5.27796555,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145020,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003174,4470.710449,0.24706544,5.36132097,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310465,75.26327515,4473.280273,0.21766767,5.24381256,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820634,2.16857123,-0.08724030,-2.14462233,5.25869370,18.32561302,0.00096551,0.02393283,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2417831,31.50334930,123.6993637,-18.63061523,310.0107727,5296.017578,0.45758238,12.87284374,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8995438,31.24256516,123.8995438,-18.63061523,311.4081116,5319.887207,0.00000000,12.61186790,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293089,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67541122,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01464891,-5.79178047,-4.00817204,5.95330620,16.96010017,60.68758774,0.00647706,0.16156869,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06681776,-5.87099361,-4.06020260,6.03468990,17.18830681,61.50416183,0.00661578,0.16374055,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80334759,12.64595222,-10.78953743,-12.28828144,40.02831650,138.2799377,0.01380904,0.35771978,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22523308,4.64098406,-21.19696999,-3.92208052,52.22636414,183.8208618,0.02826048,0.71887600,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97841835,4.80961227,-20.95761681,-4.09717989,51.73598862,182.0948486,0.02079920,0.71237254,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8788452,247.3483734,537.5942383,-212.6520386,1419.936646,1501.299683,0.71538925,34.69638062,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8663940,260.7553101,537.5944824,-225.4433136,1433.684082,1514.543701,0.72806674,35.31123734,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00344684,-22.65686035,-0.00009556,22.81954384,54.42453766,988.7194824,0.00335100,0.16252337,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00344684,-22.65686035,-0.00009556,22.81954384,54.42453766,988.7194824,0.00335100,0.16252337,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00344684,-22.65686035,-0.00009556,22.81954384,54.42453766,988.7194824,0.00335100,0.16252337,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-36.57746124,0.00000000,36.56314087,94.98592377,1200.371460,0.00000000,-0.01431845,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-24.38179970,-0.00000000,24.37543106,63.34540558,800.5188599,0.00000000,-0.00636807,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41743469,16.75018311,-85.09360504,-9.07672501,209.6563416,762.8629761,0.32383236,7.67341852,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41743469,16.75018311,-85.09360504,-9.07672501,209.6563416,762.8629761,0.32383236,7.67341852,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00420206,-23.21167374,0.00001870,23.41636276,55.75727081,1012.923584,0.00422049,0.20469390,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00420206,-23.21167374,0.00001870,23.41636276,55.75727081,1012.923584,0.00422049,0.20469390,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00420206,-23.21167374,0.00001870,23.41636276,55.75727081,1012.923584,0.00422049,0.20469390,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00420206,-23.21167374,0.00001870,23.41636276,55.75727081,1012.923584,0.00422049,0.20469390,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.61614990,11.75573063,80.67048645,-8.71257114,408.9729004,195.0617981,0.05434559,3.04335332,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.61614990,11.75573063,80.67048645,-8.71257114,408.9729004,195.0617981,0.05434559,3.04335332,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.61614990,11.75573063,80.67048645,-8.71257114,408.9729004,195.0617981,0.05434559,3.04335332,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.37215424,13.50032806,-65.18572235,-9.08291149,160.6012878,578.8143311,0.18642563,4.41747665,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.43554688,13.52242947,-65.24875641,-9.09646034,160.7566528,579.3743286,0.18678650,4.42602777,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848869,4.41853237,-12.70957279,-4.12403631,32.86178207,116.8088531,0.00891519,0.29455772,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585133,4.52516031,-12.93734360,-4.22520399,33.47143555,118.9759674,0.00850913,0.30003923,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49155045,-33.59269333,-7.05582571,83.59235382,291.3067017,0.02957191,1.43571627,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34944439,-32.97895432,-6.93984175,82.07160950,286.0070801,0.02850572,1.40960753,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49155045,-33.59269333,-7.05582571,83.59235382,291.3067017,0.02957191,1.43571627,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12627792,7.82872581,-35.06361389,-5.83552217,87.13973236,303.6687622,0.06266328,1.99317443,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78900909,7.82530689,-34.73080444,-5.85033321,86.34102631,300.8854675,0.05820725,1.97502410,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29270554,-8.66285706,-23.27908516,9.20543671,60.97933197,214.6289673,0.01361632,0.54250270,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28775501,-10.71428776,-12.27401543,11.15345097,40.00329971,142.1937103,0.01373956,0.43913737,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47932053,39.83013535,-25.43385696,-38.01861191,116.0195541,392.1799011,0.04546282,1.81133449,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57087469,2.10251689,-6.56937742,-2.04180717,16.97253036,53.23178101,0.00149602,0.06061083,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37875557,2.01388764,-6.37707281,-1.95504093,16.45605087,51.61191559,0.00167787,0.05876030,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96403313,-58.64617157,19.96403313,62.25502396,152.1701050,1096.893066,0.00000000,3.60884070,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,2.94768953,13.15699673,-2.94781995,-13.14956093,34.10948563,34.10975266,0.00016209,0.00748114,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87224770,-3.00873089,-17.83365822,3.85982275,45.87410355,156.8658295,0.03858757,0.85107023,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90875816,-2.94642234,-17.87328339,3.79889011,45.93937683,157.0890503,0.03547268,0.85241908,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28459930,-2.90927124,-17.24730301,3.73239732,44.36552048,151.7072754,0.03729441,0.82308364,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88647270,10.29565620,-20.85965347,-9.45753860,58.93170929,197.1533203,0.02681957,0.83811152,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37590599,-2.83600807,-20.35607338,3.50698376,52.06363297,177.8065186,0.01983107,0.67095131,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78587151,-5.69901800,10.78587151,6.04266167,63.19754791,30.31561089,0.00000000,0.34362569,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81277847,-1.12025249,10.81277847,1.38963032,56.31632233,26.73190117,0.00000000,0.26933983,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209408,-0.20054558,0.82221413,0.20435746,19.27801704,2.09040546,0.00012020,0.00381417,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817290,-0.18015604,0.84841281,0.18404539,19.75399971,2.14201260,0.00024029,0.00390289,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70725536,1.21134913,-4.70178461,-1.09623337,11.88620472,219.0564117,0.00547083,0.11509672,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79583216,1.22695374,-4.79009533,-1.10972488,12.10549927,223.0979156,0.00573658,0.11721225,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70844889,1.23612511,-4.70353031,-1.12082171,11.90427113,219.3894806,0.00491774,0.11529701,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38900852,4.36216164,-11.38257504,-4.13684654,29.87330246,103.4104843,0.00642833,0.22527091,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13835526,4.22816753,-11.13141823,-4.00814152,29.18268585,101.0200195,0.00693471,0.22004351,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21232986,0.90696067,-21.19030571,-0.17132431,52.28300476,180.3763428,0.02202412,0.73555458,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43514252,0.93224120,-21.41343307,-0.18889108,52.83384705,182.2767792,0.02170913,0.74332047,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64797974,0.68276960,-8.63403034,-0.48837519,21.54068375,73.85517120,0.01394725,0.19435854,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30585098,1.00022531,-8.30010605,-0.81234324,20.77332687,71.22417450,0.00574536,0.18782896,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62650394,-1.79366267,-11.61281872,2.14319611,28.70205879,100.0223389,0.01368396,0.34950754,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36339474,-1.79411566,-11.34880829,2.13584661,28.06796646,97.81260681,0.01458633,0.34173682,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35107422,8.18924713,-23.32136345,-7.23445034,65.24910736,209.1914215,0.02971070,0.95474821,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76618576,7.98802233,-22.73735809,-7.05709457,63.61817932,203.9626007,0.02882580,0.93088841,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78290129,-7.23102903,-2.78017569,7.32731390,20.24070740,67.30992126,0.00272459,0.09625365,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78371453,-7.17699623,-2.78125978,7.27264977,20.10980415,66.87449646,0.00245633,0.09563769,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60681343,3.41980648,-11.59221935,-3.04172659,32.16698074,103.1291962,0.01459360,0.37804374,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05294418,6.49759769,-22.02521706,-5.77932501,61.11722946,195.9455566,0.02772784,0.71828312,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44066429,4.80384398,-30.39063454,-3.50784802,81.21161652,263.1993713,0.05002823,1.29596937,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00970788,9.18206501,-0.00837058,-9.10796070,21.96641731,44.03260040,0.00133724,0.07411135,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00965826,9.16773224,-0.00832509,-9.09385681,21.93252373,43.96465302,0.00133312,0.07388283,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39655113,-29.17730713,21.42992401,30.41339302,87.52877808,598.1119385,0.03337714,1.23619020,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-79.49421692,-24.20493698,79.56010437,27.54545784,407.6977844,203.7601929,0.06588949,3.34059715,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13358688,13.98866177,-42.06723022,-12.26960850,107.7517548,367.9886169,0.06636050,1.71905303,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13358688,13.98866177,-42.06723022,-12.26960850,107.7517548,367.9886169,0.06636050,1.71905303,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97926712,10.28351307,-29.92953873,-8.72943974,81.09035492,268.4579773,0.04972750,1.55398440,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62964976,0.37421268,0.62998974,2.87297487,6.00712919,0.00001603,0.00034000,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62964976,0.37421268,0.62998974,2.87297487,6.00712919,0.00001603,0.00034000,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39993668,39.37199783,-11.58367538,171.9527283,1762.515991,0.00000000,2.81630492,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41472435,39.37199783,-11.58367538,171.9735718,1762.728394,0.00000000,2.83100057,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42451000,39.37199783,-11.58367538,171.9873810,1762.870117,0.00000000,2.84080029,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36080742,39.37199783,-11.58367538,171.8976746,1761.951416,0.00000000,2.77716112,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41472435,39.37199783,-11.58367538,171.9735718,1762.728394,0.00000000,2.83100057,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550614,-4.42593002,-1.54847729,19.67415619,217.5503998,0.00663427,0.09700773,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547420,-4.42593002,-1.54847729,19.67410851,217.5503845,0.00663424,0.09700740,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558649,-4.42593002,-1.54847729,19.68229675,217.6404419,0.00663976,0.09708805,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18364716,-29.29155159,91.18364716,37.33444214,395.7448120,4056.385498,0.00000000,8.04278660,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18364716,-29.36919403,91.18364716,37.33443832,395.8376770,4057.335938,0.00000000,7.96527719,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-29.44280815,91.18366241,37.33444214,395.1586914,4050.375732,0.00000000,7.89168787,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-29.37668800,91.18366241,37.33444214,395.0750122,4049.518066,0.00000000,7.95774698,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-29.44283485,91.18366241,37.33444214,395.1580200,4050.368408,0.00000000,7.89165783,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-29.40975761,91.18366241,37.33444214,395.1160889,4049.939453,0.00000000,7.92469215,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-29.29970551,91.18366241,37.33444595,394.9797363,4048.540771,0.00000000,8.03483200,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-29.43173409,91.18366241,37.33444214,395.1466675,4050.251953,0.00000000,7.90277719,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-29.42073631,91.18366241,37.33444214,395.1302185,4050.084473,0.00000000,7.91369247,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-29.42073631,91.18366241,37.33444214,395.1302185,4050.084473,0.00000000,7.91369247,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18364716,-29.40855980,91.18364716,37.33443832,396.0150757,4059.153809,0.00000000,7.92593193,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000008,1.30159903,-0.48000008,-1.30000007,5.73419189,58.77806091,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526112,6.66693306,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526112,6.66693306,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067139,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2838745,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532951,-6.76940584,17.87291527,7.17973280,89.85602570,155.6561127,0.01758542,0.41032657,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803616,-5.31423426,9.49800110,5.60000038,51.17320251,966.6533203,0.00996525,0.28578925,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28706980,15.50000000,-2.15084934,74.82130432,1309.372803,0.00000000,1.13622522,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28706980,15.50000000,-2.15084934,74.82130432,1309.372803,0.00000000,1.13622522,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28706980,15.50000000,-2.15084934,74.82130432,1309.372803,0.00000000,1.13622522,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771721,-2.88574719,15.50000000,4.00842333,74.11569977,1339.612183,0.07228149,1.12267005,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.50218201,15.35911083,-54.46788025,-13.70444775,288.5489197,288.5490112,0.03430377,1.65474117,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.50218201,15.35911083,-54.46788025,-13.70444775,288.5489197,288.5490112,0.03430377,1.65474117,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.50218201,15.35911083,-54.46788025,-13.70444775,288.5489197,288.5490112,0.03430377,1.65474117,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005745,-1.96019554,5.51377392,2.04303527,262.6686401,28.51814842,0.00371882,0.08287644,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005745,-1.96019554,5.51377392,2.04303527,262.6686401,28.51814842,0.00371882,0.08287644,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634322,0.01921121,-0.08628831,-0.01870290,0.45773208,4.19217920,0.00005474,0.00050600,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743923,0.10741814,-0.40727192,-0.10499492,2.18044686,19.96988869,0.00016696,0.00241869,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75297332,-1.12688720,3.77365208,1.34859228,176.5228882,20.79610062,0.02067941,0.22171040,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64112782,-0.72624838,3.65917754,0.92810178,167.2583923,19.59036827,0.01805015,0.20186086,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810737,-0.19317038,1.06876111,0.20265189,49.09048843,5.44779158,0.00065450,0.00948399,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62579727,0.72531021,-12.60079288,-0.36124992,63.55159760,110.0598907,0.02501064,0.36407894,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00410843,1.06878781,-13.98393631,-0.66405630,70.57792664,122.2281876,0.02017403,0.40478227,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599792,4.12835693,-8.21649551,-3.93914723,46.25093842,160.1963501,0.00950197,0.18920094,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235874,4.06550503,-8.41963863,-3.87321973,47.04203033,162.9363403,0.01272091,0.19225927,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44926929,4.31447458,-8.44083405,-4.11940908,47.67439270,165.1269226,0.00843301,0.19508772,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587591,2.63541508,-6.14611769,-2.34040380,33.84832382,310.2538757,0.01975795,0.29502207,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275311,2.65332174,-6.14611769,-2.34040380,33.86947250,302.4439392,0.01663538,0.31292501,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507790,-1.41734755,7.21262932,1.70840430,333.7106628,37.40858078,0.01755120,0.29105732,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987606,-2.55089068,7.22920513,2.87184358,348.0215454,39.25851822,0.01933002,0.32095888,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.40884465,18.30828285,-0.39802921,-17.94141197,91.93445587,785.2785645,0.01081397,0.36698979,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284869,-1.38915968,3.44176102,1.50793111,160.2045135,18.65465355,0.00891093,0.11875178,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45453072,-1.39608586,3.46355057,1.51558363,161.1864014,18.76898003,0.00902049,0.11947542,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152180,-0.76697725,3.03619814,0.83479422,135.1295776,15.73483372,0.00467720,0.06782907,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725676,-0.75809157,3.00188446,0.82512188,133.5999298,15.55668926,0.00462882,0.06706093,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847163,1.08587945,-2.60367370,-0.99832547,14.09329987,119.4204636,0.00479779,0.08755963,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61108041,1.09095728,-2.60367513,-0.99832594,14.16555595,120.0326920,0.00740530,0.09263361,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079697,2.70819855,-7.05479908,-2.44479370,37.73471069,345.5993958,0.01599832,0.26341417,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07125759,2.70656800,-7.05480289,-2.44479442,37.83197784,346.4902039,0.01645486,0.26178184,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872641,-1.17527258,4.72305250,1.36424959,222.8019257,24.18207359,0.01432508,0.18896915,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000631,0.00000000,0.00003138,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78777790,-4.97896910,10.83370113,5.05499315,259.5726318,61.12573624,0.04588497,0.07614952,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95930195,0.08661081,-1.95570529,-0.03524250,9.98750019,91.47207642,0.00359680,0.05137164,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95922112,0.08363757,-1.95554686,-0.03227598,9.98643112,91.46227264,0.00367420,0.05136063,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106445,3.16414547,-11.57509613,-2.79961705,60.31616211,104.4567032,0.01596983,0.36454949,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397518,3.35943294,-12.20778465,-2.97480702,63.63948822,110.2121124,0.01619080,0.38466382,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045975,11.31260967,-31.56508446,-8.68159962,168.8236847,804.0234375,0.10537717,2.63107848,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713928,12.39839172,-35.04797745,-9.48092651,187.2365265,891.7143555,0.12915866,2.91751981,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77020359,3.68729377,-9.75904751,-3.43582916,52.74273682,91.34092712,0.01115726,0.25149271,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57462311,3.57286525,-9.56279182,-3.32679749,51.61485672,89.38758850,0.01183375,0.24607235,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78781700,-4.97897291,10.84076023,5.05592060,259.9948120,61.20767593,0.05285997,0.07694062,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51249039,0.11435062,-1.51028097,-0.08426063,7.74418402,70.92630005,0.00220950,0.03008679,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94654512,0.24184577,-2.94261551,-0.18317308,15.09442043,138.2445526,0.00392916,0.05866954,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242688,-0.62279844,2.73672199,0.68487388,127.9446716,13.93625069,0.00429324,0.06206419,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875947,0.42913765,-2.28399396,-0.30431607,11.37319565,104.2466583,0.00476548,0.12481513,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711128,1.79252553,13.84699917,-0.66793251,67.90125275,579.9898071,0.05988749,1.12459528,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754684,1.66536760,13.84699917,-0.91883790,67.97154999,580.5902710,0.02945397,0.74654466,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636646,1.80093074,13.84699917,-0.67503697,67.90295410,580.0042725,0.06063446,1.12589145,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.11547780,13.84700108,-0.36601713,67.84609985,579.5186768,0.00000000,0.74943507,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365471,2.11602068,16.09700203,-0.54782438,78.88851929,673.8393555,0.08334707,1.56819677,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.10584784,16.09700203,-0.50779021,78.88208771,673.7845459,0.08333348,1.59806180,1,
