xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273989,5.27891874,0.52850330,45.28484726,25.91101074,0.00631531,0.13577908,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900078,-0.39236304,5.26528358,0.52778435,45.16843033,25.84440041,0.00628288,0.13543090,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,3.00782394,20.44600296,-1.34801006,100.3616180,1075.466187,0.05178224,1.65983105,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872078,2.91135073,18.45300102,-0.92009854,90.49479675,969.7340088,0.09428032,1.99126542,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853821,3.53355455,24.37200165,-1.28599346,119.5397491,1280.977173,0.07346328,2.24757910,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200356,2.73681664,24.37200356,-0.50048745,119.3988647,1279.467529,0.00000000,2.23634195,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.23875666,22.40000153,-1.22737646,109.8794479,1177.458130,0.06374709,2.01138830,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.26030111,18.45300293,-0.97413886,90.50836945,969.8796387,0.00000000,1.28617454,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260281,0.53818864,-1.25197804,-0.43694121,6.80931568,59.25409698,0.01062449,0.10124511,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38319254,0.53111941,-3.37957144,-0.47902787,17.60811234,60.98810959,0.00362124,0.05209072,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30647945,0.51417708,-3.30286884,-0.46328214,17.20496559,59.59176636,0.00361200,0.05089289,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340273,2.52644444,-6.71641397,-2.28027606,36.09786606,330.8729553,0.01698973,0.24616387,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197924,2.39110374,-6.35591078,-2.15816379,34.16074371,313.1175842,0.01606900,0.23295477,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887225,0.88096428,-2.52334929,-0.82665831,13.44139004,369.3154297,0.00552329,0.05431237,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645519,0.39980170,-0.99525183,-0.37794468,5.38909245,148.0704193,0.00120331,0.02185479,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331375,0.16988572,-0.53296918,-0.16589797,2.81164527,74.92110443,0.00034484,0.00399242,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361486,-0.89861041,2.80173492,1.01646340,136.7321167,14.94161606,0.00812002,0.11784529,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434587,-0.90702111,2.79201341,1.02464795,136.4419250,14.90989685,0.00766736,0.11762433,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127657,1.79886079,-5.15707636,-1.62202823,27.51778221,239.6495667,0.01419986,0.17682841,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690611,1.85889900,-5.15707636,-1.62202823,27.64501762,240.7577972,0.01982972,0.23687498,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752182,0.83241993,162.4214630,17.80265808,0.01043432,0.10798687,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752182,0.83241993,162.4214630,17.80265808,0.01043432,0.10798687,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902723,0.99889863,194.9056244,21.36318779,0.01252118,0.12958425,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168623,-2.51602411,3.12341785,2.65742278,177.1523895,20.02250481,0.01173220,0.14141488,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816599,0.64473814,5.10587597,-0.51628971,227.4959717,25.05619812,0.00770994,0.12844436,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536613,3.55467677,13.99800014,-2.65904379,69.78801727,1192.212280,0.04263304,0.89565206,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95548916,3.55279398,13.99800014,-2.65720510,69.78634644,1192.183716,0.04251157,0.89560908,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405102,3.55844307,13.99800014,-2.66268492,69.79139709,1192.269165,0.04395089,0.89573824,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380688,3.56219530,13.99800014,-2.66637373,69.79473877,1192.327026,0.04419401,0.89582467,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63830566,1.59864628,28.69498062,-0.22867543,139.1368256,1490.977661,0.05667451,1.36994708,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63774872,1.58538115,28.69498062,-0.22867543,139.1305695,1490.910278,0.05723236,1.35668838,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681549,1.41958237,26.99498177,-0.22867543,130.8966217,1402.676392,0.04816722,1.19089293,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309677,1.46685827,27.59998512,-0.22867543,133.8456116,1434.277588,0.04688876,1.23821080,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88680077,1.88286924,26.99497604,-0.22867538,130.7436523,1400.264404,0.10817724,1.65421927,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87989426,1.88200748,26.99497414,-0.22867538,130.7099457,1399.903442,0.11508299,1.65336621,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94399548,9.04381847,-0.88660103,43.52202988,44.08674240,0.00182030,0.05743112,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926582,123.9314880,12.46311188,0.00315261,0.05263912,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334960,163.2728729,16.03260231,0.00548117,0.09151897,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82565099,163.8654785,16.09081078,0.00552104,0.09184997,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314953,-1.29084647,-1.23020327,1.33353829,8.81159592,80.70262146,0.00294578,0.04268331,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787608,-1.39467156,2.34187007,1.45298827,121.0896683,13.60337067,0.00399389,0.05831280,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.35293493,-9.07527637,-0.35181290,9.10827637,44.06710815,44.06732178,0.00109261,0.03295456,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.35284567,-9.08922577,-0.35177687,9.12240982,44.13471985,44.13534164,0.00109599,0.03305657,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139443,-3.98561168,-0.69855982,19.71677208,68.29171753,0.00408339,0.07283059,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330153,-4.04772234,-0.70935541,20.02392960,69.35569000,0.00414875,0.07396515,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076493,54.86512375,6.05110550,0.00080366,0.00962957,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19096041,2.84277034,-2.18516707,-2.74607134,17.92527008,160.0677490,0.00579303,0.09671841,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959299,-2.66107178,-3.77451825,2.74607134,23.08596039,212.9016571,0.00507486,0.08500385,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857140,-11.02261066,32.04345703,12.37909126,795.0236816,172.8580627,0.04489217,1.35652411,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057343,-11.16767693,32.51678467,12.54386711,806.6168823,175.3786621,0.04621097,1.37628317,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376215,-1.82754004,6.89224672,2.30931067,327.3700256,36.92868042,0.03848346,0.48175588,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67763376,1.43223941,220.3229828,24.85332680,0.03437729,0.32343701,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67763376,1.43223941,220.3229828,24.85332680,0.03437729,0.32343701,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80583000,5.52462292,807.8557129,93.97911072,0.04730856,1.47695017,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80679703,5.51778126,806.2895508,93.79764557,0.04827544,1.47010207,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898785,6.04356050,-12.78241253,-5.42927361,71.60871124,124.0134048,0.03657786,0.61432034,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042076,6.18427753,-13.01439095,-5.55825233,72.96977234,126.3705673,0.03603376,0.62606931,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377762,-1.85465348,33.47378540,4.68992615,818.3544922,170.7870331,0.09000832,2.83526230,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.46985245,13.71808624,-54.43702316,-12.13428879,288.5862427,489.0151672,0.03283293,1.58379114,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.46985245,13.71808624,-54.43702316,-12.13428879,288.5862427,489.0151672,0.03283293,1.58379114,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.46985245,13.71808624,-54.43702316,-12.13428879,288.5862427,489.0151672,0.03283293,1.58379114,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683609,-10.90190220,36.92955780,12.68248367,901.9577637,196.4895782,0.08272107,1.78052080,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401855,-11.42667770,37.05598450,13.22162628,908.8300171,197.9865570,0.06196553,1.79495192,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.54121780,17.14949417,-54.51737213,-16.23746681,286.5860901,286.5865479,0.02385106,0.91230321,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.51737213,16.23746681,-54.41458130,-13.18326759,286.5865479,492.7259827,0.10278931,3.05431104,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267775,13.05138779,6.60466862,628.3374023,72.73560333,0.06358801,0.92202610,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75524139,-10.72660351,37.96116257,17.19046021,905.5314941,207.9632263,0.20591952,6.46386385,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094437,-9.16562557,32.33786392,11.85525608,785.8418579,171.1939087,0.07691910,2.68960476,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299633,3.12282872,-11.60572433,-2.77691269,60.77260590,105.2472229,0.01727398,0.34596202,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431140,4.70051956,1.35047829,108.9040527,24.17108536,0.01496034,0.17616560,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643331,8.55760193,2.33104253,386.7948303,43.98154831,0.01794290,0.38463521,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643331,8.55725288,2.32845378,388.0753174,43.86198425,0.01759413,0.38204405,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163971,-7.67392969,27.80778122,15.01056862,1304.165894,156.3173065,0.41614258,7.33665133,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162827,-7.67392826,27.55865669,10.57757950,1278.065430,145.9756622,0.16703412,2.90360951,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.94625092,14.31699848,-34.94625092,-14.19470882,186.9467468,186.9458160,0.00000000,0.12179019,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.94625092,14.31699848,-34.94625092,-14.19470882,186.9467468,186.9458160,0.00000000,0.12179019,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.94624710,14.19470882,-34.87475967,-11.97601223,186.9457855,324.8533936,0.07148785,2.21867657,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.94624710,14.19470882,-34.87475967,-11.97601223,186.9457855,324.8533936,0.07148785,2.21867657,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279347,-4.65073252,-0.94912910,23.28388977,35.40872192,0.00035069,0.01370886,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279347,-4.65073252,-0.94912910,23.28388977,35.40872192,0.00035069,0.01370886,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267822,13.04915524,6.57356977,637.1578979,72.12731171,0.06135639,0.89089489,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56164169,16.76707840,-35.39297485,-13.31529331,193.7271271,335.5002747,0.16866799,3.45181012,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370613,-4.15073013,13.59742737,4.65693569,338.4685669,71.95783997,0.00372059,0.50622618,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370613,-4.15073013,13.59742737,4.65693569,338.4685669,71.95783997,0.00372059,0.50622618,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055267,-0.36652446,-13.72779274,0.82880557,68.76694489,327.5025635,0.00275953,0.46232510,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660461,6.09849453,-16.31660461,-5.54051352,69.88029480,133.9372253,0.00000000,0.55798090,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660461,6.09849453,-16.31660461,-5.54051352,69.88029480,133.9372253,0.00000000,0.55798090,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,110.3925705,19.84930229,-110.3925705,-15.97119904,258.7805176,447.4746399,0.00000000,3.87807608,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,112.0451584,20.14662743,-112.0451584,-16.21013832,262.6545715,454.1732788,0.00000000,3.93613124,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35300827,26.33320427,-58.35300827,-23.45236015,259.1417542,490.4797668,0.00000000,2.88084269,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96564102,26.60970306,-58.96564102,-23.69860649,261.8624878,495.6292419,0.00000000,2.91108775,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17531204,26.70429993,-59.17531204,-23.78283501,262.7935486,497.3914490,0.00000000,2.92143917,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,100.7277374,-2.05567813,-100.7277374,4.88359690,236.0730286,408.2096252,0.00000000,2.82750082,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,100.7277374,-2.05567813,-100.7277374,4.88359690,236.0730286,408.2096252,0.00000000,2.82750082,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24070358,12.19653606,-34.24070358,-11.78182411,85.57354736,147.9707184,0.00000000,0.41455668,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90310287,12.07625008,-33.90310287,-11.66567135,84.72979736,146.5117950,0.00000000,0.41046935,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771645,5.30809021,-11.47771645,-5.24808598,30.26382065,51.07052612,0.00000000,0.06020056,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771645,5.30809021,-11.47771645,-5.24808598,30.26382065,51.07052612,0.00000000,0.06020056,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68040466,-1.58088970,-32.68040466,2.36733174,133.6183777,256.1018982,0.00000000,0.78644174,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89372253,-1.59120893,-32.89372253,2.38278437,134.4905548,257.7735596,0.00000000,0.79157531,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89372253,-1.59120893,-32.89372253,2.38278437,134.4905548,257.7735596,0.00000000,0.79157531,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.60014343,-9.60546398,-94.60014343,12.55590630,222.6983185,389.7220764,0.00000000,2.95031834,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.66273499,-10.01805592,-98.66273499,13.09506607,232.2620850,406.4586182,0.00000000,3.07701945,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.87466431,-5.35113525,-85.87466431,8.00887394,201.5136261,352.2222595,0.00000000,2.65793777,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99925995,13.82987213,36.99925995,-11.49739933,161.2232971,1652.539307,0.00000000,2.33251548,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99925995,13.82987213,36.99925995,-11.49739933,161.2232971,1652.539307,0.00000000,2.33251548,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-12.45523262,21.81596947,12.45523262,-21.61767197,61.10010529,101.8335190,0.00000000,0.19829741,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-12.50005054,21.89446831,12.50005054,-21.69545746,61.31996155,102.1999435,0.00000000,0.19901094,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99913597,-16.94551277,-23.99913597,17.89936638,119.5466614,234.8591309,0.00000000,0.95390791,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70074463,-16.73480606,-23.70074463,17.67677498,118.0602570,231.9388275,0.00000000,0.94204748,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,152.9876251,-43.58686447,-152.9876251,52.77891159,395.1213684,658.5355835,0.00000000,9.19204807,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41987991,-0.71178138,-11.41987991,0.85487413,46.46648788,89.06076813,0.00000000,0.14309272,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,33.77404022,15.52589703,-33.77404022,-15.00469780,87.85399628,150.0839081,0.00000000,0.52119917,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,34.89409637,16.04091644,-34.89409637,-15.50230217,90.76765442,155.0612030,0.00000000,0.53848380,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20535660,0.60327405,-9.20535660,-0.50184208,37.64193344,72.14704132,0.00000000,0.10143197,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01685619,0.39431533,-6.01685619,-0.32801679,24.60372925,47.15714645,0.00000000,0.06629853,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763102,-0.07903299,-6.30763102,0.12200243,25.66633987,49.19381714,0.00000000,0.04296944,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486965,-0.07899840,-6.30486965,0.12194903,25.65510368,49.17228317,0.00000000,0.04295063,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.24394655,-9.95686817,3.77680874,239.1750793,43.32881165,0.04258180,0.53286242,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00009346,5.90401459,20.00009346,-3.85949564,84.60005188,466.9922791,0.00000000,2.04451895,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86675453,5.44244480,-29.86675453,-5.13344240,73.78993988,124.5205917,0.00000000,0.30907464,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86675453,5.44244480,-29.86675453,-5.13344240,73.78993988,124.5205917,0.00000000,0.30907464,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.38550568,-3.76234055,-73.38550568,5.37377262,174.1565857,297.5174561,0.00000000,1.61170995,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.08737946,-3.74690485,-73.08737946,5.35195112,173.4490662,296.3087769,0.00000000,1.60516238,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,76.60649109,-3.92738104,-76.60649109,5.60965204,181.8005371,310.5758972,0.00000000,1.68245006,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001008,0.00000000,0.00000000,0.00004089,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003667,-0.00000000,-0.00000000,0.00014874,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003667,-0.00000000,-0.00000000,0.00014874,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002777,-0.00000000,0.00000000,0.00011262,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001008,0.00000000,0.00000000,0.00004089,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38180923,10.93140507,-47.38180923,-9.24028111,197.2220306,378.0089111,0.00000000,1.69112408,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44284058,10.02264881,-43.44284058,-8.47211266,180.8264771,346.5841064,0.00000000,1.55053651,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51549911,10.27012253,-44.51549911,-8.68130112,185.2913055,355.1416931,0.00000000,1.58882141,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-65.46375275,-10.39252949,65.46375275,11.94507694,268.8367310,161.3020325,0.00000000,1.55254757,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-65.46375275,-10.39252949,65.46375275,11.94507694,268.8367310,161.3020325,0.00000000,1.55254757,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-65.46375275,-10.39252949,65.46375275,11.94507694,268.8367310,161.3020325,0.00000000,1.55254757,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04035950,-2.41611123,83.04035950,9.69247532,335.8092651,3525.997070,0.00000000,7.27634573,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04035950,-2.44995975,83.04035950,9.69247532,335.8132935,3526.039551,0.00000000,7.24242640,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99929810,-3.04111266,84.99929810,10.62270737,343.8055115,3609.957764,0.00000000,7.58158350,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28969669,-2.20010877,-14.28969669,2.36999536,59.20590210,113.4779816,0.00000000,0.16988671,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00241280,-2.30984211,-15.00241280,2.48820210,62.15886688,119.1378326,0.00000000,0.17836002,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-11.56533146,17.99920845,11.56533146,-17.82190704,52.20061111,87.00102234,0.00000000,0.17730154,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289541,-0.68748242,-1.57289541,0.69078177,6.97158957,13.52932262,0.00000000,0.00327368,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695862,-1.03467345,-2.36695862,1.03946459,10.49133492,20.35932159,0.00000000,0.00492637,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58387947,1.30223191,-13.58387947,-1.10554028,55.89362717,107.1294327,0.00000000,0.19669169,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54700184,1.29869664,-13.54700184,-1.10253894,55.74187851,106.8386002,0.00000000,0.19615769,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01525879,9.50649643,-32.01525879,-8.65828323,137.0924988,259.4759521,0.00000000,0.84813768,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41545105,9.62530231,-32.41545105,-8.76658058,138.8061371,262.7195740,0.00000000,0.85873938,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99988270,1.53268254,13.99988270,-0.21620034,71.07627106,1214.219604,0.00000000,1.31648386,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99988270,1.53268254,13.99988270,-0.21620034,71.07627106,1214.219604,0.00000000,1.31648386,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99988270,1.53268254,13.99988270,-0.21620034,71.07627106,1214.219604,0.00000000,1.31648386,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0473862,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.92005157,-15.86848450,-69.92005157,18.57276344,171.4075165,292.8213196,0.00000000,2.70410895,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.24904633,-21.84413338,-96.24904633,25.56632996,235.9526215,403.0855713,0.00000000,3.72236443,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47890472,2.09305644,58.47890472,1.49544835,234.2723389,2357.364990,0.00000000,3.58837461,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47889709,2.22856379,58.47889709,1.49544835,234.2923279,2357.566406,0.00000000,3.72383404,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47889709,2.09945226,58.47889709,1.54076493,234.2732239,2357.374268,0.00000000,3.64025760,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,23.77028084,32.81177139,-23.77028084,-32.24741364,96.23255920,160.3875885,0.00000000,0.56435537,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805374,11.98622227,-25.29805374,-10.56482697,114.3336716,213.6609039,0.00000000,1.42135096,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333710,12.10712910,-25.55333710,-10.67146683,115.4873352,215.8170624,0.00000000,1.43569362,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.49552733,45.66698837,3.61363482,186.4078369,1910.680054,0.00000000,3.11815023,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.59436345,0.00000000,3.61363435,14.67094898,150.3754120,0.00000000,0.01931437,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006861,0.00000000,-0.00000000,0.00028050,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206196,0.81972003,-11.88206196,-0.66389507,48.48971939,92.93862915,0.00000000,0.15582500,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23599052,0.77514893,-11.23599052,-0.62779665,45.85315323,87.88521576,0.00000000,0.14735223,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.68369269,-26.34841156,4.28941345,108.9608917,208.8417206,0.00000000,0.60572094,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831728,-26.33044434,3.05654883,107.5829391,207.9195404,0.00000000,0.59836680,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914520,0.00000000,0.50896436,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263212,-21.07709503,-4.27167845,88.01072693,168.6872406,0.02380858,0.50095373,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.66854858,8.79769611,-86.66854858,-5.85791349,204.3690186,353.3880310,0.00000000,2.93954968,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.71719360,9.10706711,-89.71719360,-6.06405020,211.5578766,365.8187866,0.00000000,3.04295111,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26640058,-12.47352886,2.54785872,51.24751282,99.45217133,0.00000000,0.28149217,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05318904,-11.30027485,2.30823541,46.42717361,90.09778595,0.00000000,0.25501519,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.75100708,2.00465703,-50.75100708,-1.01797426,118.6658401,205.1929474,0.00000000,0.98625392,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761225,-1.12759542,-6.73761225,1.30418515,27.56802940,52.83871841,0.00000000,0.17658974,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122341,-0.24707909,0.09174244,1.06298685,5.86768723,0.00002679,0.00051903,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93399334,-42.63469696,-9.55372334,177.5126648,340.2326050,0.00000000,1.38026989,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469696,10.93399334,-42.63469696,-9.55372334,177.5126648,340.2326050,0.00000000,1.38026989,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.33123016,120.0403595,-78.33123016,-114.7824173,336.2680054,560.4466553,0.00000000,5.25794554,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.60118103,-62.88676453,-74.60118103,65.57298279,228.9010925,400.5771790,0.00000000,2.68608904,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52326393,-0.00000000,-20.69671822,86.80454254,748.6891479,0.00000000,0.82654405,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52326393,-0.00000000,-20.69671822,86.80454254,748.6891479,0.00000000,0.82654405,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58150911,1.56228602,4.58150911,-1.54987824,19.42124176,111.2251892,0.00000000,0.01237094,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.99957657,6.70012093,-57.99957657,-5.01020670,139.5243530,232.5405884,0.00000000,1.68991446,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.37028122,6.62742472,-57.37028122,-4.95584583,138.0105133,230.0175323,0.00000000,1.67157888,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.42144489,-0.00000000,13.70830345,53.57942581,549.1873169,0.00000000,0.28690344,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25213253,-1.41842985,-1.23459435,7.64571571,43.25955582,0.00000000,0.01754429,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35705566,-16.09885597,80.35705566,20.02742386,189.0826263,2853.966797,0.00000000,3.92843032,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6359253,-79.28659058,229.6359253,102.9097595,560.5035400,7699.141602,0.00000000,23.62300301,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,16.57029915,-0.33349076,-16.56756783,0.47744164,38.24028778,38.24031067,0.00274372,0.14404552,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,16.57023811,-0.34412676,-16.57023811,0.33349073,40.25338364,38.24014664,0.00000000,0.00139243,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29083252,27.90249252,-63.29083252,-23.67893791,162.8420563,526.6925049,0.00000000,4.22360706,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5844574,-6.22393370,185.5844574,18.22591591,427.1228638,5730.565430,0.00000000,12.00188446,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65402794,9.52726841,-23.65402794,-8.93016148,63.06415558,198.9365082,0.00000000,0.59701824,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75197411,9.56664181,-23.75197411,-8.96717834,63.32522964,199.7603912,0.00000000,0.59949034,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95491409,14.07885742,-34.95491409,-13.19667053,93.19341278,293.9800720,0.00000000,0.88224810,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5495148,-21.57286644,213.5495148,38.38123322,493.7084351,6781.634766,0.00000000,16.80828094,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99984741,-4.87243366,20.99984741,6.01174068,50.19897842,841.8787231,0.00000000,1.13930070,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99968719,-2.27040863,38.99968719,6.01173878,90.96794128,1525.608276,0.00000000,3.74132347,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99968719,-2.27611208,38.99968719,6.01173878,90.96871948,1525.621338,0.00000000,3.73559546,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99968719,-2.27611208,38.99968719,6.01173878,90.96871948,1525.621338,0.00000000,3.73559546,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99969482,-2.33055592,38.99969482,6.01173925,90.97620392,1525.746704,0.00000000,3.68118095,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99969482,-2.33055592,38.99969482,6.01173925,90.97620392,1525.746704,0.00000000,3.68118095,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99951172,-1.53370202,42.99951172,7.01366949,100.1917953,1680.299927,0.00000000,5.47992897,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99951172,-1.53370202,42.99951172,7.01366949,100.1917953,1680.299927,0.00000000,5.47992897,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000175,3.58877921,11.66000175,-3.28739595,28.63973618,276.6597900,0.00000000,0.30137891,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315845,0.21397103,-10.37315845,-0.08757234,24.05150795,80.67274475,0.00000000,0.12631503,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315845,0.21397103,-10.37315845,-0.08757234,24.05150795,80.67274475,0.00000000,0.12631503,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99929810,-26.72776604,84.99929810,33.71614456,205.7650452,3686.623291,0.00000000,6.98843527,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99929810,-26.72776604,84.99929810,33.71614456,205.7650452,3686.623291,0.00000000,6.98843527,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72634888,-28.69523811,77.72634888,34.73784256,191.3356018,3428.095215,0.00000000,6.04266167,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.30603218,85.96398163,-1.99981296,211.1684113,3695.446533,0.00000000,18.30615997,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.50028992,85.96398163,-1.99981308,208.0315247,3640.551270,0.00000000,11.50045109,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90031862,53.43898392,-1.10193777,129.1442566,2260.024414,0.00000000,6.79839039,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63113213,78.69104004,22.10287666,186.4203491,1351.547485,0.00000000,6.47175026,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99998474,33.04244995,74.99998474,-26.19398499,192.2687836,3284.593506,0.00000000,6.84857273,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80819702,-39.99999619,68.19223022,1231.395508,184.7093048,0.00000000,3.38403583,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6993713,32.16498947,150.6993713,-18.71460152,361.5035706,4734.691895,0.00000000,13.45031548,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1997070,18.07069016,106.1997070,-6.23821354,252.7253113,4317.390625,0.00000000,11.83258629,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99993134,33.62136841,99.99993134,-27.04522705,252.2185974,3303.362549,0.00000000,6.57613945,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997711,12.79749680,59.99997711,-9.01507664,146.6674652,2505.568359,0.00000000,3.78233242,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978100,1.12464941,-8.13978100,-0.72838122,33.15436554,341.9043579,0.00000000,0.39626485,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27239609,8.05438137,-11.25197315,-7.38608408,56.49408340,306.9743042,0.02041802,0.66827124,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00008011,-7.02603817,24.00008011,8.49110031,102.4755402,1039.101807,0.00000000,1.46507502,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16376400,3.13915467,8.18192768,-2.91250682,35.44855881,354.4855957,0.01816342,0.22664785,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29462051,23.65466690,39.40756989,-21.16764832,110.9306793,735.5442505,0.04293037,2.44665360,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.42932892,22.91253471,39.54179001,-20.45323753,110.2972946,731.3653564,0.04244396,2.41893244,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43234253,34.99999237,32.79163361,108.1794128,775.2857666,0.00000000,1.35929418,1,
