xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259159,-0.39273989,5.27890778,0.52850771,45.28557968,25.91143036,0.00631551,0.13578346,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25898981,-0.39236304,5.26527262,0.52778864,45.16915894,25.84481812,0.00628308,0.13543525,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422226,2.99744058,20.44599915,-1.33773589,100.3583221,1075.430542,0.05177882,1.65972149,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.90431333,18.45299911,-0.91313601,90.49311066,969.7158813,0.09427679,1.99119055,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854012,3.52268076,24.37200165,-1.27522409,119.5369797,1280.947510,0.07345986,2.24747467,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.72594571,24.37200165,-0.48965764,119.3977737,1279.455688,0.00000000,2.23630118,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625603,3.22849011,22.39999962,-1.21720946,109.8767242,1177.428955,0.06374393,2.01128864,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.24942088,18.45300102,-0.96333772,90.50559235,969.8496704,0.00000000,1.28609550,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260269,0.53821701,-1.25197494,-0.43694121,6.81026983,59.26239395,0.01062746,0.10127346,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38300872,0.53017086,-3.37945294,-0.47902349,17.44779587,60.43281174,0.00355560,0.05114648,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30629826,0.51325059,-3.30275345,-0.46327808,17.04831505,59.04919052,0.00354653,0.04997036,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340654,2.52654815,-6.71641064,-2.28027606,36.10547638,330.9427185,0.01699690,0.24626772,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198400,2.39120173,-6.35590792,-2.15816379,34.16795731,313.1836243,0.01607578,0.23305304,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887321,0.88098693,-2.52334785,-0.82665819,13.44419098,369.3923950,0.00552559,0.05433501,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645519,0.39981076,-0.99525136,-0.37794462,5.39021683,148.1012878,0.00120382,0.02186390,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331327,0.16988735,-0.53296864,-0.16589795,2.81222367,74.93652344,0.00034499,0.00399407,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79360795,-0.89861041,2.80173135,1.01651192,136.7601929,14.94468212,0.00812335,0.11789368,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78433895,-0.90702111,2.79200983,1.02469611,136.4699402,14.91295719,0.00767051,0.11767263,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127419,1.79892182,-5.15706921,-1.62202823,27.52254486,239.6910706,0.01420478,0.17688967,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690611,1.85898185,-5.15706968,-1.62202823,27.64985275,240.7999268,0.01983666,0.23695792,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708719,-0.72446221,3.55751967,0.83242404,162.4245911,17.80299759,0.01043472,0.10799102,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708719,-0.72446221,3.55751967,0.83242404,162.4245911,17.80299759,0.01043472,0.10799102,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650311,-0.86934471,4.26902485,0.99890351,194.9093628,21.36360168,0.01252166,0.12958923,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168146,-2.51596475,3.12341332,2.65736508,177.1533508,20.02261543,0.01173232,0.14141643,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817028,0.64467895,5.10587978,-0.51622671,227.4994049,25.05657196,0.00771017,0.12844823,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536804,3.55296850,13.99800014,-2.65737438,69.78648376,1192.186401,0.04263117,0.89561290,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549202,3.55108571,13.99800014,-2.65553570,69.78482056,1192.157593,0.04250972,0.89556986,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405197,3.55673981,13.99800014,-2.66102099,69.78987122,1192.243286,0.04394897,0.89569914,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380783,3.56049204,13.99800014,-2.66470981,69.79322052,1192.300903,0.04419208,0.89578533,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63975525,1.56298947,28.69642639,-0.19306813,139.1343079,1490.950684,0.05667246,1.36989748,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63920403,1.54972672,28.69643211,-0.19306806,139.1281433,1490.884644,0.05723039,1.35664153,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94819260,1.38393271,26.99635696,-0.19306804,130.8943024,1402.651367,0.04816551,1.19085050,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55443954,1.43120337,27.60132599,-0.19306800,133.8430481,1434.250122,0.04688696,1.23816311,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88886452,1.84721375,26.99703598,-0.19306999,130.7416687,1400.243286,0.10817395,1.65416896,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88202477,1.84636056,26.99710464,-0.19306999,130.7082977,1399.885864,0.11508010,1.65332460,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200935,0.94399518,9.04382801,-0.88660067,43.52207184,44.08678055,0.00182030,0.05743123,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210664,-0.47662476,2.53525925,0.52926594,123.9315948,12.46312141,0.00315262,0.05263920,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917821,-0.73183364,3.21465945,0.82334977,163.2730255,16.03261566,0.00548118,0.09151914,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098613,-0.73378414,3.22650743,0.82565117,163.8656006,16.09082603,0.00552105,0.09185013,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315930,-1.29063189,-1.23021317,1.33332336,8.81155872,80.70228577,0.00294575,0.04268295,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785295,-1.39445686,2.34184718,1.45277739,121.0934906,13.60379887,0.00399415,0.05831647,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.06280138,-9.05198193,-0.06176229,9.08475399,43.92184067,43.92201233,0.00108542,0.03273778,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.06287390,-9.06604958,-0.06179730,9.09885788,43.99010086,43.98995209,0.00108882,0.03284010,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969913,0.77139467,-3.98561502,-0.69855994,19.71678543,68.29176331,0.00408339,0.07283068,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187416,0.78330171,-4.04772615,-0.70935559,20.02394295,69.35574341,0.00414876,0.07396524,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297726,-0.53113371,1.12378144,0.54076505,54.86517715,6.05111122,0.00080366,0.00962958,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19091988,2.84214163,-2.18512726,-2.74544883,17.92468643,160.0625458,0.00579265,0.09671211,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77962518,-2.66044188,-3.77455020,2.74544859,23.08688927,212.9102783,0.00507527,0.08501071,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99853325,-11.02260876,32.04343033,12.37940884,795.1171875,172.8784027,0.04490273,1.35684335,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47053146,-11.16767406,32.51675797,12.54418755,806.7116699,175.3992767,0.04622184,1.37660694,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82754004,6.89225292,2.30942750,327.4097290,36.93316269,0.03849280,0.48187283,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879660,4.67764044,1.43231785,220.3497162,24.85634232,0.03438563,0.32351553,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879660,4.67764044,1.43231785,220.3497162,24.85634232,0.03438563,0.32351553,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80583382,5.52497149,807.9509888,93.99019623,0.04731971,1.47729838,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80680084,5.51812696,806.3844604,93.80868530,0.04828679,1.47044778,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899261,6.04370403,-12.78240871,-5.42927361,71.61708069,124.0279160,0.03658642,0.61446410,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042458,6.18442392,-13.01438618,-5.55825186,72.97829437,126.3853378,0.03604219,0.62621582,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38374329,-1.85465384,33.47377014,4.69057608,818.4483032,170.8065948,0.09002894,2.83591199,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49539948,13.70210934,-54.46253586,-12.11682224,288.7219238,489.2449341,0.03286380,1.58528018,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49539948,13.70210934,-54.46253586,-12.11682224,288.7219238,489.2449341,0.03286380,1.58528018,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49539948,13.70210934,-54.46253586,-12.11682224,288.7219238,489.2449341,0.03286380,1.58528018,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90190125,36.92955017,12.68289280,902.0612183,196.5120850,0.08274004,1.78092909,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399567,-11.42667675,37.05597687,13.22203541,908.9342651,198.0092621,0.06197973,1.79536366,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52795792,17.12658310,-54.50411987,-16.21489906,286.5208435,286.5211792,0.02384019,0.91188711,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50381470,16.21489906,-54.40107727,-13.16212559,286.5196838,492.6110840,0.10274138,3.05288649,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267822,13.05140114,6.60489893,628.4156494,72.74465942,0.06360383,0.92225569,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522995,-10.72660160,37.96120453,17.19219398,905.6530151,207.9911652,0.20597482,6.46559954,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562557,32.33786774,11.85592079,785.9389648,171.2151031,0.07693812,2.69026971,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299919,3.12291574,-11.60572338,-2.77691269,60.78025055,105.2604752,0.01727832,0.34604907,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555355,-1.17431128,4.70051861,1.35052013,108.9170151,24.17395973,0.01496389,0.17620751,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643307,8.55760098,2.33113384,386.8408203,43.98677826,0.01794717,0.38472661,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965378,-1.94643307,8.55725002,2.32854438,388.1214905,43.86719131,0.01759832,0.38213485,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39164734,-7.67393112,27.80791473,15.01275730,1304.360352,156.3406219,0.41626665,7.33883810,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161873,-7.67392874,27.55869293,10.57828903,1278.220947,145.9934845,0.16707483,2.90431762,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89683533,14.30127048,-34.89683533,-14.18064404,186.7113495,186.7129669,0.00000000,0.12148614,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89683533,14.30127048,-34.89683533,-14.18064404,186.7113495,186.7129669,0.00000000,0.12148614,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89345169,14.18064404,-34.82215118,-11.96783829,186.6974182,324.4218140,0.07129803,2.21278524,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89345169,14.18064404,-34.82215118,-11.96783829,186.6974182,324.4218140,0.07129803,2.21278524,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65106535,0.96279371,-4.65071201,-0.94912899,23.28421783,35.40922165,0.00035070,0.01370925,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65106535,0.96279371,-4.65071201,-0.94912899,23.28421783,35.40922165,0.00035070,0.01370925,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779297,-5.68267870,13.04916286,6.57378674,637.2352295,72.13607788,0.06137129,0.89111125,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56167221,16.76792526,-35.39296722,-13.31529427,193.7508545,335.5413818,0.16870932,3.45265651,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15034056,13.59741879,4.65665483,338.5049744,71.96558380,0.00372139,0.50633514,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15034056,13.59741879,4.65665483,338.5049744,71.96558380,0.00372139,0.50633514,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055172,-0.36564156,-13.72779179,0.82802689,68.77469635,327.5394897,0.00276016,0.46242929,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09863472,-16.31660080,-5.54051304,69.88912964,133.9541626,0.00000000,0.55812204,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09863472,-16.31660080,-5.54051304,69.88912964,133.9541626,0.00000000,0.55812204,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,108.3150711,20.17851830,-108.3150711,-16.43641663,254.2024078,439.5583801,0.00000000,3.74207544,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.9365463,20.48077393,-109.9365463,-16.68232155,258.0079041,446.1384277,0.00000000,3.79809475,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35298157,26.33297729,-58.35298157,-23.45206070,259.1451111,490.4860535,0.00000000,2.88091683,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96561813,26.60947418,-58.96561813,-23.69830132,261.8658447,495.6356201,0.00000000,2.91116285,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17528915,26.70406914,-59.17528915,-23.78252983,262.7969666,497.3979492,0.00000000,2.92151451,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,100.5522461,-1.99994612,-100.5522461,4.81794977,235.6587524,407.4932556,0.00000000,2.81758618,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,100.5522461,-1.99994612,-100.5522461,4.81794977,235.6587524,407.4932556,0.00000000,2.81758618,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19654942,-34.24068832,-11.78182030,85.57522583,147.9736176,0.00000000,0.41457301,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07626343,-33.90308762,-11.66566849,84.73146057,146.5146637,0.00000000,0.41048551,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30828333,-11.47770882,-5.24808407,30.31267166,51.15296173,0.00000000,0.06039507,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30828333,-11.47770882,-5.24808407,30.31267166,51.15296173,0.00000000,0.06039507,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037796,-1.58010459,-32.68037796,2.36662269,133.6248627,256.1143188,0.00000000,0.78651822,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.59041858,-32.89369965,2.38207078,134.4971008,257.7861023,0.00000000,0.79165214,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.59041858,-32.89369965,2.38207078,134.4971008,257.7861023,0.00000000,0.79165214,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.79386139,-9.65975952,-94.79386139,12.62293339,223.1783142,390.5621033,0.00000000,2.96305037,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.86477661,-10.07468319,-98.86477661,13.16497135,232.7627106,407.3347168,0.00000000,3.09029841,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,86.05051422,-5.40089846,-86.05051422,8.07006168,201.9462280,352.9783936,0.00000000,2.66936159,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000381,7.46556664,37.00000381,-5.33562994,154.0647278,1579.163818,0.00000000,2.12997913,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000381,7.46556664,37.00000381,-5.33562994,154.0647278,1579.163818,0.00000000,2.12997913,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.08424330,11.71674919,3.08424330,-11.67033005,29.56180191,49.26966476,0.00000000,0.04641891,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.09534121,11.75890923,3.09534121,-11.71232319,29.66817284,49.44695282,0.00000000,0.04658593,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99857521,-16.59739304,-23.99857521,17.55403328,118.2700653,235.1853333,0.00000000,0.95655799,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70019150,-16.39098167,-23.70019150,17.33574486,116.7994614,232.2610626,0.00000000,0.94466460,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,132.5069275,-36.36295700,-132.5069275,43.12484741,338.8897705,564.8162842,0.00000000,6.76189232,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984844,-0.71168733,-11.41984844,0.85487264,46.48151779,89.08956909,0.00000000,0.14318527,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.99954605,14.05276680,-36.99954605,-13.46084023,93.62545013,159.9434814,0.00000000,0.59192741,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.22657394,14.51893330,-38.22657394,-13.90724468,96.73049164,165.2477417,0.00000000,0.61155760,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519447,0.60530639,-9.20519447,-0.50182921,37.55025101,72.87096405,0.00000000,0.10347772,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675034,0.39563841,-6.01675034,-0.32802278,24.54380226,47.63032913,0.00000000,0.06763568,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07902864,-6.30763006,0.12200243,25.66763687,49.19630432,0.00000000,0.04297379,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07899405,-6.30486917,0.12194903,25.65640068,49.17476654,0.00000000,0.04295499,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.23863769,-9.95687962,3.77136207,239.1440582,43.32319641,0.04257075,0.53272426,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.02259398,19.99999809,-3.97463822,84.67113495,467.3846436,0.00000000,2.04795551,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86657333,5.44123077,-29.86657333,-5.13281918,73.71950531,124.4017334,0.00000000,0.30848488,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86657333,5.44123077,-29.86657333,-5.13281918,73.71950531,124.4017334,0.00000000,0.30848488,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.90001678,-3.73758006,-72.90001678,5.32497025,172.8527832,295.2901001,0.00000000,1.58766830,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.60385895,-3.72224498,-72.60385895,5.30334663,172.1505432,294.0904541,0.00000000,1.58121824,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,76.09969330,-3.90153337,-76.09969330,5.55870771,180.4395142,308.2507935,0.00000000,1.65735316,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001009,0.00000000,0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003669,0.00000000,0.00000000,0.00014878,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003669,0.00000000,0.00000000,0.00014878,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002778,0.00000000,-0.00000000,0.00011266,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001009,0.00000000,0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.93035889,-47.38172150,-9.24027157,197.1615448,377.8929749,0.00000000,1.69008672,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.02169037,-43.44276047,-8.47210503,180.7709961,346.4777527,0.00000000,1.54958546,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51541901,10.26913929,-44.51541901,-8.68129253,185.2344818,355.0327759,0.00000000,1.58784688,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.76589203,-11.17417336,64.76589203,12.69964695,266.4823303,159.8894043,0.00000000,1.52547312,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.76589203,-11.17417336,64.76589203,12.69964695,266.4823303,159.8894043,0.00000000,1.52547312,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.76589203,-11.17417336,64.76589203,12.69964695,266.4823303,159.8894043,0.00000000,1.52547312,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-1.90963352,83.04098511,9.18379784,335.7585144,3525.464111,0.00000000,7.27414656,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-1.94350815,83.04098511,9.18379688,335.7616882,3525.497803,0.00000000,7.24020100,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,-2.48670793,85.00000000,10.06521511,343.7355042,3609.222656,0.00000000,7.57849503,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959370,-2.20045710,-14.28959370,2.36998630,59.14356613,113.3584976,0.00000000,0.16952915,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230598,-2.31020761,-15.00230598,2.48819232,62.09343338,119.0124130,0.00000000,0.17798464,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-11.17658997,17.54950523,11.17658997,-17.38210869,50.72138977,84.53565216,0.00000000,0.16739541,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288885,-0.68748510,-1.57288885,0.69078040,6.96723700,13.52087593,0.00000000,0.00326959,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694884,-1.03467751,-2.36694884,1.03946233,10.48478603,20.34661102,0.00000000,0.00492022,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380890,1.30187464,-13.58380890,-1.10553741,55.84323883,107.0328751,0.00000000,0.19633725,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693222,1.29834032,-13.54693222,-1.10253608,55.69163895,106.7423096,0.00000000,0.19580424,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01504898,9.52679920,-32.01504898,-8.65828991,136.9950714,262.5738831,0.00000000,0.86851007,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41523743,9.64588451,-32.41523743,-8.76651859,138.7075195,265.8560791,0.00000000,0.87936640,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,1.65630305,13.99999523,-0.33718321,71.14743805,1215.435425,0.00000000,1.31912160,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,1.65630305,13.99999523,-0.33718321,71.14743805,1215.435425,0.00000000,1.31912160,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,1.65630305,13.99999523,-0.33718321,71.14743805,1215.435425,0.00000000,1.31912160,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26943970,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474014,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.92271423,-15.87214279,-69.92271423,18.57667923,171.4156799,292.8352661,0.00000000,2.70436645,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.25272369,-21.84917068,-96.25272369,25.57172203,235.9638367,403.1047363,0.00000000,3.72271872,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.14404607,58.47899246,1.44469571,234.2800903,2357.443115,0.00000000,3.58861160,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.27957797,58.47899246,1.44469571,234.3005829,2357.649414,0.00000000,3.72409558,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.15199184,58.47899246,1.48847425,234.2812500,2357.454834,0.00000000,3.64050651,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.24346352,32.67772675,-24.24346352,-32.10852051,96.64482880,161.0747070,0.00000000,0.56920117,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98602962,-25.29804420,-10.56482410,114.3260651,213.6466827,0.00000000,1.42116153,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10693455,-25.55332565,-10.67146397,115.4796371,215.8026733,0.00000000,1.43550229,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.49029216,45.66699219,3.60839224,186.4076233,1910.677856,0.00000000,3.11814332,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331528,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.58917665,0.00000000,3.60839224,14.64977932,150.1584015,0.00000000,0.01925866,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006861,0.00000000,0.00000000,0.00028051,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81971639,-11.88206100,-0.66389507,48.48913956,92.93752289,0.00000000,0.15582131,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77514541,-11.23598957,-0.62779665,45.85261154,87.88417816,0.00000000,0.14734875,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.67979264,-26.34841156,4.28548479,108.9583130,208.8367615,0.00000000,0.60569227,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044052,-2.45832324,-26.33044052,3.05655432,107.5828857,207.9194794,0.00000000,0.59836638,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461473,-21.16007423,-5.34565067,89.31724548,171.1913757,0.00000000,0.50896394,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167892,88.01070404,168.6871948,0.02380856,0.50095332,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.63068390,8.79559231,-86.63068390,-5.85836554,204.2801819,353.2343750,0.00000000,2.93699384,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.67800140,9.10488892,-89.67800140,-6.06451797,211.4658966,365.6597290,0.00000000,3.04030538,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640415,-12.47352791,2.54785872,51.24720764,99.45156860,0.00000000,0.28148881,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319214,-11.30027485,2.30823541,46.42689514,90.09725189,0.00000000,0.25501212,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.75687790,1.99657977,-50.75687790,-1.00968730,118.6784592,205.2147675,0.00000000,0.98646355,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12760127,-6.73761129,1.30418515,27.56757164,52.83784485,0.00000000,0.17658389,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122343,-0.24707906,0.09174244,1.06296921,5.86758900,0.00002679,0.00051901,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93392372,-42.63468933,-9.55372238,177.5082550,340.2241516,0.00000000,1.38020122,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93392372,-42.63468933,-9.55372238,177.5082550,340.2241516,0.00000000,1.38020122,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.83008575,119.9583282,-78.83008575,-114.6853561,336.7481384,561.2468872,0.00000000,5.27297163,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,75.07627869,-62.96489334,-75.07627869,65.67395020,229.8721313,402.2765808,0.00000000,2.70892763,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52431107,-0.00000000,-20.69772720,86.80666351,748.7074585,0.00000000,0.82658434,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52431107,-0.00000000,-20.69772720,86.80666351,748.7074585,0.00000000,0.82658434,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58150291,1.56283605,4.58150291,-1.55042768,19.42170334,111.2278290,0.00000000,0.01237153,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.21355057,6.67022991,-58.21355057,-4.96818304,140.0242920,233.3737793,0.00000000,1.70204639,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.58193588,6.59785795,-57.58193588,-4.91427851,138.5050354,230.8417053,0.00000000,1.68357921,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.19330215,-0.00000000,13.47048855,52.66865921,539.8518677,0.00000000,0.27723253,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25388145,-1.41842985,-1.23632228,7.65030050,43.28548813,0.00000000,0.01756533,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35971069,-14.74830055,80.35971069,18.65275192,188.5013123,2845.192627,0.00000000,3.90431237,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6540527,-74.54069519,229.6540527,97.87498474,557.0659180,7651.921875,0.00000000,23.33412361,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.45002061,1.64758492,0.45003477,-1.64615250,3.93714952,3.93735075,0.00002909,0.00152710,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.45004594,1.63554907,0.45004594,-1.64758492,4.11618376,3.93716478,0.00000000,0.00001468,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.90266037,-63.29080963,-23.67893028,162.8454132,526.7033081,0.00000000,4.22378159,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846252,-6.23380709,185.5846252,18.23585320,427.1240845,5730.580566,0.00000000,12.00194931,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65337753,9.51990223,-23.65337753,-8.92998409,62.68332672,197.7351685,0.00000000,0.58982950,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75132179,9.55924511,-23.75132179,-8.96700001,62.94281769,198.5540771,0.00000000,0.59227186,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95395660,14.06797218,-34.95395660,-13.19640923,92.63063049,292.2048035,0.00000000,0.87162489,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-21.58899307,213.5500488,38.39769363,493.7133484,6781.702637,0.00000000,16.80861473,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999809,-4.19903803,20.99999809,5.32338524,49.86831284,836.3330688,0.00000000,1.12434053,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.58844912,38.99998856,5.32338524,90.89018250,1524.304077,0.00000000,3.73492980,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.59416163,38.99998856,5.32338524,90.89073181,1524.313354,0.00000000,3.72919297,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.59416163,38.99998856,5.32338524,90.89073181,1524.313354,0.00000000,3.72919297,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.64868939,38.99998856,5.32338524,90.89600372,1524.401611,0.00000000,3.67469263,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.64868939,38.99998856,5.32338524,90.89600372,1524.401611,0.00000000,3.67469263,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999237,-0.73588628,42.99999237,6.21061611,100.1439133,1679.496704,0.00000000,5.47469139,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999237,-0.73588628,42.99999237,6.21061611,100.1439133,1679.496704,0.00000000,5.47469139,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.58612752,11.65999889,-3.28477407,28.63831902,276.6461182,0.00000000,0.30134913,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21393637,-10.37315083,-0.08757233,24.04820442,80.66166687,0.00000000,0.12628034,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21393637,-10.37315083,-0.08757233,24.04820442,80.66166687,0.00000000,0.12628034,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99997711,-25.49071312,84.99997711,32.42233276,204.9277496,3671.621582,0.00000000,6.93167686,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99997711,-25.49071312,84.99997711,32.42233276,204.9277496,3671.621582,0.00000000,6.93167686,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72697449,-27.42489052,77.72697449,33.40482712,190.3408508,3410.272461,0.00000000,5.97999191,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.30899429,85.96398163,-2.00249267,211.1700439,3695.474854,0.00000000,18.30644417,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.50308323,85.96398163,-2.00249267,208.0325775,3640.569824,0.00000000,11.50056458,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90185118,53.43898392,-1.10341442,129.1447906,2260.033936,0.00000000,6.79844761,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63123131,78.69104004,22.10297012,186.4202576,1351.546753,0.00000000,6.47174406,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.03945160,75.00000000,-26.19118690,192.2659760,3284.545166,0.00000000,6.84837246,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.81336212,-39.99999619,68.19779205,1231.466431,184.7199707,0.00000000,3.38442707,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.7000427,32.16919708,150.7000427,-18.71854019,361.5071716,4734.739258,0.00000000,13.45058060,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999817,18.07210350,106.1999817,-6.23951244,252.7265015,4317.411133,0.00000000,11.83269978,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.57985687,99.99998474,-27.00535583,252.1870880,3302.950195,0.00000000,6.57449675,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.78385639,59.99999237,-9.00178528,146.6607056,2505.452637,0.00000000,3.78198409,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.12861729,-8.13978004,-0.73231512,33.15578461,341.9190063,0.00000000,0.39629886,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27238464,8.05264664,-11.25196552,-7.38442755,56.49073029,306.9561462,0.02041559,0.66819197,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-6.61909676,23.99999619,8.06832314,101.9202347,1033.470947,0.00000000,1.44923961,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16359043,3.27923226,8.18195152,-3.05011749,35.64094162,356.4093933,0.01836110,0.22911462,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30154037,23.03631973,39.41384125,-20.57609177,110.3215637,731.5211792,0.04246204,2.41996288,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43444061,22.30341530,39.54627609,-19.86960030,109.7147751,727.5184326,0.04199864,2.39355278,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42729950,34.99999237,32.78638077,108.1711502,775.2265625,0.00000000,1.35908651,1,
