xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259970,-0.39273983,5.27891684,0.52852786,45.28894043,25.91335678,0.00631645,0.13580364,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899839,-0.39236304,5.26528215,0.52780879,45.17251587,25.84673309,0.00628401,0.13545537,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422226,2.98996520,20.44599724,-1.33033884,100.3559494,1075.405151,0.05177639,1.65964341,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89924693,18.45299911,-0.90812314,90.49188232,969.7028809,0.09427425,1.99113715,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854012,3.51485229,24.37199783,-1.26747060,119.5349808,1280.926147,0.07345743,2.24740028,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.71811962,24.37199783,-0.48186058,119.3969955,1279.447388,0.00000000,2.23627210,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625603,3.22109866,22.39999771,-1.20988953,109.8747711,1177.408081,0.06374168,2.01121783,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.24158788,18.45299721,-0.95556128,90.50360107,969.8283081,0.00000000,1.28603864,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260543,0.53822398,-1.25197697,-0.43694103,6.81051207,59.26450348,0.01062822,0.10128067,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38301802,0.53027421,-3.37945509,-0.47902358,17.46539879,60.49379730,0.00356277,0.05124975,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30630755,0.51335150,-3.30275559,-0.46327811,17.06551933,59.10877609,0.00355369,0.05007125,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340130,2.52656984,-6.71640348,-2.28027487,36.10717010,330.9582520,0.01699849,0.24629083,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197876,2.39122248,-6.35590124,-2.15816259,34.16955566,313.1983032,0.01607729,0.23307490,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887130,0.88099158,-2.52334547,-0.82665783,13.44481564,369.4095459,0.00552611,0.05434006,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645442,0.39981258,-0.99525040,-0.37794444,5.39046764,148.1081696,0.00120393,0.02186593,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331321,0.16988765,-0.53296852,-0.16589788,2.81235456,74.94001770,0.00034502,0.00399444,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361224,-0.89860994,2.80173635,1.01652086,136.7657166,14.94528675,0.00812401,0.11790320,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434300,-0.90702063,2.79201460,1.02470517,136.4754486,14.91355991,0.00767113,0.11768214,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128086,1.79896545,-5.15707207,-1.62202775,27.52597809,239.7209625,0.01420832,0.17693378,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691422,1.85904098,-5.15707207,-1.62202775,27.65333557,240.8302307,0.01984166,0.23701762,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752182,0.83242655,162.4265442,17.80320930,0.01043497,0.10799360,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752182,0.83242655,162.4265442,17.80320930,0.01043497,0.10799360,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902723,0.99890661,194.9116669,21.36385155,0.01252196,0.12959231,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167765,-2.51593113,3.12340975,2.65733242,177.1538544,20.02267456,0.01173239,0.14141725,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817028,0.64464551,5.10587978,-0.51619124,227.5012360,25.05677605,0.00771030,0.12845029,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95537567,3.54689646,13.99800014,-2.65144157,69.78107452,1192.093628,0.04262456,0.89547390,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549774,3.54501414,13.99800014,-2.64960313,69.77941132,1192.065063,0.04250313,0.89543110,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405865,3.55068731,13.99800014,-2.65510726,69.78446198,1192.151001,0.04394216,0.89556032,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95381546,3.55443954,13.99800014,-2.65879607,69.78781891,1192.208618,0.04418522,0.89564651,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63834000,1.51724958,28.69499588,-0.14769793,139.1155396,1490.749512,0.05665716,1.36952770,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63778114,1.50399196,28.69499588,-0.14769791,139.1094513,1490.684326,0.05721500,1.35627663,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684601,1.33824050,26.99499702,-0.14769791,130.8766022,1402.461670,0.04815248,1.19052851,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55312347,1.38550591,27.59999657,-0.14769791,133.8253479,1434.060425,0.04687458,1.23783588,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88686752,1.80121493,26.99499702,-0.14769791,130.7169037,1399.978027,0.10813297,1.65354240,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87996292,1.80035377,26.99499702,-0.14769793,130.6832123,1399.617065,0.11503593,1.65269005,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200077,0.94397759,9.04381943,-0.88658285,43.52212906,44.08683777,0.00182031,0.05743138,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926606,123.9318008,12.46314335,0.00315263,0.05263937,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82335007,163.2733002,16.03264236,0.00548120,0.09151942,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565147,163.8658752,16.09085274,0.00552106,0.09185042,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23317182,-1.29052222,-1.23022556,1.33321369,8.81156540,80.70234680,0.00294575,0.04268301,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785391,-1.39434707,2.34184813,1.45266974,121.0959320,13.60407257,0.00399431,0.05831882,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.59462583,-9.07847214,-0.59349996,9.11158657,44.14397049,44.14418411,0.00109643,0.03306963,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.59454346,-9.09244156,-0.59347081,9.12574005,44.21158600,44.21220779,0.00109981,0.03317180,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139533,-3.98561168,-0.69855982,19.71689224,68.29212189,0.00408344,0.07283147,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330237,-4.04772282,-0.70935541,20.02405357,69.35610962,0.00414880,0.07396603,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076505,54.86545563,6.05114174,0.00080367,0.00962968,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19087410,2.84135294,-2.18508196,-2.74466777,17.92397118,160.0561371,0.00579219,0.09670438,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77967501,-2.65965223,-3.77459979,2.74466777,23.08810234,212.9214325,0.00507580,0.08501963,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04347610,12.38003254,795.3001099,172.9181976,0.04492339,1.35746777,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51679993,12.54482079,806.8972778,175.4396362,0.04624311,1.37724042,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89227343,2.30968642,327.4978333,36.94310379,0.03851352,0.48213220,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67765856,1.43249178,220.4089966,24.86302757,0.03440414,0.32368964,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67765856,1.43249178,220.4089966,24.86302757,0.03440414,0.32368964,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80585861,5.52578163,808.1727905,94.01599884,0.04734569,1.47810936,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80682564,5.51897812,806.6179810,93.83583832,0.04831476,1.47129965,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901169,6.04406643,-12.78240490,-5.42927217,71.63827515,124.0646057,0.03660806,0.61482769,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05044270,6.18479347,-13.01438332,-5.55825090,72.99989319,126.4227524,0.03606352,0.62658632,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47384262,4.69223642,818.6878052,170.8565826,0.09008165,2.83757234,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.28478241,13.66964912,-54.25214767,-12.09565067,287.6920776,487.4998474,0.03262978,1.57399142,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.28478241,13.66964912,-54.25214767,-12.09565067,287.6920776,487.4998474,0.03262978,1.57399142,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.28478241,13.66964912,-54.25214767,-12.09565067,287.6920776,487.4998474,0.03262978,1.57399142,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681320,-10.90189934,36.92960358,12.68398476,902.3381958,196.5724487,0.08279087,1.78202283,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05601501,13.22313690,909.2131958,198.0700684,0.06201781,1.79646635,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.45588684,17.10142136,-54.43210602,-16.19188309,286.1947937,286.1952515,0.02378598,0.90981388,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.43211365,16.19188309,-54.32960510,-13.14601898,286.1952515,492.0533142,0.10250885,3.04597688,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779297,-5.68267536,13.05141258,6.60516024,628.5056763,72.75508881,0.06362206,0.92251998,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72660065,37.96139526,17.19862747,906.1035767,208.0946350,0.20617980,6.47203493,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33794403,11.85855770,786.3244629,171.2990570,0.07701361,2.69290948,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300968,3.12325907,-11.60571766,-2.77691174,60.81044388,105.3127594,0.01729549,0.34639299,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70053577,1.35068691,108.9686127,24.18541145,0.01497808,0.17637448,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55761433,2.33140945,386.9795532,44.00255203,0.01796005,0.38500273,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643271,8.55726528,2.32881618,388.2596741,43.88280869,0.01761085,0.38240701,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159775,-7.67392349,27.80794525,15.01417637,1304.486938,156.3558044,0.41634753,7.34026432,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160347,-7.67392445,27.55870247,10.57875443,1278.324463,146.0052795,0.16710186,2.90478706,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.98667908,14.34922504,-34.98667908,-14.22656918,187.2283173,187.2274017,0.00000000,0.12215738,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.98667908,14.34922504,-34.98667908,-14.22656918,187.2283173,187.2274017,0.00000000,0.12215738,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.98667908,14.22656918,-34.91497803,-12.00118256,187.2274017,325.3427734,0.07170339,2.22536588,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.98667908,14.22656918,-34.91497803,-12.00118256,187.2274017,325.3427734,0.07170339,2.22536588,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279567,-4.65073061,-0.94912881,23.28601646,35.41195679,0.00035076,0.01371137,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279567,-4.65073061,-0.94912881,23.28601646,35.41195679,0.00035076,0.01371137,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.04917049,6.57391262,637.2814941,72.14131927,0.06138020,0.89124072,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56167603,16.76844597,-35.39294434,-13.31528568,193.7656708,335.5670776,0.16873512,3.45318389,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14966440,13.59741402,4.65616846,338.5683899,71.97906494,0.00372279,0.50652480,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14966440,13.59741402,4.65616846,338.5683899,71.97906494,0.00372279,0.50652480,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055840,-0.36410928,-13.72779751,0.82667607,68.78818512,327.6037598,0.00276124,0.46261078,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09865141,-16.31660080,-5.54051304,69.89017487,133.9561615,0.00000000,0.55813873,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09865141,-16.31660080,-5.54051304,69.89017487,133.9561615,0.00000000,0.55813873,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,108.1824875,20.22117424,-108.1824875,-16.48739052,253.9197845,439.0696106,0.00000000,3.73375821,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.8019867,20.52406693,-109.8019867,-16.73405647,257.7210388,445.6423950,0.00000000,3.78965282,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35298157,26.33297157,-58.35298157,-23.45205307,259.1451416,490.4861755,0.00000000,2.88091850,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96561813,26.60946846,-58.96561813,-23.69829559,261.8659363,495.6357422,0.00000000,2.91116452,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17528915,26.70406723,-59.17528915,-23.78252220,262.7970581,497.3980713,0.00000000,2.92151618,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,100.4594955,-1.96778500,-100.4594955,4.78050709,235.4377594,407.1111450,0.00000000,2.81230402,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,100.4594955,-1.96778500,-100.4594955,4.78050709,235.4377594,407.1111450,0.00000000,2.81230402,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19655037,-34.24068832,-11.78182030,85.57534027,147.9738312,0.00000000,0.41457424,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07626438,-33.90308762,-11.66566753,84.73158264,146.5148773,0.00000000,0.41048667,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30829668,-11.47770882,-5.24808407,30.31599426,51.15856934,0.00000000,0.06040831,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30829668,-11.47770882,-5.24808407,30.31599426,51.15856934,0.00000000,0.06040831,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037796,-1.57983100,-32.68037796,2.36637616,133.6271362,256.1186829,0.00000000,0.78654504,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.59014320,-32.89369965,2.38182259,134.4993896,257.7904968,0.00000000,0.79167920,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369965,-1.59014320,-32.89369965,2.38182259,134.4993896,257.7904968,0.00000000,0.79167920,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.87013245,-9.68276978,-94.87013245,12.65096474,223.3673248,390.8928223,0.00000000,2.96807075,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.94432068,-10.09868145,-98.94432068,13.19420624,232.9597931,407.6796265,0.00000000,3.09553409,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,86.11975098,-5.42196131,-86.11975098,8.09562588,202.1164093,353.2758179,0.00000000,2.67386246,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996948,6.45997381,36.99996948,-4.35097647,153.3055878,1571.382446,0.00000000,2.10903978,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996948,6.45997381,36.99996948,-4.35097647,153.3055878,1571.382446,0.00000000,2.10903978,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57848358,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.65113163,11.16437054,3.65113163,-11.12072563,28.66485786,47.77476501,0.00000000,0.04364482,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.66426921,11.20454311,3.66426921,-11.16074085,28.76800346,47.94667053,0.00000000,0.04380186,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99857521,-16.54816437,-23.99857521,17.50520897,118.2952271,235.2353821,0.00000000,0.95696503,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70019150,-16.34236336,-23.70019150,17.28753090,116.8242874,232.3104401,0.00000000,0.94506669,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,134.2177887,-37.54553986,-134.2177887,44.52542496,344.3091431,573.8485718,0.00000000,6.97988558,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984844,-0.71163601,-11.41984844,0.85487264,46.48984528,89.10553741,0.00000000,0.14323661,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.78083038,14.23081589,-36.78083038,-13.64295483,93.30334473,159.3932037,0.00000000,0.58786136,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.00060272,14.70288658,-38.00060272,-14.09539890,96.39769745,164.6791992,0.00000000,0.60735673,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519543,0.60547113,-9.20519543,-0.50182927,37.58012390,72.92892456,0.00000000,0.10364242,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675081,0.39574611,-6.01675081,-0.32802278,24.56332588,47.66821671,0.00000000,0.06774332,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07902953,-6.30763006,0.12200243,25.66736984,49.19578934,0.00000000,0.04297289,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07899494,-6.30486917,0.12194903,25.65613365,49.17425537,0.00000000,0.04295408,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944973,-3.23972988,-9.95687675,3.77248263,239.1504364,43.32435226,0.04257302,0.53275263,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,5.95933771,19.99999809,-3.91324019,84.63269806,467.1724854,0.00000000,2.04609704,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86657906,5.44155073,-29.86657906,-5.13298178,73.73822784,124.4333115,0.00000000,0.30864158,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86657906,5.44155073,-29.86657906,-5.13298178,73.73822784,124.4333115,0.00000000,0.30864158,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.01160431,-3.73469710,-73.01160431,5.32766151,173.1559448,295.8080139,0.00000000,1.59324217,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.71498871,-3.71937370,-72.71498871,5.30602694,172.4524689,294.6062622,0.00000000,1.58676970,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,76.21617889,-3.89852405,-76.21617889,5.56151676,180.7559814,308.7914124,0.00000000,1.66317189,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003669,-0.00000000,-0.00000000,0.00014877,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003669,-0.00000000,-0.00000000,0.00014877,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002778,-0.00000000,-0.00000000,0.00011265,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.93064308,-47.38172150,-9.24027252,197.1781311,377.9247437,0.00000000,1.69037092,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.02195072,-43.44276047,-8.47210503,180.7862244,346.5068970,0.00000000,1.54984617,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542282,10.26940632,-44.51542282,-8.68129253,185.2500763,355.0626221,0.00000000,1.58811402,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.96178436,-10.96118546,64.96178436,12.49422169,267.1421204,160.2852936,0.00000000,1.53303659,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.96178436,-10.96118546,64.96178436,12.49422169,267.1421204,160.2852936,0.00000000,1.53303659,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.96178436,-10.96118546,64.96178436,12.49422169,267.1421204,160.2852936,0.00000000,1.53303659,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-2.04881096,83.04098511,9.32355499,335.7719116,3525.604492,0.00000000,7.27472687,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-2.08267879,83.04098511,9.32355499,335.7752991,3525.640869,0.00000000,7.24078703,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99999237,-2.63906002,84.99999237,10.21838570,343.7540588,3609.417480,0.00000000,7.57931328,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959560,-2.20034981,-14.28959560,2.36998630,59.16230011,113.3944092,0.00000000,0.16963655,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230694,-2.31009507,-15.00230694,2.48819232,62.11309052,119.0501022,0.00000000,0.17809738,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-11.45019341,17.70721436,11.45019341,-17.53518677,51.41822052,85.69702148,0.00000000,0.17202646,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288885,-0.68748397,-1.57288885,0.69078040,6.96843719,13.52320480,0.00000000,0.00327072,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694908,-1.03467584,-2.36694908,1.03946233,10.48659325,20.35011864,0.00000000,0.00492191,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380890,1.30196786,-13.58380890,-1.10553741,55.85646820,107.0582352,0.00000000,0.19643033,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693222,1.29843318,-13.54693222,-1.10253620,55.70483017,106.7675934,0.00000000,0.19589704,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01505280,9.52722073,-32.01505280,-8.65828991,137.0282440,262.6374817,0.00000000,0.86893058,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41523743,9.64631081,-32.41523743,-8.76651859,138.7411041,265.9204407,0.00000000,0.87979221,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,1.59669793,13.99999523,-0.27886528,71.11273193,1214.842407,0.00000000,1.31783450,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,1.59669793,13.99999523,-0.27886528,71.11273193,1214.842407,0.00000000,1.31783450,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,1.59669793,13.99999523,-0.27886528,71.11273193,1214.842407,0.00000000,1.31783450,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474091,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.92191315,-15.87104321,-69.92191315,18.57550240,171.4132080,292.8310547,0.00000000,2.70428824,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.25160980,-21.84765816,-96.25160980,25.57010078,235.9604492,403.0989380,0.00000000,3.72261095,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.13130116,58.47898865,1.45738328,234.2781982,2357.424072,0.00000000,3.58855391,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.26682711,58.47898865,1.45738328,234.2985840,2357.629150,0.00000000,3.72403264,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.13885951,58.47898865,1.50154638,234.2792816,2357.435303,0.00000000,3.64044642,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.10369301,32.71810913,-24.10369301,-32.15034103,96.52323151,160.8720551,0.00000000,0.56776989,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98608017,-25.29804420,-10.56482410,114.3281097,213.6505127,0.00000000,1.42121232,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10698605,-25.55332565,-10.67146397,115.4817047,215.8065186,0.00000000,1.43555367,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.49188036,45.66699219,3.60998249,186.4076843,1910.678589,0.00000000,3.11814523,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.59074998,0.00000000,3.60998249,14.65619850,150.2242584,0.00000000,0.01927556,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006861,0.00000000,-0.00000000,0.00028051,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81971747,-11.88206100,-0.66389507,48.48931503,92.93784332,0.00000000,0.15582240,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77514637,-11.23598957,-0.62779665,45.85277176,87.88448334,0.00000000,0.14734976,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.68093514,-26.34841156,4.28663588,108.9590759,208.8382263,0.00000000,0.60570067,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044052,-2.45832205,-26.33044052,3.05655313,107.5829010,207.9194794,0.00000000,0.59836650,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461473,-21.16007423,-5.34565067,89.31725311,171.1914062,0.00000000,0.50896406,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263308,-21.07709503,-4.27167940,88.01071167,168.6871948,0.02380856,0.50095344,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.64511871,8.79620838,-86.64511871,-5.85800791,204.3139954,353.2929077,0.00000000,2.93796730,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.69294739,9.10552597,-89.69294739,-6.06414795,211.5009155,365.7203064,0.00000000,3.04131293,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640391,-12.47352791,2.54785872,51.24724197,99.45162964,0.00000000,0.28148916,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319166,-11.30027485,2.30823541,46.42692566,90.09731293,0.00000000,0.25501245,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.77474213,1.99656355,-50.77474213,-1.00897634,118.7202454,205.2870331,0.00000000,0.98715842,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12759936,-6.73761129,1.30418515,27.56771469,52.83811951,0.00000000,0.17658573,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122343,-0.24707906,0.09174244,1.06297469,5.86762094,0.00002679,0.00051902,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93394375,-42.63468933,-9.55372238,177.5095367,340.2266235,0.00000000,1.38022149,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93394375,-42.63468933,-9.55372238,177.5095367,340.2266235,0.00000000,1.38022149,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.70222473,119.9827652,-78.70222473,-114.7134552,336.6314087,561.0523682,0.00000000,5.26931763,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.95450592,-62.94160461,-74.95450592,65.64468384,229.6181793,401.8321228,0.00000000,2.70294595,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52400398,-0.00000000,-20.69743347,86.80603790,748.7020874,0.00000000,0.82657254,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52400398,-0.00000000,-20.69743347,86.80603790,748.7020874,0.00000000,0.82657254,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58150482,1.56267285,4.58150482,-1.55026472,19.42156601,111.2270279,0.00000000,0.01237135,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.14748383,6.67874527,-58.14748383,-4.98045444,139.8697052,233.1161804,0.00000000,1.69829071,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.51658630,6.60628080,-57.51658630,-4.92641640,138.3521271,230.5868988,0.00000000,1.67986429,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.25866604,-0.00000000,13.53860760,52.92959976,542.5265503,0.00000000,0.27998635,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25331283,-1.41842985,-1.23576033,7.64880991,43.27705002,0.00000000,0.01755849,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35966492,-14.82945347,80.35966492,18.73530388,188.5351105,2845.702637,0.00000000,3.90571284,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6537628,-74.82627869,229.6537628,98.17758942,557.2690430,7654.712891,0.00000000,23.35114670,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,2.07003641,1.30045795,-2.06999183,-1.29742336,5.63627148,5.63641691,0.00005961,0.00312940,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,2.07003832,1.28844142,-2.07003832,-1.30045795,5.91741991,5.63627481,0.00000000,0.00003019,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.90267181,-63.29080963,-23.67893028,162.8456573,526.7041016,0.00000000,4.22379398,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.26977587,185.5846100,18.27197838,427.1268005,5730.617188,0.00000000,12.00210571,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65337372,9.52023220,-23.65337372,-8.92998314,62.70080566,197.7903137,0.00000000,0.59015846,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75131798,9.55957508,-23.75131798,-8.96700001,62.96037292,198.6094360,0.00000000,0.59260219,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95395279,14.06845760,-34.95395279,-13.19640923,92.65647125,292.2862854,0.00000000,0.87211102,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-21.71700668,213.5500183,38.52772522,493.7430115,6782.109375,0.00000000,16.81063652,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999809,-4.39386225,20.99999809,5.52231359,49.95924377,837.8581543,0.00000000,1.12844455,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.78574514,38.99998856,5.52231312,90.91003418,1524.637085,0.00000000,3.73656154,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.79145467,38.99998856,5.52231312,90.91065216,1524.647583,0.00000000,3.73082805,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.79145467,38.99998856,5.52231312,90.91065216,1524.647583,0.00000000,3.73082805,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.84595525,38.99998856,5.52231312,90.91656494,1524.746460,0.00000000,3.67635560,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-1.84595525,38.99998856,5.52231312,90.91656494,1524.746460,0.00000000,3.67635560,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999237,-0.96680486,42.99999237,6.44269800,100.1545486,1679.675171,0.00000000,5.47585487,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999237,-0.96680486,42.99999237,6.44269800,100.1545486,1679.675171,0.00000000,5.47585487,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.58472729,11.65999889,-3.28338933,28.63757515,276.6389465,0.00000000,0.30133349,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21394524,-10.37315083,-0.08757233,24.04905128,80.66450500,0.00000000,0.12628922,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21394524,-10.37315083,-0.08757233,24.04905128,80.66450500,0.00000000,0.12628922,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99998474,-25.80792618,84.99998474,32.75386810,205.1393890,3675.413330,0.00000000,6.94600105,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99998474,-25.80792618,84.99998474,32.75386810,205.1393890,3675.413330,0.00000000,6.94600105,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72697449,-27.75065041,77.72697449,33.74641037,190.5924835,3414.781250,0.00000000,5.99581432,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.30811501,85.96398163,-2.00169706,211.1695557,3695.466553,0.00000000,18.30636024,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.50225353,85.96398163,-2.00169730,208.0322723,3640.564453,0.00000000,11.50052929,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90139580,53.43898392,-1.10297596,129.1446381,2260.031006,0.00000000,6.79843044,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63121033,78.69104004,22.10295105,186.4202881,1351.547119,0.00000000,6.47174549,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.03768539,75.00000000,-26.18954086,192.2642822,3284.516846,0.00000000,6.84825325,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.81199646,-39.99999619,68.19631958,1231.447754,184.7171478,0.00000000,3.38432336,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.7000122,32.10161972,150.7000122,-18.65343094,361.4739685,4734.304688,0.00000000,13.44811630,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,18.04956627,106.1999664,-6.21780968,252.7176056,4317.259277,0.00000000,11.83186722,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.59358215,99.99998474,-27.01853752,252.1975403,3303.087158,0.00000000,6.57504034,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.78836727,59.99999237,-9.00617981,146.6629486,2505.491455,0.00000000,3.78209949,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.12745309,-8.13978004,-0.73116088,33.15536880,341.9147034,0.00000000,0.39628884,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27238464,8.05260944,-11.25196457,-7.38439322,56.49065399,306.9557190,0.02041554,0.66819030,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-6.74234343,23.99999619,8.19627476,102.0855103,1035.147095,0.00000000,1.45394421,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16364670,3.24049330,8.18195152,-3.01207185,35.58699417,355.8699646,0.01830556,0.22842157,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30200577,22.99439240,39.41426086,-20.53595734,110.2807541,731.2517090,0.04243077,2.41818047,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43478012,22.26211548,39.54657745,-19.83000183,109.6757812,727.2609863,0.04196891,2.39185882,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42906189,34.99999237,32.78821564,108.1740417,775.2472534,0.00000000,1.35915911,1,
