xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81939316,123.0360184,69.03237915,334.6763611,5717.387695,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406876,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538895,123.0360260,69.03237915,334.3185425,5711.276367,0.35718462,13.24688911,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84299469,123.0360260,69.03237915,334.3774109,5712.280762,0.35731030,13.18940926,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88615417,123.0360260,69.03237915,334.4213867,5713.032227,0.35740429,13.14626312,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77120209,123.0360260,69.03237915,334.3038635,5711.023438,0.35715300,13.26124668,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82942200,123.0360260,69.03237915,334.3521118,5711.849121,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77203751,123.0360260,69.03237915,334.2934570,5710.845215,0.35713077,13.26041985,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64180756,123.0360260,69.03237915,334.1730652,5708.790527,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74244308,123.0360260,69.03237915,334.2757568,5710.541504,0.35709289,13.29006672,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29345894,93.70169830,-16.98648071,242.5279236,4244.238281,0.19553882,7.30697680,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18697929,93.70169830,-16.98648071,242.4669800,4243.170410,0.19544052,7.20043945,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29543495,93.70169830,-16.98647881,242.5599518,4244.798340,0.18529624,7.30890703,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18674278,93.70169830,-16.98648071,242.4629822,4243.101562,0.19543408,7.20020294,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29358292,93.70169830,-16.98647881,242.5300140,4244.274902,0.19554219,7.30710316,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18622971,93.70169830,-16.98647881,242.4543610,4242.950684,0.19542021,7.19969177,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07945251,93.70169830,-16.98647881,242.3876495,4241.782715,0.19531268,7.09293413,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07930946,93.70169830,-16.98648071,242.3851776,4241.740234,0.19530870,7.09278965,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07930946,93.70169830,-16.98648071,242.3851776,4241.740234,0.19530870,7.09278965,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0902863,-8.42139339,150.2247162,16.93488884,375.7279358,626.2131958,0.13442361,8.51349449,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4321594,-8.47436905,151.5689850,17.02612114,379.0733337,631.7888794,0.13682802,8.55175209,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0906982,-8.44790840,150.2228851,16.96153641,375.7308350,626.2180786,0.13218525,8.51362610,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09191809,9.98781586,0.09669255,-9.94503021,24.13597870,38.61783600,0.00477137,0.04285710,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.09532928,35.90574265,87.14854431,-31.80278587,228.3069000,380.5115051,0.05321230,4.10295820,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.20139503,2.33839035,-12.19375229,-2.20073342,51.69545746,29.87524605,0.00764881,0.13767850,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.20073318,-19.70776558,-11.17434692,20.16982079,94.36394501,55.59579468,0.02639029,0.46207526,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47001648,7.76221752,66.47001648,-3.11084938,161.5262451,2759.406006,0.00000000,4.65127325,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47001648,7.74674702,66.47001648,-3.11084938,161.5223541,2759.340820,0.00000000,4.63599920,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576435,-1.04804075,-0.05932396,2.53349638,8.98723793,0.00020404,0.00645088,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486209,31.25999832,2.29310441,75.22463989,4470.984375,0.23721193,5.27796555,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905725,165.7680511,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21053314,4470.145508,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003174,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310441,75.26326752,4473.280273,0.21766762,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821015,2.16866779,-0.08724020,-2.14462233,5.26930904,18.36260796,0.00096941,0.02402956,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2367859,34.43748474,123.6997986,-21.41180801,311.8469543,5327.386230,0.46301898,13.02578735,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8998566,34.17183304,123.8998566,-21.41180992,313.2308044,5351.025391,0.00000000,12.75994205,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293017,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01495790,-5.78388834,-4.00848389,5.94533920,16.95612335,60.67335892,0.00647403,0.16149297,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06713343,-5.86299610,-4.06052113,6.02661514,17.18427658,61.48973846,0.00661268,0.16366380,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80270767,12.62983799,-10.78889942,-12.27223969,40.02428818,138.2659912,0.01380626,0.35764784,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22524452,4.64141846,-21.19696426,-3.92208028,52.24215317,183.8764801,0.02827758,0.71931100,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97842598,4.81004286,-20.95760918,-4.09717941,51.75162888,182.1499329,0.02081179,0.71280354,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8768921,250.5414276,537.5953369,-215.6940765,1423.158936,1504.564209,0.71850359,34.84742355,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8649902,262.8805542,537.5952148,-227.4665070,1435.919067,1516.762451,0.73020113,35.41475677,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00272889,-20.80511665,0.00009703,20.94231987,49.97642517,907.9121094,0.00282563,0.13704306,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00272889,-20.80511665,0.00009703,20.94231987,49.97642517,907.9121094,0.00282563,0.13704306,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00272889,-20.80511665,0.00009703,20.94231987,49.97642517,907.9121094,0.00282563,0.13704306,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-33.56733322,0.00000000,33.55526733,87.18869019,1101.835083,0.00000000,-0.01206418,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-22.37553596,0.00000000,22.37017059,58.13977051,734.7333984,0.00000000,-0.00536444,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41474152,16.75171471,-85.09092712,-9.07857227,209.6520233,762.8473511,0.32381904,7.67310238,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41474152,16.75171471,-85.09092712,-9.07857227,209.6520233,762.8473511,0.32381904,7.67310238,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00413484,-22.98810387,0.00000501,23.18886757,55.22022247,1003.167175,0.00413958,0.20076971,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00413484,-22.98810387,0.00000501,23.18886757,55.22022247,1003.167175,0.00413958,0.20076971,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00413484,-22.98810387,0.00000501,23.18886757,55.22022247,1003.167175,0.00413958,0.20076971,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00413484,-22.98810387,0.00000501,23.18886757,55.22022247,1003.167175,0.00413958,0.20076971,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.71579742,11.74017525,80.77026367,-8.68988228,409.4519653,195.2902832,0.05447298,3.05048704,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.71579742,11.74017525,80.77026367,-8.68988228,409.4519653,195.2902832,0.05447298,3.05048704,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.71579742,11.74017525,80.77026367,-8.68988228,409.4519653,195.2902832,0.05447298,3.05048704,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.39479065,13.50387383,-65.20822906,-9.08340168,160.6567993,579.0145264,0.18655455,4.42053175,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.45820618,13.52600765,-65.27128601,-9.09697723,160.8122406,579.5747681,0.18691576,4.42909050,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849155,4.41852045,-12.70957565,-4.12403679,32.86109161,116.8063965,0.00891481,0.29454535,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585419,4.52514791,-12.93734455,-4.22520399,33.47073364,118.9734497,0.00850877,0.30002663,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49140835,-33.59269333,-7.05582571,83.58821869,291.2922668,0.02956899,1.43557405,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34930420,-32.97895432,-6.93984175,82.06752777,285.9929199,0.02850289,1.40946794,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49140835,-33.59269333,-7.05582571,83.58821869,291.2922668,0.02956899,1.43557405,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12619400,7.82650280,-35.06360245,-5.83552074,87.09114075,303.4993896,0.06259342,1.99095213,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78893280,7.82310390,-34.73079300,-5.85033178,86.29287720,300.7176514,0.05814235,1.97282195,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29160881,-8.70966530,-23.27800751,9.25138855,60.93119049,214.4595184,0.01359482,0.54164642,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28648281,-10.75627327,-12.27273750,11.19563770,40.01242447,142.2261353,0.01374582,0.43933770,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48162842,39.91899872,-25.43614769,-38.10673904,116.0430298,392.2592468,0.04548121,1.81206739,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086277,2.10226369,-6.56937218,-2.04180527,16.93723869,53.12109756,0.00148980,0.06035902,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874317,2.01364207,-6.37706757,-1.95503902,16.42183304,51.50460052,0.00167090,0.05851617,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96406555,-58.93269348,19.96406555,62.55818176,152.5205688,1099.419067,0.00000000,3.62548232,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.48977280,12.15501022,-0.48993587,-12.14900017,30.68773842,30.68787956,0.00013120,0.00605551,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87249374,-2.95263577,-17.83367538,3.80881906,45.71995544,157.3345184,0.03881851,0.85616374,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90879822,-2.89027023,-17.87311363,3.74780297,45.78501892,157.5584106,0.03568497,0.85752064,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28483582,-2.85504007,-17.24731827,3.68306422,44.21644974,152.1605530,0.03751761,0.82800967,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88729668,10.29765320,-20.86060143,-9.46353054,58.79107666,196.6828461,0.02669171,0.83411616,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37480545,-2.89876795,-20.35505486,3.56694937,51.95510101,177.4358826,0.01974848,0.66815692,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78573704,-5.69911337,10.78573704,6.04168987,63.09934235,30.26849937,0.00000000,0.34255847,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81264305,-1.10609591,10.81264305,1.37456250,56.22095871,26.68663406,0.00000000,0.26842839,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209373,-0.20054550,0.82221329,0.20434563,19.24828148,2.08718061,0.00011983,0.00380241,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817243,-0.18015601,0.84841156,0.18403329,19.72352982,2.13870811,0.00023955,0.00389086,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70724440,1.21117926,-4.70178175,-1.09623301,11.87744808,218.8950500,0.00546277,0.11492720,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79582071,1.22678065,-4.79009247,-1.10972440,12.09657860,222.9335327,0.00572813,0.11703961,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70843887,1.23595488,-4.70352745,-1.12082136,11.89550114,219.2278595,0.00491050,0.11512720,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38886356,4.35754776,-11.38256168,-4.13684320,29.56598854,102.3466797,0.00629675,0.22065991,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13819981,4.22366047,-11.13140583,-4.00813866,28.88247299,99.98081970,0.00679276,0.21553952,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21236992,0.90950549,-21.19026947,-0.17132530,52.37334824,180.6880188,0.02210030,0.73809874,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43517876,0.93481308,-21.41339684,-0.18889204,52.92514420,182.5917358,0.02178422,0.74589157,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64795876,0.68269449,-8.63401413,-0.48837537,21.53651237,73.84086609,0.01394184,0.19428329,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30583382,1.00015211,-8.30009174,-0.81234264,20.76930428,71.21038055,0.00574313,0.18775623,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62652111,-1.61616910,-11.61250877,1.97404981,29.04281425,101.2098236,0.01401081,0.35785562,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36402225,-1.62054408,-11.34908867,1.97043777,28.40119553,98.97385406,0.01493473,0.34989932,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35064316,8.20471287,-23.32055664,-7.23778915,62.27883911,210.5200043,0.03008929,0.96691400,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76576614,8.00308704,-22.73657227,-7.06037426,60.72214508,205.2580414,0.02919312,0.94275016,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78291059,-7.17934084,-2.78020382,7.27499962,19.53204346,67.10934448,0.00270839,0.09568131,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78359103,-7.12564945,-2.78115034,7.22065735,19.40574455,66.67508698,0.00244172,0.09506901,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60662842,3.41820049,-11.59209538,-3.04171228,31.75407410,102.9119720,0.01453219,0.37645298,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05259323,6.49457407,-22.02498245,-5.77928638,60.33273697,195.5328217,0.02761117,0.71526062,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44015121,4.79314375,-30.39053726,-3.50784397,80.87575531,262.1109009,0.04961531,1.28527260,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.09297583,9.17830563,-0.09163949,-9.10425377,21.95857239,44.01686859,0.00133629,0.07405844,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.09292405,9.16398048,-0.09159183,-9.09015656,21.92469406,43.94896317,0.00133217,0.07383011,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39817047,-28.82311630,21.43098640,30.03857422,86.79553223,593.1013794,0.03282027,1.21556532,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-77.59046173,-24.31061935,77.65354919,27.50936508,398.9526367,199.3895416,0.06309313,3.19882154,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354874,13.98781109,-42.06722641,-12.26960754,107.7251205,367.8976746,0.06632769,1.71820319,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354874,13.98781109,-42.06722641,-12.26960754,107.7251205,367.8976746,0.06632769,1.71820319,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97890663,10.27414036,-29.92947769,-8.72942924,80.84571838,267.6480713,0.04942791,1.54462218,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.63009626,0.37421268,0.63043660,2.87449741,6.01031256,0.00001605,0.00034036,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.63009626,0.37421268,0.63043660,2.87449741,6.01031256,0.00001605,0.00034036,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39955425,39.37199783,-11.58330917,171.9521942,1762.510498,0.00000000,2.81628752,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41434002,39.37199783,-11.58330917,171.9730377,1762.722900,0.00000000,2.83098245,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42412758,39.37199783,-11.58330917,171.9868317,1762.864502,0.00000000,2.84078240,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36042500,39.37199783,-11.58331013,171.8971405,1761.945923,0.00000000,2.77714372,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41434002,39.37199783,-11.58330917,171.9730377,1762.722900,0.00000000,2.83098245,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550817,-4.42593002,-1.54847729,19.67436218,217.5527344,0.00663441,0.09700982,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547622,-4.42593002,-1.54847729,19.67431831,217.5527191,0.00663439,0.09700948,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558852,-4.42593002,-1.54847729,19.68250656,217.6427460,0.00663990,0.09709014,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363190,-29.33819008,91.18363190,37.38343048,395.8026123,4056.978271,0.00000000,8.04513645,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363190,-29.41585159,91.18363190,37.38343048,395.8957214,4057.930420,0.00000000,7.96761131,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.48952103,91.18363953,37.38343430,395.2156982,4050.960205,0.00000000,7.89396524,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.42338562,91.18363953,37.38343430,395.1318665,4050.101807,0.00000000,7.96003866,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.48954773,91.18363953,37.38343430,395.2150269,4050.953125,0.00000000,7.89393616,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.45646286,91.18363953,37.38343430,395.1730347,4050.523682,0.00000000,7.92697906,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.34638596,91.18363953,37.38343430,395.0364685,4049.122070,0.00000000,8.03714180,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.47844315,91.18363953,37.38343430,395.2036743,4050.836182,0.00000000,7.90505791,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.46744537,91.18363953,37.38343430,395.1871948,4050.668457,0.00000000,7.91597509,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.46744537,91.18363953,37.38343430,395.1871948,4050.668457,0.00000000,7.91597509,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363190,-29.45522308,91.18363190,37.38342667,396.0732422,4059.749756,0.00000000,7.92825794,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000002,1.30159903,-0.48000002,-1.30000007,5.73417664,58.77790451,0.00000000,0.00166429,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.365234,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.403809,0.17582652,6.68844080,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2839050,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532951,-6.76941347,17.87291527,7.17973995,89.85604858,155.6561432,0.01758543,0.41032672,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31423426,9.49800014,5.60000038,51.17319870,966.6532593,0.00996525,0.28578928,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28705597,15.50000000,-2.15083575,74.82128906,1309.372559,0.00000000,1.13622487,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28705597,15.50000000,-2.15083575,74.82128906,1309.372559,0.00000000,1.13622487,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28705597,15.50000000,-2.15083575,74.82128906,1309.372559,0.00000000,1.13622487,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771721,-2.88576031,15.50000000,4.00843716,74.11570740,1339.612671,0.07228152,1.12267065,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53825760,15.36852551,-54.50390625,-13.71168232,288.7388916,288.7389832,0.03434895,1.65692067,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53825760,15.36852551,-54.50390625,-13.71168232,288.7388916,288.7389832,0.03434895,1.65692067,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53825760,15.36852551,-54.50390625,-13.71168232,288.7388916,288.7389832,0.03434895,1.65692067,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005983,-1.96019518,5.51376581,2.04281259,262.3159790,28.47985840,0.00370884,0.08265406,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005983,-1.96019518,5.51376581,2.04281259,262.3159790,28.47985840,0.00370884,0.08265406,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634301,0.01920963,-0.08628828,-0.01870290,0.45701528,4.18561411,0.00005457,0.00050442,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743855,0.10741057,-0.40727177,-0.10499491,2.17703199,19.93861580,0.00016644,0.00241112,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75303078,-1.12753177,3.77364445,1.34854555,176.2475281,20.76365471,0.02061494,0.22101916,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64106750,-0.72560352,3.65905690,0.92678273,166.9788666,19.55762863,0.01798988,0.20118678,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810689,-0.19317032,1.06876409,0.20270117,49.21799469,5.46194172,0.00065790,0.00953332,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580013,0.72534180,-12.60079288,-0.36124995,63.55435944,110.0646667,0.02501281,0.36411047,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00410938,1.06882298,-13.98393631,-0.66405630,70.58098602,122.2334900,0.02017578,0.40481734,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599888,4.12837362,-8.21649456,-3.93914723,46.25297546,160.2033844,0.00950280,0.18921757,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06552172,-8.41963863,-3.87321973,47.04410172,162.9434967,0.01272203,0.19227615,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31449175,-8.44083405,-4.11940908,47.67648697,165.1341858,0.00843376,0.19510485,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587687,2.63543296,-6.14611769,-2.34040380,33.84934616,310.2632446,0.01975914,0.29503992,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275406,2.65334058,-6.14611769,-2.34040380,33.87049484,302.4530945,0.01663639,0.31294402,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507837,-1.41735697,7.21262980,1.70841873,333.7135315,37.40890121,0.01755150,0.29106233,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987558,-2.55088115,7.22920513,2.87183905,348.0242004,39.25882339,0.01933032,0.32096383,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.46033674,44.76686478,-0.39570588,-42.57367706,224.7512054,1919.755127,0.06462944,2.19330692,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284488,-1.38915884,3.44178033,1.50823486,160.4098816,18.67856979,0.00893379,0.11905643,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452738,-1.39608502,3.46357012,1.51588929,161.3930359,18.79304504,0.00904363,0.11978193,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151894,-0.76697695,3.03622532,0.83522660,135.5598450,15.78493404,0.00470703,0.06826171,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725413,-0.75809121,3.00191116,0.82554948,134.0253143,15.60622311,0.00465834,0.06748868,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847139,1.08589125,-2.60367298,-0.99832529,14.09426594,119.4286575,0.00479845,0.08757164,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61108232,1.09100211,-2.60367346,-0.99832535,14.16901779,120.0620270,0.00740892,0.09267889,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079601,2.70823407,-7.05479622,-2.44479322,37.73730087,345.6230469,0.01600051,0.26345024,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07125759,2.70664597,-7.05479765,-2.44479346,37.83767700,346.5423889,0.01645982,0.26186073,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872307,-1.17527223,4.72304916,1.36425018,222.8024902,24.18213463,0.01432515,0.18897010,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000631,0.00000000,0.00003137,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776550,-4.97896767,10.83364677,5.05492353,259.4563599,61.09835052,0.04584386,0.07608130,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929205,0.08655399,-1.95569956,-0.03524268,9.98195648,91.42130280,0.00359281,0.05131463,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921123,0.08358078,-1.95554101,-0.03227618,9.98088837,91.41151428,0.00367012,0.05130363,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106255,3.16413641,-11.57509422,-2.79961681,60.31544876,104.4554520,0.01596945,0.36454076,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397327,3.35942364,-12.20778275,-2.97480679,63.63872528,110.2107925,0.01619041,0.38465458,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045403,11.31254387,-31.56507874,-8.68159866,168.8215942,804.0133667,0.10537455,2.63101292,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17712784,12.39831924,-35.04797363,-9.48092556,187.2341766,891.7033081,0.12915544,2.91744709,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77015305,3.68706918,-9.75900650,-3.43582344,52.71984482,91.30130005,0.01114758,0.25127450,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57457352,3.57264566,-9.56275177,-3.32679152,51.59245300,89.34879303,0.01182348,0.24585882,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776836,-4.97896814,10.84066391,5.05584621,259.8776855,61.18010330,0.05281236,0.07687133,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51140571,0.11423655,-1.50920188,-0.08422268,7.73438072,70.83651733,0.00220391,0.03001066,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94443250,0.24160983,-2.94051266,-0.18308558,15.07531071,138.0695343,0.00391922,0.05852110,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242617,-0.62279838,2.73672175,0.68488020,127.9511948,13.93696213,0.00429368,0.06207052,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875923,0.42914253,-2.28399348,-0.30431604,11.37341976,104.2487106,0.00476567,0.12482008,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711319,1.78916860,13.84699917,-0.66460168,67.90045929,579.9831543,0.05988610,1.12456918,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754684,1.66030192,13.84699917,-0.91380811,67.96991730,580.5764771,0.02945255,0.74650896,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636646,1.79757738,13.84699917,-0.67170995,67.90213776,579.9974976,0.06063304,1.12586510,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.11046112,13.84699917,-0.36101463,67.84545135,579.5131226,0.00000000,0.74942076,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365471,2.11277318,16.09700012,-0.54459828,78.88796997,673.8347778,0.08334594,1.56817544,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.10266185,16.09700012,-0.50462431,78.88159943,673.7802734,0.08333244,1.59804189,1,
