xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81935501,123.0360184,69.03233337,334.6763611,5717.387207,0.35794947,13.21300411,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803665,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788254,-55.78535080,123.0360184,69.03233337,334.3184509,5711.274902,0.35718447,13.24688339,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786957,-55.84295273,123.0360184,69.03234100,334.3773499,5712.278809,0.35731021,13.18940544,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88611984,123.0360184,69.03233337,334.4213867,5713.030762,0.35740420,13.14625931,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77116013,123.0360184,69.03233337,334.3038330,5711.022461,0.35715294,13.26124382,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82938385,123.0360184,69.03234100,334.3519897,5711.846680,0.35725603,13.20293999,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77198792,123.0360184,69.03233337,334.2933655,5710.844238,0.35713059,13.26041412,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791382,-55.64176559,123.0360184,69.03233337,334.1730042,5708.789551,0.35687360,13.39051723,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74240112,123.0360184,69.03233337,334.2757263,5710.540527,0.35709274,13.29006004,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29302025,93.70170593,-16.98605919,242.5276642,4244.233887,0.19553837,7.30696011,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18654060,93.70170593,-16.98605919,242.4667053,4243.166504,0.19544007,7.20042372,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29499626,93.70170593,-16.98605919,242.5596771,4244.793945,0.18529582,7.30889082,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18630219,93.70170593,-16.98605728,242.4627075,4243.096680,0.19543365,7.20018673,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29314613,93.70170593,-16.98605919,242.5297394,4244.270996,0.19554174,7.30708599,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18579292,93.70170593,-16.98605728,242.4541168,4242.946289,0.19541979,7.19967556,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07901573,93.70170593,-16.98605728,242.3874054,4241.778809,0.19531225,7.09291792,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07887077,93.70170593,-16.98605919,242.3849182,4241.735352,0.19530825,7.09277248,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07887077,93.70170593,-16.98605919,242.3849182,4241.735352,0.19530825,7.09277248,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1008148,-8.42062855,150.2352600,16.93531036,375.7541199,626.2568359,0.13444234,8.51468086,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4427795,-8.47359848,151.5796356,17.02654266,379.0997314,631.8328857,0.13684708,8.55294323,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1012268,-8.44714546,150.2334290,16.96195984,375.7569885,626.2616577,0.13220368,8.51481342,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.10009103,9.98965168,0.10486735,-9.94684887,24.14066505,38.62533951,0.00477322,0.04287375,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.17935944,35.90731430,87.23265839,-31.79752159,228.4969482,380.8282471,0.05330093,4.10979223,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.15719986,2.34438872,-12.14960957,-2.20767140,51.51873398,29.77311134,0.00759660,0.13673878,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.15600872,-19.70231438,-11.12968540,20.16326141,94.25078583,55.52913284,0.02632704,0.46096775,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47023773,2.75234056,66.47023773,1.84397161,160.5674286,2743.026367,0.00000000,4.59621763,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47023773,2.73719144,66.47023773,1.84397137,160.5660553,2743.002930,0.00000000,4.58126497,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824364,0.06576295,-1.04804075,-0.05932396,2.53322363,8.98627090,0.00020400,0.00644949,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486137,31.25999832,2.29310465,75.22463989,4470.984375,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886032,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905725,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734613,31.25999832,2.29310489,75.21053314,4470.145508,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822371,31.25999832,2.29310513,75.22002411,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070004,31.25999832,2.29310489,75.26326752,4473.280273,0.21766767,5.24381208,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820410,2.16852140,-0.08724005,-2.14462185,5.25326777,18.30670547,0.00096351,0.02388347,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2657318,10.91367340,123.6987839,1.26895797,301.5866089,5152.104004,0.43305174,12.18274021,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8991013,10.67698383,123.8991013,1.26895821,303.0741272,5177.515625,0.00000000,11.94586277,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308610,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.02019787,-5.65064049,-4.01377439,5.81084538,16.89053917,60.43869019,0.00642404,0.16024612,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07248640,-5.72795677,-4.06592512,5.89031363,17.11781120,61.25191116,0.00656162,0.16240020,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79196358,12.35790825,-10.77819920,-12.00144386,39.96071625,138.0464020,0.01376244,0.35651258,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22551918,4.64848948,-21.19696045,-3.92208028,52.49830627,184.7780609,0.02855556,0.72638202,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97862434,4.81704903,-20.95760727,-4.09717941,52.00537491,183.0430450,0.02101637,0.71981066,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8854370,242.2306976,537.5962524,-207.7559509,1414.851196,1496.488403,0.71081126,34.47434998,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8713379,257.2970581,537.5958862,-222.1565247,1430.085083,1510.885742,0.72455382,35.14086151,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00408080,-25.65390778,0.00021565,25.86243057,61.62381363,1119.506226,0.00429617,0.20836422,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00408080,-25.65390778,0.00021565,25.86243057,61.62381363,1119.506226,0.00429617,0.20836422,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00408080,-25.65390778,0.00021565,25.86243057,61.62381363,1119.506226,0.00429617,0.20836422,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-41.45706558,0.00000000,41.43867874,107.6440964,1360.337524,0.00000000,-0.01838899,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-27.63394737,-0.00000000,27.62576866,71.77665710,907.0675659,0.00000000,-0.00817606,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.43974304,16.78538704,-85.11563873,-9.10540962,209.7453613,763.1871338,0.32410750,7.67993784,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.43974304,16.78538704,-85.11563873,-9.10540962,209.7453613,763.1871338,0.32410750,7.67993784,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00458062,-24.11473274,-0.00002508,24.33565903,57.92652893,1052.331543,0.00455528,0.22093116,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00458062,-24.11473274,-0.00002508,24.33565903,57.92652893,1052.331543,0.00455528,0.22093116,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00458062,-24.11473274,-0.00002508,24.33565903,57.92652893,1052.331543,0.00455528,0.22093116,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00458062,-24.11473274,-0.00002508,24.33565903,57.92652893,1052.331543,0.00455528,0.22093116,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.68900299,11.55052090,80.74340820,-8.50348186,409.2335510,195.1861115,0.05441487,3.04723310,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.68900299,11.55052090,80.74340820,-8.50348186,409.2335510,195.1861115,0.05441487,3.04723310,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.68900299,11.55052090,80.74340820,-8.50348186,409.2335510,195.1861115,0.05441487,3.04723310,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.38669586,13.56098938,-65.20010376,-9.13969707,160.6717224,579.0682983,0.18658921,4.42135286,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.45006561,13.58314705,-65.26310730,-9.15330029,160.8270721,579.6281738,0.18695021,4.42990685,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848965,4.41853762,-12.70957470,-4.12403679,32.86207962,116.8099213,0.00891535,0.29456308,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585323,4.52516603,-12.93734360,-4.22520399,33.47174072,118.9770432,0.00850928,0.30004472,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49164391,-33.59269333,-7.05582571,83.59506989,291.3161316,0.02957383,1.43580925,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34953594,-32.97895432,-6.93984175,82.07426453,286.0163574,0.02850757,1.40969896,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49164391,-33.59269333,-7.05582571,83.59506989,291.3161316,0.02957383,1.43580925,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12624359,7.82798243,-35.06360626,-5.83552122,87.12350464,303.6121521,0.06263994,1.99243200,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78897858,7.82456970,-34.73079681,-5.85033226,86.32492828,300.8294067,0.05818557,1.97428834,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29228592,-8.68052292,-23.27867126,9.22277832,60.96110153,214.5647888,0.01360817,0.54217827,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28727150,-10.73013210,-12.27353001,11.16937065,40.00671387,142.2058258,0.01374190,0.43921232,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48018456,39.86366653,-25.43471527,-38.05186462,116.0283737,392.2096863,0.04546972,1.81160963,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086897,2.10241461,-6.56937361,-2.04180598,16.95833015,53.18724442,0.00149351,0.06050945,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874889,2.01378846,-6.37706947,-1.95503962,16.44228172,51.56874084,0.00167506,0.05866200,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96402359,-58.76122665,19.96402359,62.37675476,152.3108978,1097.907715,0.00000000,3.61552095,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,1.42262208,12.72563362,-1.42276967,-12.71895027,32.34642792,32.34661865,0.00014577,0.00672778,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87262726,-2.93029714,-17.83371353,3.78853273,45.77472305,157.5229797,0.03891155,0.85821599,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90884781,-2.86789942,-17.87307549,3.72748780,45.83985901,157.7471313,0.03577051,0.85957617,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28496170,-2.83343625,-17.24735451,3.66344500,44.26941299,152.3427887,0.03760754,0.82999438,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88678360,10.29641914,-20.86001205,-9.45984936,58.87724686,196.9711151,0.02677002,0.83656299,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37547302,-2.86025381,-20.35567093,3.53014541,52.02154922,177.6627808,0.01979902,0.66986704,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78621006,-5.69878721,10.78621006,6.04527092,63.45820236,30.44064331,0.00000000,0.34646603,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81311798,-1.15753162,10.81311798,1.42933893,56.56977463,26.85220909,0.00000000,0.27176964,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82208824,-0.20054087,0.82221085,0.20444226,19.35053253,2.11226273,0.00012273,0.00389434,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84816742,-0.18015994,0.84841150,0.18412846,19.82836342,2.16440630,0.00024534,0.00398493,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70725203,1.21164787,-4.70176649,-1.09624112,12.02305984,219.3631592,0.00548616,0.11541911,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79582834,1.22725677,-4.79007721,-1.10972381,12.24487591,223.4102478,0.00575265,0.11754057,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70844412,1.23644006,-4.70351124,-1.12081230,12.04134464,219.6964874,0.00493152,0.11561997,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38907909,4.36627817,-11.38253117,-4.13685703,30.76041603,104.3373184,0.00654408,0.22932720,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13843536,4.23221159,-11.13137531,-4.00812721,30.04931259,101.9253540,0.00705957,0.22400567,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21262550,0.91773719,-21.19027519,-0.17134538,53.75257492,181.6999359,0.02234853,0.74638927,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43543053,0.94314849,-21.41339874,-0.18887076,54.31889725,183.6143036,0.02202890,0.75426954,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64828110,0.68705434,-8.63402367,-0.48837200,21.92257690,74.67170715,0.01425735,0.19867988,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30597305,1.00437784,-8.30010033,-0.81234658,21.14162254,72.01162720,0.00587310,0.19200511,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62651920,-1.65478015,-11.61258030,2.01077247,29.25958252,100.9455490,0.01393774,0.35598943,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36388779,-1.65828609,-11.34903145,2.00636983,28.61316872,98.71544647,0.01485684,0.34807459,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35033035,8.19179630,-23.32055473,-7.23488235,62.59952164,209.4224243,0.02977636,0.95685816,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76546288,7.99050570,-22.73657227,-7.05753422,61.03481674,204.1878815,0.02888951,0.93294561,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78287411,-7.21886253,-2.78015375,7.31496239,19.70325089,67.26253510,0.00272077,0.09611852,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78365755,-7.16484642,-2.78120446,7.26037312,19.57567787,66.82737732,0.00245288,0.09550343,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60672188,3.42023587,-11.59211063,-3.04171419,31.83973885,103.1896133,0.01461070,0.37848690,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05277061,6.49844170,-22.02500916,-5.77928972,60.49550247,196.0603333,0.02776035,0.71912509,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44037437,4.79822111,-30.39056396,-3.50784516,81.03533936,262.6281128,0.04981130,1.29034972,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.03877932,9.18161201,-0.03744213,-9.10751343,21.96554756,44.03085327,0.00133714,0.07410549,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.03872888,9.16728115,-0.03739581,-9.09341240,21.93165779,43.96292114,0.00133301,0.07387702,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39709091,-29.05914497,21.43027878,30.28831482,87.28373718,596.4373779,0.03319051,1.22927833,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-80.19937134,-23.23311806,80.26598358,26.61046600,409.9388733,204.8802338,0.06661586,3.37742424,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13357544,13.98851681,-42.06722641,-12.26960754,107.7472458,367.9732666,0.06635496,1.71890950,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13357544,13.98851681,-42.06722641,-12.26960754,107.7472458,367.9732666,0.06635496,1.71890950,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97910309,10.27962685,-29.92950058,-8.72943211,80.98908997,268.1227417,0.04960338,1.55010569,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62939709,0.37421268,0.62973690,2.87211299,6.00532722,0.00001602,0.00033980,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62939709,0.37421268,0.62973690,2.87211299,6.00532722,0.00001602,0.00033980,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.40010357,39.37199783,-11.58383465,171.9529724,1762.518555,0.00000000,2.81631255,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41489124,39.37199783,-11.58383465,171.9738312,1762.730957,0.00000000,2.83100820,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42467690,39.37199783,-11.58383465,171.9876099,1762.872681,0.00000000,2.84080791,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36097431,39.37199783,-11.58383465,171.8979034,1761.953857,0.00000000,2.77716875,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41489124,39.37199783,-11.58383465,171.9738312,1762.730957,0.00000000,2.83100820,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550507,-4.42593002,-1.54847729,19.67403603,217.5490875,0.00663419,0.09700657,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256426,1.64547300,-4.42593002,-1.54847729,19.67398834,217.5490875,0.00663416,0.09700624,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558530,-4.42593002,-1.54847729,19.68217850,217.6390991,0.00663968,0.09708687,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18315887,-29.24021530,91.18315887,37.28044128,395.6792297,4055.713623,0.00000000,8.04012108,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18315887,-29.31784058,91.18315887,37.28044128,395.7719727,4056.662354,0.00000000,7.96263218,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18311310,-29.39138794,91.18311310,37.28042984,395.0937500,4049.710205,0.00000000,7.88909435,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18311310,-29.32528496,91.18311310,37.28042984,395.0102234,4048.854492,0.00000000,7.95513773,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18311310,-29.39141655,91.18311310,37.28042984,395.0930481,4049.703125,0.00000000,7.88906670,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18311310,-29.35834503,91.18311310,37.28042984,395.0512390,4049.274658,0.00000000,7.92209148,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18310547,-29.24831772,91.18310547,37.28042984,394.9150696,4047.878418,0.00000000,8.03220367,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18311310,-29.38031578,91.18311310,37.28042984,395.0817566,4049.586914,0.00000000,7.90018272,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18311310,-29.36932373,91.18311310,37.28042984,395.0653687,4049.419678,0.00000000,7.91109419,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18311310,-29.36932373,91.18311310,37.28042984,395.0653687,4049.419678,0.00000000,7.91109419,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18315887,-29.35719872,91.18315887,37.28044510,395.9492798,4058.479004,0.00000000,7.92329550,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999975,1.30159855,-0.47999975,-1.29999959,5.73420620,58.77820969,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554260,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554260,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.365234,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2838745,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532379,-6.77473927,17.87291527,7.18518209,89.86869812,155.6780701,0.01759038,0.41044220,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31421089,9.49800014,5.60000038,51.17530060,966.6929932,0.00996607,0.28581274,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27738857,15.50000000,-2.14135695,74.81507111,1309.263916,0.00000000,1.13603628,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27738857,15.50000000,-2.14135695,74.81507111,1309.263916,0.00000000,1.13603628,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27738857,15.50000000,-2.14135695,74.81507111,1309.263916,0.00000000,1.13603628,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42769527,-2.89509821,15.50000000,4.01811504,74.12694550,1339.815552,0.07230344,1.12301099,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.49536896,15.40411282,-54.46105194,-13.74859810,288.6230469,288.6231689,0.03432140,1.65559185,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.49536896,15.40411282,-54.46105194,-13.74859810,288.6230469,288.6231689,0.03432140,1.65559185,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.49536896,15.40411282,-54.46105194,-13.74859810,288.6230469,288.6231689,0.03432140,1.65559185,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51010895,-1.96018744,5.51381111,2.04271889,262.1797180,28.46506119,0.00370498,0.08256818,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51010895,-1.96018744,5.51381111,2.04271889,262.1797180,28.46506119,0.00370498,0.08256818,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634357,0.01921540,-0.08628821,-0.01870290,0.45963410,4.20959902,0.00005520,0.00051021,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744016,0.10743818,-0.40727144,-0.10499486,2.18950701,20.05286598,0.00016835,0.00243883,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75281429,-1.12518990,3.77366424,1.34873521,177.2539215,20.88221931,0.02085104,0.22355053,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64127898,-0.72794503,3.65948892,0.93159306,168.0002289,19.67725182,0.01821062,0.20365541,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810760,-0.19317038,1.06876850,0.20275675,49.36106491,5.47781944,0.00066173,0.00958882,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72537845,-12.60079288,-0.36124992,63.55755615,110.0702057,0.02501533,0.36414719,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411320,1.06886375,-13.98393631,-0.66405630,70.58454132,122.2396469,0.02017782,0.40485811,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600079,4.12839270,-8.21649551,-3.93914723,46.25533676,160.2115784,0.00950377,0.18923689,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236065,4.06554174,-8.41963863,-3.87321973,47.04650116,162.9518127,0.01272333,0.19229579,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31451178,-8.44083405,-4.11940908,47.67892456,165.1426086,0.00843462,0.19512478,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587830,2.63545561,-6.14611769,-2.34040380,33.85065079,310.2752075,0.01976066,0.29506260,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275549,2.65336490,-6.14611769,-2.34040380,33.87180710,302.4647522,0.01663767,0.31296808,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41737080,7.21263075,1.70843971,333.7177429,37.40936661,0.01755194,0.29106963,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55086732,7.22920513,2.87183261,348.0281982,39.25926971,0.01933076,0.32097113,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.42911512,32.08398056,-0.39591458,-30.95743370,161.0829315,1375.921631,0.03319907,1.12666535,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284750,-1.38915932,3.44183230,1.50889540,160.8539581,18.73027611,0.00898332,0.11971653,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452952,-1.39608562,3.46362257,1.51655376,161.8398132,18.84506607,0.00909377,0.12044606,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152156,-0.76697725,3.03626394,0.83574855,136.0767822,15.84512806,0.00474300,0.06878332,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725676,-0.75809157,3.00194955,0.82606572,134.5364075,15.66573715,0.00469394,0.06800438,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847592,1.08597946,-2.60367274,-0.99832529,14.10136127,119.4887695,0.00480328,0.08765983,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61111140,1.09135568,-2.60367441,-0.99832553,14.19601059,120.2907639,0.00743718,0.09303235,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081175,2.70849919,-7.05479527,-2.44479322,37.75628662,345.7969360,0.01601661,0.26371539,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07130146,2.70732856,-7.05479908,-2.44479370,37.88695145,346.9936218,0.01650271,0.26254317,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872021,-1.17527187,4.72306633,1.36451709,222.9599609,24.19923019,0.01434541,0.18923734,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775215,-4.97896671,10.83370209,5.05503464,259.6476440,61.14340210,0.04591149,0.07619355,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929277,0.08665772,-1.95569301,-0.03524289,9.99201965,91.51348114,0.00360005,0.05141816,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921195,0.08368448,-1.95553446,-0.03227639,9.99095154,91.50366974,0.00367753,0.05140714,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106636,3.16422844,-11.57509422,-2.79961681,60.32305908,104.4686356,0.01597348,0.36463279,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397804,3.35952091,-12.20778275,-2.97480679,63.64676285,110.2247162,0.01619450,0.38475171,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67048073,11.31323624,-31.56507874,-8.68159866,168.8437958,804.1192017,0.10540228,2.63170528,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17716599,12.39908600,-35.04797363,-9.48092556,187.2588196,891.8207397,0.12918942,2.91821480,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77012920,3.68755984,-9.75896072,-3.43581581,52.77200699,91.39162445,0.01116965,0.25177199,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57455158,3.57312608,-9.56270695,-3.32678485,51.64350510,89.43719482,0.01184689,0.24634559,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78771687,-4.97896242,10.84068871,5.05595303,260.0676880,61.22483063,0.05288959,0.07698374,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51091325,0.11421142,-1.50870657,-0.08415946,7.73928881,70.88147736,0.00220671,0.03004877,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94347286,0.24155466,-2.93954825,-0.18295611,15.08487701,138.1571655,0.00392420,0.05859539,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242617,-0.62279838,2.73672462,0.68492365,127.9960709,13.94184875,0.00429669,0.06211405,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876042,0.42917314,-2.28399348,-0.30431604,11.37481403,104.2614975,0.00476684,0.12485062,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712082,1.76859176,13.84699917,-0.64418125,67.89573669,579.9428101,0.05987778,1.12441289,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81755638,1.62925124,13.84699917,-0.88297224,67.96012878,580.4928589,0.02944408,0.74629420,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637505,1.77702212,13.84699917,-0.65131289,67.89737701,579.9567261,0.06062454,1.12570703,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.07970917,13.84699917,-0.33034560,67.84169769,579.4810791,0.00000000,0.74933779,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366234,2.09286690,16.09700012,-0.52481985,78.88475800,673.8073120,0.08333915,1.56804776,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367378,2.08313417,16.09700012,-0.48521516,78.87865448,673.7553711,0.08332626,1.59792340,1,
