xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81939316,123.0360184,69.03237915,334.6763611,5717.387695,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406647,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538895,123.0360184,69.03237915,334.3185425,5711.275879,0.35718462,13.24688911,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84299469,123.0360184,69.03237915,334.3774109,5712.279297,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88615417,123.0360184,69.03237915,334.4213867,5713.032227,0.35740435,13.14626503,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77120209,123.0360184,69.03237915,334.3038635,5711.023438,0.35715309,13.26124954,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82942200,123.0360184,69.03237915,334.3520508,5711.847656,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77203751,123.0360184,69.03237915,334.2933960,5710.844238,0.35713068,13.26041794,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64180756,123.0360184,69.03237915,334.1730652,5708.790039,0.35687372,13.39052010,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74243546,123.0360184,69.03237915,334.2757263,5710.541016,0.35709286,13.29006577,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29324913,93.70169830,-16.98627853,242.5277863,4244.236328,0.19553863,7.30697012,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90465546,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18677139,93.70169830,-16.98627853,242.4668427,4243.168457,0.19544028,7.20043087,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29522705,93.70169830,-16.98628044,242.5598145,4244.796387,0.18529601,7.30889893,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18653297,93.70169830,-16.98627853,242.4628601,4243.098633,0.19543390,7.20019579,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29337692,93.70169830,-16.98628044,242.5298920,4244.272949,0.19554201,7.30709600,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18602180,93.70169830,-16.98628044,242.4542389,4242.948242,0.19541997,7.19968319,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07924652,93.70169830,-16.98628044,242.3875122,4241.780762,0.19531250,7.09292746,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07910156,93.70169830,-16.98627853,242.3850555,4241.737793,0.19530854,7.09278297,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07910156,93.70169830,-16.98627853,242.3850555,4241.737793,0.19530854,7.09278297,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0952301,-8.42103386,150.2296753,16.93508530,375.7402039,626.2336426,0.13443241,8.51405239,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4371490,-8.47400665,151.5739899,17.02631950,379.0857239,631.8095703,0.13683696,8.55231094,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0956421,-8.44754982,150.2278290,16.96173477,375.7431335,626.2385254,0.13219391,8.51418304,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.10164972,9.99000168,0.10642639,-9.94719601,24.14156151,38.62677383,0.00477357,0.04287693,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.19538879,35.90761566,87.24870300,-31.79651833,228.5332031,380.8886414,0.05331784,4.11109591,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.14877033,2.34562778,-12.14118958,-2.20908904,51.48511887,29.75368500,0.00758669,0.13656038,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.14747810,-19.70116997,-11.12116814,20.16190338,94.22887421,55.51622009,0.02631479,0.46075335,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47039795,2.25115728,66.47039795,2.34253502,160.5216370,2742.244629,0.00000000,4.59359741,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47039795,2.23603082,66.47039795,2.34253478,160.5205231,2742.225342,0.00000000,4.57866812,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824364,0.06576271,-1.04804063,-0.05932396,2.53317547,8.98609924,0.00020399,0.00644924,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796650,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21053314,4470.145508,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003174,4470.709961,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310441,75.26327515,4473.280273,0.21766764,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820318,2.16849995,-0.08723999,-2.14462185,5.25092316,18.29853630,0.00096265,0.02386216,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2590408,19.76452255,123.6997375,-7.36718559,304.2325134,5197.306152,0.44068369,12.39744377,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8998032,19.51951599,123.8998032,-7.36718607,305.6809998,5222.049805,0.00000000,12.15225124,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293017,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01658440,-5.74245119,-4.01012659,5.90350819,16.93541908,60.59928131,0.00645823,0.16109882,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06879520,-5.82100201,-4.06219912,5.98422194,17.16329575,61.41466141,0.00659654,0.16326438,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79935837,12.54524612,-10.78556538,-12.18801498,40.00363541,138.1946716,0.01379201,0.35727882,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22532272,4.64357901,-21.19695663,-3.92207956,52.32056427,184.1524506,0.02836252,0.72147173,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97848129,4.81218290,-20.95760345,-4.09717846,51.82930374,182.4232941,0.02087430,0.71494478,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8795166,247.3861389,537.5949097,-212.6878662,1419.976074,1501.341431,0.71542895,34.69830322,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8668213,260.7807617,537.5949097,-225.4673920,1433.711670,1514.572876,0.72809470,35.31259155,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00334192,-22.63521385,0.00000296,22.79758835,54.37254333,987.7749023,0.00334460,0.16221301,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00334192,-22.63521385,0.00000296,22.79758835,54.37254333,987.7749023,0.00334460,0.16221301,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00334192,-22.63521385,0.00000296,22.79758835,54.37254333,987.7749023,0.00334460,0.16221301,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-36.54224396,0.00000000,36.52795410,94.89484406,1199.220581,0.00000000,-0.01429100,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-24.35832405,-0.00000000,24.35196877,63.28458023,799.7501221,0.00000000,-0.00635584,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41675568,16.76081467,-85.09288788,-9.08660698,209.6665802,762.9002686,0.32386395,7.67416716,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41675568,16.76081467,-85.09288788,-9.08660698,209.6665802,762.9002686,0.32386395,7.67416716,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00435963,-23.53965759,-0.00001876,23.75017166,56.54512405,1027.236206,0.00434061,0.21051946,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00435963,-23.53965759,-0.00001876,23.75017166,56.54512405,1027.236206,0.00434061,0.21051946,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00435963,-23.53965759,-0.00001876,23.75017166,56.54512405,1027.236206,0.00434061,0.21051946,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00435963,-23.53965759,-0.00001876,23.75017166,56.54512405,1027.236206,0.00434061,0.21051946,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.63409424,11.68368721,80.68844604,-8.63980961,409.0212097,195.0848541,0.05435842,3.04407167,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.63409424,11.68368721,80.68844604,-8.63980961,409.0212097,195.0848541,0.05435842,3.04407167,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.63409424,11.68368721,80.68844604,-8.63980961,409.0212097,195.0848541,0.05435842,3.04407167,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.36792755,13.52005768,-65.18150330,-9.10253429,160.6032104,578.8213501,0.18643008,4.41758204,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.43130493,13.54217339,-65.24450684,-9.11610031,160.7585449,579.3811646,0.18679094,4.42613268,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848965,4.41855001,-12.70957470,-4.12403679,32.86276245,116.8123474,0.00891572,0.29457536,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585323,4.52517891,-12.93734360,-4.22520399,33.47243881,118.9795074,0.00850964,0.30005723,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49150753,-33.59269333,-7.05582571,83.59112549,291.3023376,0.02957104,1.43567371,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34940338,-32.97895432,-6.93984175,82.07038116,286.0028381,0.02850487,1.40956581,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49150753,-33.59269333,-7.05582571,83.59112549,291.3023376,0.02957104,1.43567371,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12621689,7.82720661,-35.06359863,-5.83552074,87.10655212,303.5530701,0.06261557,1.99165666,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78895187,7.82380199,-34.73078918,-5.85033178,86.30813599,300.7708740,0.05816293,1.97352004,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29191589,-8.69614506,-23.27830887,9.23811436,60.94503403,214.5082397,0.01360100,0.54189259,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28684521,-10.74414444,-12.27310085,11.18344975,40.00975800,142.2166290,0.01374399,0.43927914,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48095322,39.89332199,-25.43547440,-38.08127594,116.0361938,392.2361450,0.04547586,1.81185412,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086468,2.10233331,-6.56937218,-2.04180503,16.94704819,53.15187073,0.00149153,0.06042898,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874508,2.01370955,-6.37706757,-1.95503891,16.43134689,51.53443909,0.00167284,0.05858400,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96403122,-58.85282135,19.96403122,62.47367096,152.4229126,1098.715210,0.00000000,3.62084103,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-0.00013928,12.53993797,-0.00001505,-12.53354073,31.65359688,31.65371323,0.00013959,0.00644265,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87254524,-2.94237113,-17.83368301,3.79949522,45.74507141,157.4209442,0.03886116,0.85710454,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90880966,-2.87999105,-17.87308502,3.73846579,45.81016922,157.6449280,0.03572419,0.85846299,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28488350,-2.84511328,-17.24732590,3.67404699,44.24073029,152.2441101,0.03755883,0.82891947,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88705635,10.29709911,-20.86032867,-9.46189404,58.82923889,196.8104858,0.02672638,0.83519930,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37508965,-2.88168144,-20.35531616,3.55061936,51.98450089,177.5362549,0.01977083,0.66891319,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78625107,-5.69876051,10.78625107,6.04559755,63.49053192,30.45615005,0.00000000,0.34681910,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81315804,-1.16212511,10.81315804,1.43423498,56.60124207,26.86714554,0.00000000,0.27207208,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82208759,-0.20054078,0.82221031,0.20444529,19.35828972,2.11310959,0.00012283,0.00389747,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84816664,-0.18015985,0.84841090,0.18413159,19.83630753,2.16527343,0.00024554,0.00398812,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70724344,1.21164942,-4.70175791,-1.09624016,12.02318668,219.3655396,0.00548627,0.11542156,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79581928,1.22725832,-4.79006815,-1.10972285,12.24500561,223.4126282,0.00575277,0.11754307,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70843554,1.23644149,-4.70350266,-1.12081134,12.04147243,219.6988373,0.00493162,0.11562243,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38909817,4.36793137,-11.38250065,-4.13683510,30.25426483,104.7292557,0.00659333,0.23105314,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13846016,4.23380375,-11.13134575,-4.00812912,29.55484200,102.3083038,0.00711270,0.22569157,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21280670,0.92616695,-21.19020844,-0.17132650,52.96119690,182.7160797,0.02259920,0.75476080,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43560982,0.95165145,-21.41333389,-0.18889315,53.51918793,184.6411591,0.02227598,0.76272947,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64820671,0.68646765,-8.63399220,-0.48837546,21.74466515,74.55455780,0.01421265,0.19805700,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30592346,1.00379741,-8.30006981,-0.81234223,20.97004318,71.89865112,0.00585468,0.19140315,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62651825,-1.56141794,-11.61240005,1.92199540,29.15204620,101.5904694,0.01411640,0.36055258,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36420822,-1.56700277,-11.34916210,1.91953325,28.50801468,99.34609985,0.01504728,0.35253629,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35084915,8.21360493,-23.32054520,-7.23975801,62.50139999,211.2723236,0.03030473,0.97383720,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76596260,8.01175690,-22.73656273,-7.06229448,60.93914032,205.9915619,0.02940214,0.94950032,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78294873,-7.13918734,-2.78025413,7.23440266,19.48670959,66.95358276,0.00269584,0.09523764,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78352427,-7.08575630,-2.78109479,7.18032265,19.36070251,66.52031708,0.00243040,0.09462819,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60666656,3.41931963,-11.59209061,-3.04171157,31.80128098,103.0649719,0.01457543,0.37757310,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05266571,6.49670076,-22.02497101,-5.77928495,60.42242432,195.8235168,0.02769332,0.71738887,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44022942,4.79544878,-30.39052200,-3.50784349,80.94828796,262.3459473,0.04970432,1.28757846,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.12949640,9.18728542,0.13083547,-9.11308193,21.98106575,44.06195450,0.00133903,0.07421022,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.12954232,9.17294121,0.13087727,-9.09896755,21.94714737,43.99396896,0.00133490,0.07398140,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39765549,-28.93564034,21.43065071,30.15761948,87.02806854,594.6902466,0.03299636,1.22208726,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-78.96834564,-23.91404533,79.03334045,27.20903778,404.9099426,202.3668976,0.06499147,3.29506731,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13356018,13.98816586,-42.06722260,-12.26960754,107.7362442,367.9356079,0.06634137,1.71855760,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13356018,13.98816586,-42.06722260,-12.26960754,107.7362442,367.9356079,0.06634137,1.71855760,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97897339,10.27657509,-29.92946815,-8.72942638,80.90944672,267.8590698,0.04950587,1.54705858,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62927336,0.37421268,0.62961310,2.87169099,6.00444555,0.00001602,0.00033970,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62927336,0.37421268,0.62961310,2.87169099,6.00444555,0.00001602,0.00033970,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.40016937,39.37199783,-11.58389759,171.9530640,1762.519409,0.00000000,2.81631565,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41495705,39.37199783,-11.58389759,171.9739075,1762.731812,0.00000000,2.83101082,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42474270,39.37199783,-11.58389759,171.9877167,1762.873535,0.00000000,2.84081101,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36104012,39.37199783,-11.58389759,171.8979950,1761.954834,0.00000000,2.77717161,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41495705,39.37199783,-11.58389759,171.9739075,1762.731812,0.00000000,2.83101082,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550447,-4.42593002,-1.54847729,19.67397881,217.5484467,0.00663415,0.09700599,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256426,1.64547241,-4.42593002,-1.54847729,19.67392921,217.5484161,0.00663413,0.09700566,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558482,-4.42593002,-1.54847729,19.68211746,217.6384583,0.00663964,0.09708630,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-29.29265785,91.18350983,37.33557892,395.7456055,4056.394043,0.00000000,8.04281902,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-29.37030220,91.18350983,37.33557892,395.8385315,4057.344238,0.00000000,7.96531010,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-29.44391632,91.18350220,37.33557892,395.1594238,4050.383301,0.00000000,7.89171743,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-29.37779808,91.18350220,37.33557892,395.0757141,4049.525879,0.00000000,7.95777655,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-29.44394684,91.18350220,37.33558273,395.1586914,4050.375732,0.00000000,7.89168787,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-29.41086578,91.18350220,37.33557892,395.1168213,4049.947021,0.00000000,7.92472267,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-29.30081177,91.18350220,37.33557892,394.9804688,4048.548096,0.00000000,8.03486061,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-29.43284225,91.18350220,37.33557892,395.1473694,4050.259277,0.00000000,7.90280771,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-29.42184448,91.18350220,37.33557892,395.1309814,4050.092285,0.00000000,7.91372299,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-29.42184448,91.18350220,37.33557892,395.1309814,4050.092285,0.00000000,7.91372299,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-29.40967178,91.18350983,37.33558273,396.0158997,4059.162598,0.00000000,7.92596436,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159891,-0.47999999,-1.29999995,5.73419094,58.77805328,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526112,6.66693306,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526112,6.66693306,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067139,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2838745,4000.408691,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532761,-6.77094316,17.87291527,7.18130302,89.85968781,155.6624298,0.01758685,0.41035983,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31422758,9.49800014,5.60000038,51.17380905,966.6646729,0.00996549,0.28579602,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28427935,15.50000000,-2.14811301,74.81949615,1309.341431,0.00000000,1.13617051,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28427935,15.50000000,-2.14811301,74.81949615,1309.341431,0.00000000,1.13617051,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28427935,15.50000000,-2.14811301,74.81949615,1309.341431,0.00000000,1.13617051,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771149,-2.88844275,15.50000000,4.01121712,74.11894226,1339.670898,0.07228781,1.12276816,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.50652695,15.37798977,-54.47220612,-13.72263241,288.6093750,288.6094666,0.03431815,1.65543461,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.50652695,15.37798977,-54.47220612,-13.72263241,288.6093750,288.6094666,0.03431815,1.65543461,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.50652695,15.37798977,-54.47220612,-13.72263241,288.6093750,288.6094666,0.03431815,1.65543461,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51010704,-1.96018720,5.51381207,2.04278302,262.2821350,28.47618294,0.00370788,0.08263272,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51010704,-1.96018720,5.51381207,2.04278302,262.2821350,28.47618294,0.00370788,0.08263272,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634359,0.01921592,-0.08628818,-0.01870290,0.45986983,4.21175814,0.00005526,0.00051074,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744013,0.10744067,-0.40727127,-0.10499485,2.19063020,20.06315422,0.00016852,0.00244133,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75279331,-1.12498081,3.77366471,1.34875476,177.3445892,20.89290047,0.02087237,0.22377919,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64129615,-0.72815388,3.65952635,0.93202496,168.0922089,19.68802834,0.01823057,0.20387848,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810677,-0.19317031,1.06876576,0.20272909,49.29006195,5.46993971,0.00065983,0.00956125,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580013,0.72536033,-12.60079288,-0.36124995,63.55597305,110.0674591,0.02501408,0.36412901,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06884348,-13.98393631,-0.66405630,70.58277893,122.2366028,0.02017681,0.40483797,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12838364,-8.21649456,-3.93914723,46.25416946,160.2075195,0.00950329,0.18922736,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06553173,-8.41963863,-3.87321973,47.04531860,162.9477234,0.01272269,0.19228610,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31450176,-8.44083405,-4.11940908,47.67772293,165.1384277,0.00843419,0.19511494,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587782,2.63544488,-6.14611769,-2.34040380,33.85003662,310.2695312,0.01975994,0.29505190,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275501,2.65335345,-6.14611769,-2.34040380,33.87118912,302.4592896,0.01663707,0.31295675,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736460,7.21263075,1.70843065,333.7159119,37.40916824,0.01755175,0.29106644,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55087328,7.22920513,2.87183571,348.0264587,39.25907135,0.01933056,0.32096791,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.44291696,38.37367630,-0.39542621,-36.76216125,192.6569824,1645.616577,0.04748933,1.61162877,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284321,-1.38915837,3.44180322,1.50855899,160.6283264,18.70400620,0.00895814,0.11938094,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452547,-1.39608467,3.46359301,1.51621521,161.6128235,18.81863594,0.00906828,0.12010841,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151751,-0.76697677,3.03624177,0.83548677,135.8180237,15.81499767,0.00472498,0.06852199,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725270,-0.75809109,3.00192761,0.82580680,134.2805939,15.63594818,0.00467610,0.06774601,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847259,1.08591712,-2.60367250,-0.99832517,14.09634972,119.4463272,0.00479987,0.08759754,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61109281,1.09113681,-2.60367322,-0.99832517,14.17932129,120.1493454,0.00741970,0.09281374,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079935,2.70831180,-7.05479479,-2.44479299,37.74287415,345.6741333,0.01600524,0.26352811,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07127094,2.70689344,-7.05479527,-2.44479299,37.85557175,346.7062378,0.01647539,0.26210842,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871878,-1.17527187,4.72305107,1.36432683,222.8479004,24.18706512,0.01433099,0.18904713,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003137,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774929,-4.97896624,10.83365631,5.05496502,259.5295410,61.11558533,0.04586973,0.07612423,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95928776,0.08659268,-1.95569253,-0.03524290,9.98569679,91.45556641,0.00359550,0.05135310,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95920694,0.08361948,-1.95553398,-0.03227641,9.98462868,91.44577026,0.00367287,0.05134210,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106350,3.16416550,-11.57509422,-2.79961681,60.31783295,104.4595871,0.01597071,0.36456960,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397423,3.35945415,-12.20778275,-2.97480679,63.64124680,110.2151718,0.01619169,0.38468504,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045975,11.31276131,-31.56507874,-8.68159866,168.8285522,804.0466309,0.10538325,2.63123012,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713928,12.39855957,-35.04797363,-9.48092556,187.2419281,891.7400513,0.12916610,2.91768789,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77011204,3.68723726,-9.75895786,-3.43581581,52.73822784,91.33312225,0.01115536,0.25144976,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57453442,3.57281041,-9.56270504,-3.32678437,51.61045074,89.37994385,0.01183173,0.24603035,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78770638,-4.97896194,10.84063053,5.05588245,259.9495850,61.19702530,0.05284157,0.07691384,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51077938,0.11417878,-1.50857580,-0.08416813,7.73396730,70.83272552,0.00220367,0.03000745,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94321227,0.24148938,-2.93929291,-0.18297139,15.07450485,138.0621643,0.00391880,0.05851484,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242593,-0.62279832,2.73672223,0.68489188,127.9633179,13.93828106,0.00429449,0.06208228,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875947,0.42914930,-2.28399348,-0.30431604,11.37372780,104.2515335,0.00476593,0.12482680,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711510,1.78462195,13.84699917,-0.66009003,67.89940643,579.9741211,0.05988425,1.12453437,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754875,1.65344107,13.84699917,-0.90699530,67.96772766,580.5576782,0.02945066,0.74646091,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636837,1.79303551,13.84699917,-0.66720349,67.90107727,579.9884033,0.06063114,1.12582982,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.10366619,13.84699917,-0.35423875,67.84458160,579.5058594,0.00000000,0.74940169,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365662,2.10837460,16.09700012,-0.54022849,78.88725281,673.8286133,0.08334441,1.56814659,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366806,2.09834695,16.09700012,-0.50033617,78.88093567,673.7746582,0.08333106,1.59801543,1,
