xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81934357,123.0360184,69.03232574,334.6763306,5717.386719,0.35794941,13.21300125,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788254,-55.78533936,123.0360184,69.03232574,334.3184204,5711.275391,0.35718447,13.24688339,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786957,-55.84294128,123.0360184,69.03232574,334.3773193,5712.279297,0.35731012,13.18940258,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88610840,123.0360184,69.03232574,334.4213867,5713.030762,0.35740420,13.14625931,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77114868,123.0360184,69.03232574,334.3038025,5711.021973,0.35715291,13.26124191,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82936859,123.0360184,69.03232574,334.3519897,5711.847168,0.35725603,13.20293999,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77198410,123.0360184,69.03232574,334.2933655,5710.843262,0.35713053,13.26041222,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791382,-55.64175797,123.0360184,69.03232574,334.1730042,5708.789551,0.35687357,13.39051533,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74238968,123.0360184,69.03232574,334.2756653,5710.540039,0.35709268,13.29005814,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29335022,93.70169830,-16.98637581,242.5278473,4244.237305,0.19553870,7.30697298,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18687057,93.70169830,-16.98637581,242.4669037,4243.169922,0.19544037,7.20043421,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29532623,93.70169830,-16.98637581,242.5598907,4244.796875,0.18529612,7.30890179,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18663406,93.70169830,-16.98637581,242.4629059,4243.100098,0.19543399,7.20019865,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29347801,93.70169830,-16.98637772,242.5299377,4244.274414,0.19554210,7.30709934,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18612480,93.70169830,-16.98637772,242.4543152,4242.949219,0.19542007,7.19968700,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07934570,93.70169830,-16.98637772,242.3875885,4241.782227,0.19531259,7.09293032,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07920074,93.70169830,-16.98637581,242.3851013,4241.738281,0.19530860,7.09278584,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07920074,93.70169830,-16.98637581,242.3851013,4241.738281,0.19530860,7.09278584,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0931091,-8.42118835,150.2275391,16.93500137,375.7348938,626.2247925,0.13442864,8.51381302,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4350128,-8.47416306,151.5718384,17.02623367,379.0804138,631.8005981,0.13683313,8.55207157,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0935059,-8.44770432,150.2256927,16.96164894,375.7377930,626.2296753,0.13219020,8.51394463,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09439064,9.98837090,0.09916567,-9.94558048,24.13739395,38.62010574,0.00477193,0.04286214,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.12075043,35.90621948,87.17399597,-31.80119324,228.3643799,380.6072998,0.05323910,4.10502481,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.18802452,2.34011698,-12.18039799,-2.20274544,51.64190674,29.84429550,0.00763297,0.13739339,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.18720055,-19.70621300,-11.16083431,20.16793633,94.33002472,55.57580566,0.02637132,0.46174309,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47007751,7.53526402,66.47007751,-2.88750935,161.4634857,2758.334229,0.00000000,4.64766073,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47007751,7.51981211,66.47007751,-2.88750935,161.4597321,2758.270508,0.00000000,4.63240385,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576391,-1.04804075,-0.05932396,2.53341007,8.98693275,0.00020403,0.00645044,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486161,31.25999832,2.29310465,75.22463989,4470.984375,0.23721196,5.27796650,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680511,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145508,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003174,4470.709961,0.24706548,5.36132193,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310441,75.26327515,4473.279785,0.21766762,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820824,2.16861939,-0.08724027,-2.14462328,5.26392126,18.34383202,0.00096743,0.02398044,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2553329,22.84812355,123.6997147,-10.34697819,305.5035706,5219.020020,0.44437376,12.50125504,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8997955,22.59951019,123.8997955,-10.34697914,306.9387207,5243.535156,0.00000000,12.25245190,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293089,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01629305,-5.75006819,-4.00983238,5.91119719,16.93921661,60.61286163,0.00646112,0.16117106,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06849766,-5.82872105,-4.06189871,5.99201441,17.16714287,61.42842484,0.00659950,0.16333756,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79999256,12.56079388,-10.78619671,-12.20349598,40.00740433,138.2076721,0.01379461,0.35734618,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22532272,4.64318419,-21.19697380,-3.92208052,52.30622864,184.1019897,0.02834699,0.72107643,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97848320,4.81179237,-20.95761871,-4.09717989,51.81510162,182.3733215,0.02086287,0.71455306,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8788452,248.2304535,537.5950317,-213.4907074,1420.824585,1502.238281,0.71628416,34.73978043,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8663330,261.3447266,537.5949707,-226.0022430,1434.303101,1515.197510,0.72869557,35.34173584,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00317125,-22.14913940,0.00003153,22.30462074,53.20492935,966.5633545,0.00320250,0.15532102,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00317125,-22.14913940,0.00003153,22.30462074,53.20492935,966.5633545,0.00320250,0.15532102,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00317125,-22.14913940,0.00003153,22.30462074,53.20492935,966.5633545,0.00320250,0.15532102,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-35.75175858,0.00000000,35.73807526,92.84999847,1173.379028,0.00000000,-0.01368174,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-23.83146477,-0.00000000,23.82538033,61.91929626,782.4965820,0.00000000,-0.00608456,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.42309570,16.75974083,-85.09918976,-9.08454132,209.6801147,762.9496460,0.32390586,7.67515993,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.42309570,16.75974083,-85.09918976,-9.08454132,209.6801147,762.9496460,0.32390586,7.67515993,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00424819,-23.30351830,0.00000603,23.50983047,55.97788620,1016.931458,0.00425396,0.20631696,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00424819,-23.30351830,0.00000603,23.50983047,55.97788620,1016.931458,0.00425396,0.20631696,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00424819,-23.30351830,0.00000603,23.50983047,55.97788620,1016.931458,0.00425396,0.20631696,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00424819,-23.30351830,0.00000603,23.50983047,55.97788620,1016.931458,0.00425396,0.20631696,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.70709991,11.69593143,80.76155853,-8.64656925,409.3894958,195.2604980,0.05445636,3.04955602,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.70709991,11.69593143,80.76155853,-8.64656925,409.3894958,195.2604980,0.05445636,3.04955602,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.70709991,11.69593143,80.76155853,-8.64656925,409.3894958,195.2604980,0.05445636,3.04955602,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.39068604,13.51770020,-65.20412445,-9.09730721,160.6553650,579.0093384,0.18655123,4.42045307,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.45408630,13.53983593,-65.26716614,-9.11088467,160.8107605,579.5695190,0.18691237,4.42901039,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849251,4.41852808,-12.70957756,-4.12403727,32.86150742,116.8078918,0.00891504,0.29455289,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585609,4.52515650,-12.93734741,-4.22520447,33.47115707,118.9749832,0.00850899,0.30003431,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49147701,-33.59269333,-7.05582571,83.59021759,291.2991943,0.02957039,1.43564248,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34937191,-32.97895432,-6.93984175,82.06949615,285.9997559,0.02850425,1.40953517,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49147701,-33.59269333,-7.05582571,83.59021759,291.2991943,0.02957039,1.43564248,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12620926,7.82699060,-35.06359863,-5.83552074,87.10183716,303.5365906,0.06260876,1.99144030,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78894424,7.82358742,-34.73078918,-5.85033178,86.30345917,300.7545166,0.05815661,1.97330570,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29182053,-8.70013809,-23.27821541,9.24203491,60.94092941,214.4937897,0.01359917,0.54181969,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28673649,-10.74772739,-12.27299118,11.18704891,40.01054001,142.2194214,0.01374453,0.43929639,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48114586,39.90090179,-25.43566895,-38.08879089,116.0382080,392.2429199,0.04547743,1.81191695,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086229,2.10231185,-6.56936979,-2.04180479,16.94406700,53.14250565,0.00149100,0.06040770,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874222,2.01368880,-6.37706614,-1.95503867,16.42845154,51.52536392,0.00167225,0.05856337,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96403503,-58.87705612,19.96403503,62.49931335,152.4525299,1098.928833,0.00000000,3.62224865,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.87660319,12.32425117,-0.87676179,-12.31804466,31.18154144,31.18170738,0.00013546,0.00625195,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87252045,-2.94570446,-17.83367157,3.80252218,45.73689270,157.3927917,0.03884727,0.85679817,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90879822,-2.88332915,-17.87308693,3.74149728,45.80197525,157.6167755,0.03571142,0.85815609,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28486061,-2.84833694,-17.24731636,3.67697430,44.23282623,152.2169037,0.03754541,0.82862324,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88710785,10.29723835,-20.86038971,-9.46230984,58.81947708,196.7778473,0.02671751,0.83492237,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37500954,-2.88603878,-20.35524178,3.55478311,51.97697449,177.5105591,0.01976511,0.66871971,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78573132,-5.69910336,10.78573132,6.04175043,63.10581589,30.27160263,0.00000000,0.34262875,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81263828,-1.10703754,10.81263828,1.37556398,56.22723770,26.68961525,0.00000000,0.26848832,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209140,-0.20054528,0.82221079,0.20433730,19.22776031,2.08495593,0.00011958,0.00379431,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817010,-0.18015586,0.84840882,0.18402481,19.70250511,2.13642859,0.00023904,0.00388256,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70720196,1.21062911,-4.70176506,-1.09623170,11.84904861,218.3716431,0.00543668,0.11437825,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79577684,1.22622037,-4.79007530,-1.10972309,12.06765652,222.4004974,0.00570077,0.11648057,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70839882,1.23540354,-4.70351076,-1.12082005,11.86705780,218.7036743,0.00488704,0.11457730,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38885307,4.35837746,-11.38252735,-4.13683748,29.62190819,102.5402603,0.00632059,0.22149542,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13819218,4.22447109,-11.13137150,-4.00813341,28.93710327,100.1699142,0.00681848,0.21635564,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21256828,0.91386110,-21.19033813,-0.17132400,52.52771378,181.2205811,0.02223077,0.74245620,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43537712,0.93921494,-21.41346550,-0.18889077,53.08113480,183.1299133,0.02191282,0.75029498,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64802933,0.68319565,-8.63405037,-0.48837486,21.56430054,73.93614960,0.01397785,0.19478501,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30588245,1.00063777,-8.30012512,-0.81234372,20.79610443,71.30226898,0.00575796,0.18824108,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62653732,-1.61146224,-11.61251545,1.96957326,29.05215836,101.2423859,0.01401983,0.35808599,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36405468,-1.61594129,-11.34911060,1.96606016,28.41033173,99.00569916,0.01494434,0.35012454,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35069084,8.20573902,-23.32057762,-7.23801947,62.30449295,210.6067047,0.03011408,0.96771067,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76581001,8.00408840,-22.73659325,-7.06059933,60.74715042,205.3425903,0.02921717,0.94352692,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78291965,-7.17172766,-2.78021479,7.26730299,19.52345276,67.07983398,0.00270601,0.09559716,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78357983,-7.11808634,-2.78114128,7.21300983,19.39721107,66.64575958,0.00243958,0.09498541,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60664368,3.41864371,-11.59209347,-3.04171205,31.77279282,102.9726334,0.01454933,0.37689695,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05262375,6.49541712,-22.02497864,-5.77928591,60.36830139,195.6480865,0.02764373,0.71610421,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44019127,4.79472637,-30.39051247,-3.50784326,80.92557526,262.2723389,0.04967644,1.28685617,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05990130,9.17984390,-0.05856460,-9.10577297,21.96158600,44.02291870,0.00133665,0.07407879,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05985038,9.16551590,-0.05851779,-9.09167290,21.92770576,43.95499802,0.00133253,0.07385038,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39781189,-28.90112305,21.43075180,30.12110329,86.95670319,594.2026978,0.03294226,1.22008383,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-78.55490875,-24.01069450,78.61931610,27.27626801,403.0985718,201.4615631,0.06441128,3.26565170,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98804379,-42.06722260,-12.26960754,107.7324066,367.9224854,0.06633664,1.71843505,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98804379,-42.06722260,-12.26960754,107.7324066,367.9224854,0.06633664,1.71843505,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97894287,10.27592754,-29.92945671,-8.72942543,80.89257050,267.8031616,0.04948521,1.54641283,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62987578,0.37421268,0.63021600,2.87374544,6.00874043,0.00001604,0.00034018,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62987578,0.37421268,0.63021600,2.87374544,6.00874043,0.00001604,0.00034018,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39975643,39.37199783,-11.58350372,171.9524689,1762.513550,0.00000000,2.81629658,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41454411,39.37199783,-11.58350372,171.9733124,1762.725830,0.00000000,2.83099174,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42432976,39.37199783,-11.58350372,171.9871368,1762.867676,0.00000000,2.84079170,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36062717,39.37199783,-11.58350372,171.8973999,1761.948853,0.00000000,2.77715278,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41454411,39.37199783,-11.58350372,171.9733124,1762.725830,0.00000000,2.83099174,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550734,-4.42593002,-1.54847729,19.67426109,217.5515747,0.00663434,0.09700878,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547527,-4.42593002,-1.54847729,19.67421532,217.5515594,0.00663432,0.09700846,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558756,-4.42593002,-1.54847729,19.68240356,217.6416168,0.00663983,0.09708911,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.31216049,91.18353271,37.35607147,395.7699280,4056.642822,0.00000000,8.04380608,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.38981056,91.18353271,37.35607147,395.8628845,4057.593994,0.00000000,7.96629190,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.46344566,91.18353271,37.35607147,395.1834106,4050.629150,0.00000000,7.89267492,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.39731979,91.18353271,37.35607147,395.0996704,4049.771484,0.00000000,7.95874071,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.46347618,91.18353271,37.35607147,395.1826782,4050.621826,0.00000000,7.89264727,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.43039513,91.18353271,37.35607147,395.1407776,4050.192627,0.00000000,7.92568302,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.32033157,91.18353271,37.35607147,395.0043335,4048.792969,0.00000000,8.03583336,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.45237160,91.18353271,37.35607147,395.1713562,4050.505371,0.00000000,7.90376663,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.44137383,91.18353271,37.35607147,395.1548767,4050.337891,0.00000000,7.91468239,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.44137383,91.18353271,37.35607147,395.1548767,4050.337891,0.00000000,7.91468239,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.42918015,91.18353271,37.35607147,396.0403748,4059.412598,0.00000000,7.92694187,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159891,-0.47999999,-1.29999995,5.73418474,58.77798843,0.00000000,0.00166429,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2838440,4000.408936,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532761,-6.77071381,17.87291527,7.18106842,89.85913849,155.6614990,0.01758664,0.41035488,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31422853,9.49799919,5.60000038,51.17370987,966.6629028,0.00996545,0.28579497,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28469563,15.50000000,-2.14852142,74.81977844,1309.345947,0.00000000,1.13617885,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28469563,15.50000000,-2.14852142,74.81977844,1309.345947,0.00000000,1.13617885,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28469563,15.50000000,-2.14852142,74.81977844,1309.345947,0.00000000,1.13617885,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771149,-2.88804030,15.50000000,4.01080036,74.11845398,1339.662231,0.07228688,1.12275374,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52312851,15.37704945,-54.48878860,-13.72079563,288.6875305,288.6876221,0.03433673,1.65633130,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52312851,15.37704945,-54.48878860,-13.72079563,288.6875305,288.6876221,0.03433673,1.65633130,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52312851,15.37704945,-54.48878860,-13.72079563,288.6875305,288.6876221,0.03433673,1.65633130,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005220,-1.96019375,5.51375532,2.04273415,262.1940002,28.46660995,0.00370539,0.08257719,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005220,-1.96019375,5.51375532,2.04273415,262.1940002,28.46660995,0.00370539,0.08257719,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634293,0.01920973,-0.08628818,-0.01870289,0.45706257,4.18604660,0.00005458,0.00050452,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743813,0.10741101,-0.40727133,-0.10499486,2.17725706,19.94067764,0.00016647,0.00241162,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75302291,-1.12748849,3.77364087,1.34854782,176.2656860,20.76579285,0.02061919,0.22106472,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64106750,-0.72564626,3.65906096,0.92686999,166.9973145,19.55978775,0.01799385,0.20123120,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810737,-0.19317034,1.06876504,0.20270857,49.23702621,5.46405315,0.00065841,0.00954069,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580013,0.72534657,-12.60079288,-0.36124995,63.55477524,110.0653839,0.02501314,0.36411524,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06882823,-13.98393631,-0.66405630,70.58145142,122.2342911,0.02017605,0.40482265,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599888,4.12837601,-8.21649551,-3.93914723,46.25328064,160.2044678,0.00950293,0.18922007,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06552458,-8.41963863,-3.87321973,47.04441452,162.9445801,0.01272220,0.19227870,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31449461,-8.44083405,-4.11940908,47.67681122,165.1352692,0.00843387,0.19510743,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587734,2.63543534,-6.14611769,-2.34040380,33.84949112,310.2645569,0.01975931,0.29504243,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275454,2.65334344,-6.14611769,-2.34040380,33.87064362,302.4544067,0.01663653,0.31294668,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507837,-1.41735804,7.21262980,1.70842040,333.7139282,37.40893936,0.01755154,0.29106292,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987558,-2.55087996,7.22920513,2.87183881,348.0245972,39.25886154,0.01933035,0.32096446,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.45135859,41.70585632,-0.39526317,-39.80233002,209.3846588,1788.499023,0.05609397,1.90364158,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284416,-1.38915861,3.44178796,1.50834811,160.4863129,18.68746758,0.00894230,0.11916989,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452619,-1.39608490,3.46357775,1.51600301,161.4699249,18.80199814,0.00905225,0.11989609,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151989,-0.76697701,3.03623128,0.83530033,135.6329651,15.79344845,0.00471211,0.06833537,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725485,-0.75809127,3.00191689,0.82562238,134.0976105,15.61464024,0.00466337,0.06756150,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847163,1.08591235,-2.60367179,-0.99832511,14.09598064,119.4431839,0.00479961,0.08759295,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61108899,1.09110022,-2.60367227,-0.99832499,14.17654133,120.1257706,0.00741679,0.09277735,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079697,2.70829749,-7.05479288,-2.44479275,37.74188232,345.6650696,0.01600440,0.26351422,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07126427,2.70683408,-7.05479240,-2.44479275,37.85132599,346.6673889,0.01647170,0.26204973,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871687,-1.17527163,4.72304869,1.36431646,222.8419647,24.18642426,0.01433023,0.18903711,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003137,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78773594,-4.97896481,10.83364010,5.05495644,259.5181885,61.11291122,0.04586571,0.07611757,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95928109,0.08658673,-1.95568633,-0.03524310,9.98509979,91.45011139,0.00359507,0.05134696,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95920014,0.08361352,-1.95552766,-0.03227662,9.98403072,91.44028473,0.00367243,0.05133596,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106255,3.16415954,-11.57509422,-2.79961681,60.31734848,104.4587402,0.01597046,0.36456367,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397327,3.35944772,-12.20778275,-2.97480655,63.64073181,110.2142639,0.01619143,0.38467875,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045784,11.31271648,-31.56507683,-8.68159866,168.8271332,804.0397339,0.10538145,2.63118529,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713547,12.39850998,-35.04797363,-9.48092556,187.2403259,891.7326050,0.12916389,2.91763830,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77008152,3.68720412,-9.75892830,-3.43581033,52.73532104,91.32809448,0.01115413,0.25142202,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57450390,3.57277799,-9.56267452,-3.32677913,51.60760117,89.37501526,0.01183042,0.24600318,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78767300,-4.97895670,10.84059143,5.05587006,259.9374390,61.19417191,0.05283664,0.07690667,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.50978160,0.11407600,-1.50758111,-0.08410843,7.72841167,70.78185272,0.00220051,0.02996437,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94126892,0.24127655,-2.93735528,-0.18284257,15.06367874,137.9629974,0.00391317,0.05843081,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242545,-0.62279826,2.73672175,0.68489057,127.9620514,13.93814278,0.00429440,0.06208103,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875923,0.42914990,-2.28399324,-0.30431604,11.37375641,104.2517776,0.00476595,0.12482740,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711510,1.78420079,13.84699917,-0.65967208,67.89931488,579.9732666,0.05988407,1.12453115,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754875,1.65280533,13.84699917,-0.90636414,67.96752167,580.5559082,0.02945048,0.74645644,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636837,1.79261470,13.84699917,-0.66678596,67.90099335,579.9875488,0.06063097,1.12582648,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699821,1.10303652,13.84699821,-0.35361099,67.84451294,579.5050659,0.00000000,0.74939996,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365662,2.10796714,16.09700012,-0.53982365,78.88719177,673.8280640,0.08334427,1.56814396,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366806,2.09794736,16.09700012,-0.49993891,78.88087463,673.7741089,0.08333091,1.59801269,1,
