xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260017,-0.39273983,5.27891684,0.52851194,45.28629684,25.91184044,0.00631571,0.13578777,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528168,0.52779293,45.16987991,25.84522820,0.00628328,0.13543956,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,3.00345826,20.44599915,-1.34369099,100.3602219,1075.451050,0.05178080,1.65978467,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871887,2.90839195,18.45299911,-0.91717160,90.49406433,969.7263794,0.09427882,1.99123359,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853630,3.52898240,24.37199783,-1.28146625,119.5385666,1280.964478,0.07346182,2.24753475,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.73224592,24.37199783,-0.49593499,119.3983688,1279.462280,0.00000000,2.23632407,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625221,3.23444009,22.39999962,-1.22310245,109.8782730,1177.445801,0.06374575,2.01134586,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.25572658,18.45299721,-0.96959823,90.50717163,969.8667603,0.00000000,1.28614080,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260233,0.53819311,-1.25197709,-0.43694103,6.80947208,59.25545883,0.01062497,0.10124975,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38300467,0.52994728,-3.37946463,-0.47902384,17.40955162,60.30035782,0.00354003,0.05092251,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30629396,0.51303214,-3.30276442,-0.46327841,17.01094818,58.91976547,0.00353100,0.04975154,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339367,2.52644897,-6.71640491,-2.28027487,36.09828949,330.8769226,0.01699014,0.24616976,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197208,2.39110804,-6.35590267,-2.15816283,34.16115570,313.1213379,0.01606938,0.23296036,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886915,0.88096523,-2.52334595,-0.82665783,13.44154739,369.3197937,0.00552342,0.05431365,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645394,0.39980203,-0.99525058,-0.37794447,5.38915682,148.0721588,0.00120334,0.02185530,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331316,0.16988574,-0.53296864,-0.16589789,2.81167841,74.92199707,0.00034485,0.00399252,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361248,-0.89860994,2.80173278,1.01646543,136.7335663,14.94177341,0.00812019,0.11784778,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434372,-0.90702063,2.79201126,1.02464998,136.4433746,14.91005421,0.00766753,0.11762682,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127323,1.79886198,-5.15707302,-1.62202775,27.51793098,239.6508789,0.01420001,0.17683034,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690277,1.85890102,-5.15707302,-1.62202775,27.64517021,240.7591095,0.01982994,0.23687759,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752158,0.83242112,162.4223938,17.80276299,0.01043444,0.10798813,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752158,0.83242112,162.4223938,17.80276299,0.01043444,0.10798813,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902676,0.99890006,194.9067383,21.36331177,0.01252132,0.12958577,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168337,-2.51600647,3.12341523,2.65740561,177.1526031,20.02253151,0.01173223,0.14141527,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816504,0.64472073,5.10587454,-0.51627135,227.4968719,25.05629349,0.00771000,0.12844539,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536995,3.55202675,13.99800014,-2.65645432,69.78565216,1192.171875,0.04263015,0.89559138,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549202,3.55014396,13.99800014,-2.65461540,69.78397369,1192.143188,0.04250869,0.89554822,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405197,3.55580115,13.99800014,-2.66010380,69.78902435,1192.228760,0.04394792,0.89567763,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380974,3.55955315,13.99800014,-2.66379237,69.79238129,1192.286499,0.04419101,0.89576375,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831520,1.62844288,28.69499588,-0.25831097,139.1450043,1491.065186,0.05668116,1.37010777,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775826,1.61517465,28.69499588,-0.25831097,139.1386566,1490.997559,0.05723903,1.35684633,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682503,1.44935822,26.99499702,-0.25831097,130.9043427,1402.759155,0.04817290,1.19103324,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310249,1.49663818,27.59999657,-0.25831097,133.8533936,1434.360962,0.04689423,1.23835480,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88680649,1.91276371,26.99499702,-0.25831097,130.7538910,1400.374146,0.10819416,1.65447795,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87989807,1.91190171,26.99499702,-0.25831097,130.7201691,1400.012939,0.11510099,1.65362465,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94400781,9.04381847,-0.88661361,43.52196884,44.08667374,0.00182029,0.05743095,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926564,123.9312820,12.46308994,0.00315260,0.05263894,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334930,163.2725983,16.03257370,0.00548115,0.09151866,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565063,163.8652039,16.09078217,0.00552102,0.09184965,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315275,-1.29079926,-1.23020649,1.33349109,8.81159210,80.70259094,0.00294577,0.04268326,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787298,-1.39462435,2.34186697,1.45294201,121.0905991,13.60347271,0.00399395,0.05831368,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05740365,-9.05884171,0.05852012,9.09167290,43.95477676,43.95499802,0.00108705,0.03278677,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05750369,-9.07275677,0.05856692,9.10577297,44.02230072,44.02291489,0.00109042,0.03288840,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139384,-3.98561168,-0.69855982,19.71669006,68.29143524,0.00408335,0.07282998,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330088,-4.04772282,-0.70935541,20.02384949,69.35541534,0.00414872,0.07396453,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076487,54.86489868,6.05108023,0.00080365,0.00962949,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19095325,2.84267282,-2.18516016,-2.74597454,17.92517471,160.0669098,0.00579297,0.09671741,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959657,-2.66097379,-3.77452159,2.74597454,23.08609581,212.9029388,0.00507492,0.08500487,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855614,-11.02260780,32.04344559,12.37910557,795.0285034,172.8591309,0.04489271,1.35654056,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51676941,12.54388046,806.6217651,175.3797302,0.04621152,1.37629974,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89224386,2.30931282,327.3708801,36.92877960,0.03848367,0.48175851,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763186,1.43224084,220.3235779,24.85339355,0.03437748,0.32343876,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763186,1.43224084,220.3235779,24.85339355,0.03437748,0.32343876,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80582047,5.52463722,807.8598022,93.97959900,0.04730903,1.47696495,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80678749,5.51779604,806.2940063,93.79815674,0.04827596,1.47011793,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898212,6.04356766,-12.78240490,-5.42927217,71.60919952,124.0142670,0.03657836,0.61432892,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041504,6.18428516,-13.01438522,-5.55825090,72.97028351,126.3714523,0.03603426,0.62607795,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47377014,4.68996572,818.3601074,170.7882233,0.09000956,2.83530140,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48878860,13.72079563,-54.45592880,-12.13588524,288.6876221,489.1868591,0.03285600,1.58490372,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48878860,13.72079563,-54.45592880,-12.13588524,288.6876221,489.1868591,0.03285600,1.58490372,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48878860,13.72079563,-54.45592880,-12.13588524,288.6876221,489.1868591,0.03285600,1.58490372,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92953873,12.68250751,901.9643555,196.4909973,0.08272227,1.78054631,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05596542,13.22164822,908.8366089,197.9879761,0.06196642,1.79497790,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.48535538,17.15322113,-54.46155167,-16.24284172,286.3272095,286.3276062,0.02380799,0.91065562,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.46155167,16.24284172,-54.35894775,-13.19415855,286.3276062,492.2808533,0.10260368,3.04879498,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267584,13.05138206,6.60469103,628.3457031,72.73654938,0.06358968,0.92205036,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72659969,37.96113586,17.19048691,905.5336304,207.9637146,0.20592046,6.46389341,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562366,32.33784866,11.85525894,785.8425293,171.1940765,0.07691923,2.68960929,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12282848,-11.60571766,-2.77691174,60.77265549,105.2473145,0.01727401,0.34596261,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431116,4.70051813,1.35047841,108.9041595,24.17111015,0.01496036,0.17616592,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643271,8.55759811,2.33104610,386.7970581,43.98179626,0.01794310,0.38463950,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643271,8.55724907,2.32845759,388.0775146,43.86222839,0.01759433,0.38204825,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160156,-7.67392445,27.80775642,15.01084137,1304.190796,156.3202972,0.41615838,7.33692932,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160728,-7.67392540,27.55864525,10.57767010,1278.085938,145.9780426,0.16703951,2.90370345,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.85401154,14.31788349,-34.85401154,-14.19613838,186.5284119,186.5274658,0.00000000,0.12124574,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.85401154,14.31788349,-34.85401154,-14.19613838,186.5284119,186.5274658,0.00000000,0.12124574,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.85401154,14.19613838,-34.78284073,-11.98736095,186.5274658,324.1264648,0.07116827,2.20875812,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.85401154,14.19613838,-34.78284073,-11.98736095,186.5274658,324.1264648,0.07116827,2.20875812,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96279413,-4.65073156,-0.94912881,23.28464127,35.40987396,0.00035071,0.01370975,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96279413,-4.65073156,-0.94912881,23.28464127,35.40987396,0.00035071,0.01370975,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779297,-5.68267536,13.04914951,6.57359982,637.1695557,72.12863159,0.06135865,0.89092779,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56162262,16.76720047,-35.39294815,-13.31528759,193.7307129,335.5065308,0.16867425,3.45193815,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.15069723,13.59741974,4.65691137,338.4714050,71.95845032,0.00372066,0.50623477,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.15069723,13.59741974,4.65691137,338.4714050,71.95845032,0.00372066,0.50623477,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054504,-0.36645249,-13.72778606,0.82874179,68.76755524,327.5054626,0.00275958,0.46233335,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09857750,-16.31660080,-5.54051304,69.88551331,133.9472198,0.00000000,0.55806434,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09857750,-16.31660080,-5.54051304,69.88551331,133.9472198,0.00000000,0.55806434,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,108.1814651,20.01056671,-108.1814651,-16.27946281,253.8286285,438.9119873,0.00000000,3.73107839,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.8009338,20.31030846,-109.8009338,-16.52301788,257.6285095,445.4823914,0.00000000,3.78693271,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35311890,26.33423805,-58.35311890,-23.45373535,259.1263733,490.4506836,0.00000000,2.88050151,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96574783,26.61074638,-58.96574783,-23.69999504,261.8469238,495.5998230,0.00000000,2.91074300,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17542648,26.70534897,-59.17542648,-23.78422928,262.7780151,497.3620911,0.00000000,2.92109323,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,100.0382538,-1.84580088,-100.0382538,4.63419867,234.4173584,405.3466797,0.00000000,2.78797984,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,100.0382538,-1.84580088,-100.0382538,4.63419867,234.4173584,405.3466797,0.00000000,2.78797984,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24075699,12.19648457,-34.24075699,-11.78183365,85.56711578,147.9596100,0.00000000,0.41449448,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90315628,12.07619858,-33.90315628,-11.66568089,84.72343445,146.5007935,0.00000000,0.41040772,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771740,5.30823278,-11.47771740,-5.24808598,30.29952621,51.13078308,0.00000000,0.06034270,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771740,5.30823278,-11.47771740,-5.24808598,30.29952621,51.13078308,0.00000000,0.06034270,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68046570,-1.58089769,-32.68046570,2.36734104,133.6184845,256.1021118,0.00000000,0.78644335,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89378738,-1.59121692,-32.89378738,2.38279390,134.4906921,257.7738037,0.00000000,0.79157680,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89378738,-1.59121692,-32.89378738,2.38279390,134.4906921,257.7738037,0.00000000,0.79157680,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,95.20317841,-9.76476669,-95.20317841,12.75390720,224.1541138,392.2697144,0.00000000,2.98901677,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,99.29167175,-10.18419933,-99.29167175,13.30156898,233.7803955,409.1156311,0.00000000,3.11737990,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,86.42208099,-5.49612999,-86.42208099,8.18860626,202.8261414,354.5163879,0.00000000,2.69267392,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99994278,10.24034882,36.99994278,-8.03696823,156.6983337,1606.158447,0.00000000,2.20342159,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99994278,10.24034882,36.99994278,-8.03696823,156.6983337,1606.158447,0.00000000,2.20342159,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-1.88647807,13.39360905,1.88647807,-13.33581924,32.98447418,54.97412109,0.00000000,0.05778994,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-1.89326608,13.44180393,1.89326608,-13.38380623,33.10316467,55.17193222,0.00000000,0.05799788,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99869919,-16.72576904,-23.99869919,17.68138504,118.2068787,235.0596466,0.00000000,0.95553601,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70031357,-16.51775932,-23.70031357,17.46151352,116.7370377,232.1369324,0.00000000,0.94365531,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,122.8276520,-32.85381317,-122.8276520,38.59102249,312.1580811,520.2634888,0.00000000,5.73720503,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41986370,-0.71190071,-11.41986370,0.85487330,46.44697952,89.02337646,0.00000000,0.14297260,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.10657501,13.52851868,-38.10657501,-12.91129875,95.60487366,163.3249969,0.00000000,0.61722082,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,39.37031174,13.97729969,-39.37031174,-13.33947754,98.77554321,168.7413635,0.00000000,0.63768989,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20528507,0.60491687,-9.20528507,-0.50183153,37.47908020,72.73284912,0.00000000,0.10308582,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01680851,0.39538378,-6.01680851,-0.32802436,24.49728203,47.54005051,0.00000000,0.06737953,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763674,-0.07904246,-6.30763674,0.12200251,25.66353226,49.18843460,0.00000000,0.04296005,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487633,-0.07900786,-6.30487633,0.12194911,25.65229797,49.16690826,0.00000000,0.04294125,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945354,-3.25551748,-9.95684719,3.78868198,239.2429047,43.34111023,0.04260596,0.53316486,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00002670,6.22198009,20.00002670,-4.16793156,84.79698181,468.0793762,0.00000000,2.05404830,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86703300,5.44364595,-29.86703300,-5.13406420,73.85909271,124.6372986,0.00000000,0.30965427,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86703300,5.44364595,-29.86703300,-5.13406420,73.85909271,124.6372986,0.00000000,0.30965427,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.02671814,-3.89061975,-74.02671814,5.53366375,175.8562012,300.4209290,0.00000000,1.64332116,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.72598267,-3.87466335,-73.72598267,5.51119232,175.1417694,299.2004700,0.00000000,1.63664496,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,77.27584839,-4.06129074,-77.27584839,5.77656078,183.5747681,313.6068420,0.00000000,1.71544874,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001008,-0.00000000,0.00000000,0.00004088,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003665,-0.00000000,-0.00000000,0.00014870,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003665,-0.00000000,-0.00000000,0.00014870,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002775,0.00000000,0.00000000,0.00011259,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001008,-0.00000000,0.00000000,0.00004088,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38193893,10.93231964,-47.38193893,-9.24029636,197.2744446,378.1093445,0.00000000,1.69202292,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44295883,10.02348804,-43.44295883,-8.47212791,180.8745270,346.6761780,0.00000000,1.55136073,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51562500,10.27098179,-44.51562500,-8.68131638,185.3405609,355.2360840,0.00000000,1.58966589,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.38858795,-9.53791618,66.38858795,11.12835884,272.0978699,163.2587280,0.00000000,1.59044290,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.38858795,-9.53791618,66.38858795,11.12835884,272.0978699,163.2587280,0.00000000,1.59044290,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.38858795,-9.53791618,66.38858795,11.12835884,272.0978699,163.2587280,0.00000000,1.59044290,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03865814,-2.85439324,83.03865814,10.13289547,335.8585815,3526.514893,0.00000000,7.27848434,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03867340,-2.88822055,83.03867340,10.13289642,335.8633728,3526.565186,0.00000000,7.24458694,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99740601,-3.52081871,84.99740601,11.10537529,343.8726501,3610.662598,0.00000000,7.58454370,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28975582,-2.20011377,-14.28975582,2.37000227,59.20621490,113.4785767,0.00000000,0.16988848,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00247574,-2.30984735,-15.00247574,2.48820901,62.15919495,119.1384583,0.00000000,0.17836189,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-10.53236675,17.12195969,10.53236675,-16.96532822,49.06347656,81.77246094,0.00000000,0.15663107,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57290030,-0.68748236,-1.57290030,0.69078314,6.97314024,13.53232956,0.00000000,0.00327513,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36696601,-1.03467321,-2.36696601,1.03946650,10.49366856,20.36384964,0.00000000,0.00492856,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58401966,1.30261314,-13.58401966,-1.10554945,55.94644165,107.2306900,0.00000000,0.19706367,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54714012,1.29907668,-13.54714012,-1.10254812,55.79455566,106.9395676,0.00000000,0.19652867,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01494980,9.50819111,-32.01494980,-8.65837193,137.2222595,259.7215576,0.00000000,0.84974396,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41513824,9.62701797,-32.41513824,-8.76667023,138.9375153,262.9682312,0.00000000,0.86036569,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994183,2.10913587,13.99994183,-0.77870852,71.45172882,1220.633667,0.00000000,1.33042896,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994183,2.10913587,13.99994183,-0.77870852,71.45172882,1220.633667,0.00000000,1.33042896,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994183,2.10913587,13.99994183,-0.77870852,71.45172882,1220.633667,0.00000000,1.33042896,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474091,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.91687775,-15.86438370,-69.91687775,18.56836128,171.3979645,292.8049927,0.00000000,2.70380759,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.24468231,-21.83848953,-96.24468231,25.56027222,235.9394531,403.0630798,0.00000000,3.72194910,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47872925,2.05767035,58.47872925,1.53065968,234.2666168,2357.307373,0.00000000,3.58819962,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47872543,2.19316006,58.47872543,1.53065944,234.2862854,2357.505859,0.00000000,3.72364140,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47871780,2.06299090,58.47871780,1.57704294,234.2673187,2357.314697,0.00000000,3.64007401,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,23.24130058,32.96462631,-23.24130058,-32.40542603,95.79225922,159.6537628,0.00000000,0.55920297,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29807091,11.98638725,-25.29807091,-10.56483269,114.3400879,213.6729279,0.00000000,1.42151058,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55335426,12.10729599,-25.55335426,-10.67147160,115.4938278,215.8291931,0.00000000,1.43585479,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.50161898,45.66699219,3.61973572,186.4081116,1910.682983,0.00000000,3.11815953,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.60039926,0.00000000,3.61973524,14.69558525,150.6279144,0.00000000,0.01937929,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006861,0.00000000,0.00000000,0.00028049,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206196,0.81972384,-11.88206196,-0.66389507,48.49030685,92.93975830,0.00000000,0.15582882,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23599052,0.77515250,-11.23599052,-0.62779665,45.85371399,87.88627625,0.00000000,0.14735584,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.68775940,-26.34841156,4.29351044,108.9635773,208.8468628,0.00000000,0.60575086,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831823,-26.33044434,3.05654955,107.5829391,207.9195404,0.00000000,0.59836668,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914520,0.00000000,0.50896436,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167845,88.01072693,168.6872253,0.02380858,0.50095373,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.73051453,8.79964638,-86.73051453,-5.85568762,204.5141296,353.6389465,0.00000000,2.94372535,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.78134155,9.10908508,-89.78134155,-6.06174564,211.7080841,366.0785522,0.00000000,3.04727340,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26640153,-12.47352886,2.54785872,51.24746323,99.45206451,0.00000000,0.28149161,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05318975,-11.30027485,2.30823541,46.42712402,90.09768677,0.00000000,0.25501466,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.86293030,1.99765861,-50.86293030,-1.00663364,118.9267883,205.6441803,0.00000000,0.99059623,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12758899,-6.73761129,1.30418515,27.56853104,52.83968353,0.00000000,0.17659619,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122339,-0.24707906,0.09174244,1.06300652,5.86779594,0.00002679,0.00051905,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93405533,-42.63469315,-9.55372334,177.5166779,340.2403259,0.00000000,1.38033223,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93405533,-42.63469315,-9.55372334,177.5166779,340.2403259,0.00000000,1.38033223,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.88997650,120.1157532,-77.88997650,-114.8708191,335.8518372,559.7530518,0.00000000,5.24493837,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.18094635,-62.81495667,-74.18094635,65.48099518,228.0392761,399.0690613,0.00000000,2.66590118,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52230453,-0.00000000,-20.69579697,86.80261230,748.6725464,0.00000000,0.82650727,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52230453,-0.00000000,-20.69579697,86.80261230,748.6725464,0.00000000,0.82650727,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58151579,1.56167674,4.58151579,-1.54926968,19.42073059,111.2222443,0.00000000,0.01237028,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.74273300,6.72890234,-57.74273300,-5.05353689,138.9224396,231.5373993,0.00000000,1.67536533,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.11622238,6.65589333,-57.11622238,-4.99870634,137.4151306,229.0252075,0.00000000,1.65718758,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.64650154,-0.00000000,13.94306278,54.47786331,558.3963013,0.00000000,0.29660597,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25006413,-1.41842985,-1.23255086,7.64029932,43.22890091,0.00000000,0.01751944,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35962677,-14.14555931,80.35962677,18.03981590,188.2550812,2841.475342,0.00000000,3.89411831,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6534729,-72.41805267,229.6534729,95.62738037,555.5722656,7631.405273,0.00000000,23.20915985,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,0.28155598,1.56237781,-0.28154579,-1.56115317,3.65975261,3.65997410,0.00002513,0.00131951,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,0.28153482,1.55034089,-0.28153482,-1.56237781,3.82358980,3.65974402,0.00000000,0.00001268,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29093552,27.90184975,-63.29093552,-23.67895889,162.8292847,526.6511230,0.00000000,4.22294474,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5842285,-6.30294991,185.5842285,18.30524635,427.1285095,5730.640625,0.00000000,12.00220203,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65338898,9.51905346,-23.65338898,-8.92998695,62.63803482,197.5922852,0.00000000,0.58897734,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75133324,9.55839157,-23.75133324,-8.96700287,62.89732742,198.4105835,0.00000000,0.59141612,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95397186,14.06671524,-34.95397186,-13.19641209,92.56369019,291.9936523,0.00000000,0.87036562,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498810,-20.97668457,213.5498810,37.77585220,493.5732727,6779.777832,0.00000000,16.79908180,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99912071,-5.05754614,20.99912071,6.20128489,50.29650879,843.5144043,0.00000000,1.14373207,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99836731,-2.45803285,38.99836731,6.20128489,90.99130249,1526.000122,0.00000000,3.74324512,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99836731,-2.46373367,38.99836731,6.20128536,90.99214172,1526.014282,0.00000000,3.73751998,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99836731,-2.46373367,38.99836731,6.20128536,90.99214172,1526.014282,0.00000000,3.73751998,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99839401,-2.51815653,38.99839401,6.20128870,91.00028992,1526.150513,0.00000000,3.68312979,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99839401,-2.51815653,38.99839401,6.20128870,91.00028992,1526.150513,0.00000000,3.68312979,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99749374,-1.75312626,42.99749374,7.23471498,100.2066116,1680.548462,0.00000000,5.48154974,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99749374,-1.75312626,42.99749374,7.23471498,100.2066116,1680.548462,0.00000000,5.48154974,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000652,3.58680105,11.66000652,-3.28543973,28.63869286,276.6497498,0.00000000,0.30135703,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315559,0.21400970,-10.37315559,-0.08757234,24.05519295,80.68510437,0.00000000,0.12635373,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315559,0.21400970,-10.37315559,-0.08757234,24.05519295,80.68510437,0.00000000,0.12635373,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99133301,-28.11966324,84.99133301,35.17404938,206.7345123,3703.992432,0.00000000,7.05444241,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99133301,-28.11966324,84.99133301,35.17404938,206.7345123,3703.992432,0.00000000,7.05444241,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.71882629,-30.12425995,77.71882629,36.23982239,192.4872131,3448.728271,0.00000000,6.11561918,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96397400,20.30281448,85.96397400,-1.99690664,211.1666107,3695.414551,0.00000000,18.30585098,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96397400,13.49725533,85.96397400,-1.99690664,208.0303955,3640.531494,0.00000000,11.50032234,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898010,7.89865494,53.43898010,-1.10033631,129.1436615,2260.013916,0.00000000,6.79832935,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63104248,78.69104004,22.10279274,186.4204254,1351.548096,0.00000000,6.47175598,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,33.02740479,74.99999237,-26.17995453,192.2545624,3284.350586,0.00000000,6.84756041,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80381012,-39.99999619,68.18750763,1231.335083,184.7002563,0.00000000,3.38370395,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6984558,32.17224503,150.6984558,-18.72175026,361.5050354,4734.710938,0.00000000,13.45042038,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1993103,18.07308960,106.1993103,-6.24060822,252.7253418,4317.391602,0.00000000,11.83259296,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99988556,33.67951584,99.99988556,-27.10106659,252.2627869,3303.941895,0.00000000,6.57844448,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99996185,12.81660175,59.99996185,-9.03369236,146.6769562,2505.730469,0.00000000,3.78282189,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.12102056,-8.13978004,-0.72478342,33.15306473,341.8909302,0.00000000,0.39623374,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27244854,8.06234932,-11.25201511,-7.39368725,56.50948334,307.0579834,0.02042914,0.66863549,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00014305,-7.02648020,24.00014305,8.49156666,102.4764023,1039.110474,0.00000000,1.46509957,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16384029,3.06422114,8.18190098,-2.83884740,35.34876633,353.4876709,0.01806130,0.22537357,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29970932,23.20254707,39.41217804,-20.73519135,110.4839935,732.5939941,0.04258668,2.42706609,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43309021,22.46716499,39.54509354,-20.02657127,109.8700562,728.5439453,0.04211712,2.40030503,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43971825,34.99999237,32.79930878,108.1915131,775.3724976,0.00000000,1.35959828,1,
