xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81933975,123.0360184,69.03231812,334.6763306,5717.386719,0.35794941,13.21300125,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788254,-55.78533554,123.0360184,69.03231812,334.3184204,5711.275391,0.35718441,13.24688053,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786957,-55.84293747,123.0360184,69.03231812,334.3773193,5712.278809,0.35731012,13.18940258,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786041,-55.88610077,123.0360184,69.03231812,334.4213562,5713.030762,0.35740414,13.14625740,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77114105,123.0360184,69.03231812,334.3038025,5711.020996,0.35715291,13.26124191,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82936478,123.0360184,69.03231812,334.3519897,5711.846680,0.35725603,13.20293999,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77197266,123.0360184,69.03231812,334.2933655,5710.843262,0.35713053,13.26041222,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791382,-55.64175415,123.0360184,69.03231812,334.1729736,5708.789062,0.35687357,13.39051533,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789093,-55.74238205,123.0360184,69.03231812,334.2756348,5710.540527,0.35709268,13.29005814,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29352760,93.70169067,-16.98654938,242.5279541,4244.238770,0.19553886,7.30697870,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50624847,24.18704987,93.70169067,-16.98654938,242.4669800,4243.171387,0.19544053,7.20043993,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51639557,24.29550362,93.70169067,-16.98654938,242.5599670,4244.798340,0.18529625,7.30890799,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18681145,93.70169067,-16.98654747,242.4630127,4243.101562,0.19543415,7.20020533,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29365349,93.70169067,-16.98654938,242.5300446,4244.275391,0.19554226,7.30710554,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627136,24.18630219,93.70169067,-16.98654938,242.4544220,4242.951172,0.19542024,7.19969273,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637054,24.07952309,93.70169067,-16.98654938,242.3876648,4241.784180,0.19531275,7.09293652,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07938004,93.70169067,-16.98654938,242.3852081,4241.740723,0.19530876,7.09279156,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07938004,93.70169067,-16.98654938,242.3852081,4241.740723,0.19530876,7.09279156,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0889435,-8.42149067,150.2233582,16.93483353,375.7245483,626.2075806,0.13442123,8.51334381,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4308014,-8.47446728,151.5676270,17.02606583,379.0699768,631.7832031,0.13682558,8.55159950,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0893402,-8.44800568,150.2215424,16.96148109,375.7274780,626.2124634,0.13218291,8.51347542,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09743416,9.98905468,0.10220987,-9.94625759,24.13913727,38.62289810,0.00477262,0.04286833,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.15204620,35.90680313,87.20531464,-31.79923248,228.4351807,380.7252197,0.05327211,4.10756969,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.17156792,2.34234715,-12.16396046,-2.20532537,51.57609940,29.80626106,0.00761353,0.13704345,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.17054749,-19.70418930,-11.14420414,20.16549873,94.28789520,55.55099869,0.02634777,0.46133074,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46997070,5.67692089,66.46997070,-1.05482197,161.0172272,2750.710449,0.00000000,4.62200499,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46997833,5.66160583,66.46997833,-1.05482197,161.0144043,2750.662842,0.00000000,4.60688639,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576338,-1.04804075,-0.05932396,2.53330874,8.98657322,0.00020401,0.00644992,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721193,5.27796555,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886032,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905725,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145996,0.24700309,5.32044744,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003937,4470.710449,0.24706544,5.36132097,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310465,75.26327515,4473.279785,0.21766764,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820602,2.16856384,-0.08724027,-2.14462233,5.25790548,18.32286644,0.00096522,0.02392566,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2528000,24.78445816,123.6997604,-12.21043491,306.3927307,5234.209961,0.44696429,12.57413197,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8998184,24.53338051,123.8998184,-12.21043587,307.8193665,5258.580566,0.00000000,12.32286453,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293017,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01629925,-5.74982929,-4.00983858,5.91095591,16.93909264,60.61241913,0.00646103,0.16116872,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06850338,-5.82847881,-4.06190491,5.99176979,17.16701508,61.42798233,0.00659940,0.16333520,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79996490,12.56030655,-10.78616905,-12.20301056,40.00727081,138.2072449,0.01379452,0.35734382,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22532654,4.64340639,-21.19696617,-3.92208028,52.31429291,184.1303711,0.02835572,0.72129869,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97848511,4.81201220,-20.95761108,-4.09717941,51.82308960,182.4014282,0.02086930,0.71477330,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.9948730,252.0404816,537.7149048,-217.1195679,1424.942017,1506.165161,0.72003299,34.92160034,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8749390,263.8580322,537.6060791,-228.3978424,1436.974487,1517.732910,0.73113561,35.46007919,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00036860,-19.95099449,0.00296727,20.07717705,47.92472076,870.6394653,0.00259839,0.12602188,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00036860,-19.95099449,0.00296727,20.07717705,47.92472076,870.6394653,0.00259839,0.12602188,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00036860,-19.95099449,0.00296727,20.07717705,47.92472076,870.6394653,0.00259839,0.12602188,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-32.18234253,0.00000000,32.17125702,83.58740997,1056.324341,0.00000000,-0.01108815,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-21.45021057,-0.00000000,21.44527817,55.73543167,704.3488159,0.00000000,-0.00492992,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.62815857,16.79404259,-85.30268097,-9.08162403,210.1878967,764.7972412,0.32547653,7.71237850,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.62815857,16.79404259,-85.30268097,-9.08162403,210.1878967,764.7972412,0.32547653,7.71237850,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00484939,-24.82104301,-0.00002309,25.05510139,59.62316895,1083.154053,0.00482604,0.23406269,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00484939,-24.82104301,-0.00002309,25.05510139,59.62316895,1083.154053,0.00482604,0.23406269,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00484939,-24.82104301,-0.00002309,25.05510139,59.62316895,1083.154053,0.00482604,0.23406269,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00484939,-24.82104301,-0.00002309,25.05510139,59.62316895,1083.154053,0.00482604,0.23406269,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-81.51992035,11.78561974,81.57547760,-8.67426300,413.5297546,197.2352295,0.05556339,3.11154985,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-81.51992035,11.78561974,81.57547760,-8.67426300,413.5297546,197.2352295,0.05556339,3.11154985,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-81.51992035,11.78561974,81.57547760,-8.67426300,413.5297546,197.2352295,0.05556339,3.11154985,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.53701019,13.55490494,-65.34960175,-9.11438370,161.0207214,580.3261108,0.18740068,4.44058084,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.60053253,13.57706356,-65.41276550,-9.12795067,161.1764221,580.8872681,0.18776324,4.44917250,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848869,4.41858721,-12.70957184,-4.12403584,32.86486435,116.8198090,0.00891686,0.29461300,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585037,4.52521610,-12.93733978,-4.22520351,33.47456741,118.9871063,0.00851072,0.30009553,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49222565,-33.59269333,-7.05582571,83.61201477,291.3751831,0.02958583,1.43639171,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00747299,8.35010719,-32.97895050,-6.93984175,82.09090424,286.0743103,0.02851913,1.41027069,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227631,8.49222565,-33.59269333,-7.05582571,83.61201477,291.3751831,0.02958583,1.43639171,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12646484,7.83539772,-35.06359482,-5.83552122,87.28547668,304.1766357,0.06287307,1.99984741,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78918457,7.83191824,-34.73078156,-5.85033178,86.48542023,301.3886719,0.05840212,1.98163617,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29549217,-8.54019928,-23.28181458,9.08505917,61.10738754,215.0796814,0.01367356,0.54478359,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29104042,-10.60427189,-12.27731609,11.04293060,39.98030853,142.1119537,0.01372377,0.43863276,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47317123,39.59734726,-25.42775536,-37.78770447,115.9592972,391.9762268,0.04541561,1.80945361,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57088232,2.10312223,-6.56936979,-2.04180598,17.05739021,53.49793625,0.00151101,0.06121842,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37876463,2.01447439,-6.37706518,-1.95503926,16.53832626,51.86997223,0.00169469,0.05934934,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96376991,-57.96399689,19.96376991,61.53328323,151.3336639,1090.863525,0.00000000,3.56927514,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,15.77730465,13.53234959,-15.77720642,-13.51446629,52.80334473,52.80398178,0.00038843,0.01792755,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87256622,-2.94098258,-17.83369637,3.79823565,46.03986740,157.4326477,0.03886694,0.85723197,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90882492,-2.87857699,-17.87309265,3.73721576,46.10536957,157.6566925,0.03572949,0.85859054,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28490448,-2.84375095,-17.24733925,3.67283559,44.52583313,152.2554474,0.03756442,0.82904267,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.96151924,11.49828529,-20.93346596,-10.62148094,60.90811539,201.6424408,0.02805487,0.87671477,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.30224419,-4.03632689,-20.28216934,4.71533060,52.73419952,178.8714142,0.02006933,0.67901236,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78592587,-5.69897938,10.78592587,6.04306841,63.23849487,30.33524895,0.00000000,0.34407106,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81283283,-1.12613630,10.81283283,1.39589465,56.35609818,26.75078201,0.00000000,0.26972044,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209390,-0.20054555,0.82221431,0.20436968,19.30891991,2.09375644,0.00012059,0.00382641,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817272,-0.18015602,0.84841335,0.18405794,19.78566551,2.14544630,0.00024106,0.00391541,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70727968,1.21188223,-4.70178366,-1.09623313,11.91370964,219.5633392,0.00549618,0.11562999,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79585791,1.22749662,-4.79009390,-1.10972464,12.13351154,223.6141510,0.00576316,0.11775532,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70847034,1.23665905,-4.70352936,-1.12082160,11.93181801,219.8971558,0.00494053,0.11583121,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38912678,4.36645746,-11.38257122,-4.13684559,30.15692520,104.3923035,0.00655097,0.22956875,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13848305,4.23236418,-11.13141441,-4.00813913,29.45975304,101.9791412,0.00706701,0.22424164,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21290398,0.92635900,-21.19029999,-0.17132470,52.96799469,182.7395630,0.02260500,0.75495470,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43570709,0.95184565,-21.41342545,-0.18889141,53.52605820,184.6649017,0.02228170,0.76292545,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64826202,0.68664581,-8.63403416,-0.48837489,21.75447655,74.58818054,0.01422548,0.19823577,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30597019,1.00397134,-8.30010986,-0.81234330,20.97950554,71.93108368,0.00585997,0.19157591,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62654972,-1.55019844,-11.61240959,1.91133726,29.17473793,101.6695557,0.01413838,0.36111408,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36427784,-1.55603135,-11.34920692,1.90911090,28.53020668,99.42343140,0.01507071,0.35308531,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35021591,8.18907928,-23.32050514,-7.23426723,62.53070831,209.1922150,0.02971093,0.95475560,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76535034,7.98785591,-22.73652458,-7.05693436,60.96772385,203.9634247,0.02882603,0.93089557,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78296161,-7.13159943,-2.78026938,7.22673178,19.47814178,66.92414856,0.00269347,0.09515394,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78351712,-7.07821751,-2.78109002,7.17270136,19.35219002,66.49108124,0.00242827,0.09454502,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60674858,3.42108083,-11.59210396,-3.04171395,31.87528229,103.3047791,0.01464334,0.37933227,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05282021,6.50004768,-22.02499580,-5.77928925,60.56302643,196.2791443,0.02782235,0.72073132,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.43980026,4.76496649,-30.39126968,-3.50784397,76.68630219,259.2229004,0.04852799,1.25710607,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.08616301,9.17784405,0.08749922,-9.10380077,21.95749474,44.01470947,0.00133616,0.07405117,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.08620946,9.16350365,0.08754154,-9.08968925,21.92358589,43.94673920,0.00133203,0.07382263,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39143181,-30.23577690,21.42651558,31.53516960,89.74205780,613.2359009,0.03508644,1.29949784,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-85.54830933,-24.33440208,85.62391663,28.16805267,436.7538757,218.2819366,0.07561588,3.83372521,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13368607,13.99157238,-42.06721878,-12.26960754,107.8429718,368.3001404,0.06647289,1.72196436,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13368607,13.99157238,-42.06721878,-12.26960754,107.8429718,368.3001404,0.06647289,1.72196436,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97882652,10.27243519,-29.92945099,-8.72943878,81.66368103,267.5105591,0.04937706,1.54303300,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62961507,0.37421268,0.62995505,2.87285638,6.00688124,0.00001603,0.00033997,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62961507,0.37421268,0.62995505,2.87285638,6.00688124,0.00001603,0.00033997,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39996243,39.37199783,-11.58369923,171.9527740,1762.516357,0.00000000,2.81630635,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41474819,39.37199783,-11.58369827,171.9736176,1762.728638,0.00000000,2.83100152,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42453575,39.37199783,-11.58369827,171.9874115,1762.870483,0.00000000,2.84080172,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36083126,39.37199783,-11.58369827,171.8977051,1761.951782,0.00000000,2.77716184,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41474819,39.37199783,-11.58369827,171.9736176,1762.728638,0.00000000,2.83100152,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550602,-4.42593002,-1.54847729,19.67413902,217.5502167,0.00663426,0.09700759,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547396,-4.42593002,-1.54847729,19.67409325,217.5502014,0.00663423,0.09700724,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558625,-4.42593002,-1.54847729,19.68228340,217.6402588,0.00663975,0.09708789,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18490601,-29.34976196,91.18490601,37.39579010,395.8220520,4057.177246,0.00000000,8.04592419,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18489838,-29.42742920,91.18489838,37.39578629,395.9150696,4058.129150,0.00000000,7.96839142,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18504333,-29.50111580,91.18504333,37.39581680,395.2354126,4051.162109,0.00000000,7.89475203,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18505096,-29.43498230,91.18505096,37.39582443,395.1515503,4050.303711,0.00000000,7.96083307,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18504333,-29.50114632,91.18504333,37.39581680,395.2346802,4051.154785,0.00000000,7.89472294,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18505096,-29.46805954,91.18505096,37.39582062,395.1927795,4050.725098,0.00000000,7.92776871,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18506622,-29.35797882,91.18506622,37.39582443,395.0561523,4049.324463,0.00000000,8.03794289,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18504333,-29.49004173,91.18504333,37.39582062,395.2233276,4051.038574,0.00000000,7.90584612,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18504333,-29.47904205,91.18504333,37.39582062,395.2068787,4050.870850,0.00000000,7.91676474,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18504333,-29.47904205,91.18504333,37.39582062,395.2068787,4050.870850,0.00000000,7.91676474,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18487549,-29.46680260,91.18487549,37.39578247,396.0925598,4059.948242,0.00000000,7.92903376,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000085,1.30160010,-0.48000085,-1.30000114,5.73417711,58.77791595,0.00000000,0.00166429,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554260,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554260,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404053,0.17582652,6.68844080,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2838440,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532379,-6.77510262,17.87291527,7.18555212,89.86956024,155.6795654,0.01759072,0.41045010,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31420898,9.49800014,5.60000038,51.17544556,966.6957397,0.00996613,0.28581432,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27672958,15.50000000,-2.14071083,74.81465912,1309.256348,0.00000000,1.13602340,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27672958,15.50000000,-2.14071083,74.81465912,1309.256348,0.00000000,1.13602340,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27672958,15.50000000,-2.14071083,74.81465912,1309.256348,0.00000000,1.13602340,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42769337,-2.89573431,15.50000000,4.01877451,74.12771606,1339.829468,0.07230493,1.12303412,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.56722260,15.38511181,-54.53282166,-13.72581863,288.9523010,288.9523621,0.03439974,1.65937078,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.56722260,15.38511181,-54.53282166,-13.72581863,288.9523010,288.9523621,0.03439974,1.65937078,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.56722260,15.38511181,-54.53282166,-13.72581863,288.9523010,288.9523621,0.03439974,1.65937078,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005840,-1.96019542,5.51378250,2.04320359,262.9353027,28.54709625,0.00372637,0.08304480,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005840,-1.96019542,5.51378250,2.04320359,262.9353027,28.54709625,0.00372637,0.08304480,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634327,0.01921187,-0.08628830,-0.01870290,0.45803088,4.19491529,0.00005482,0.00050666,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743938,0.10742129,-0.40727189,-0.10499492,2.18186998,19.98292351,0.00016718,0.00242185,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75294828,-1.12661910,3.77365351,1.34861279,176.6376953,20.80961990,0.02070631,0.22199881,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64115167,-0.72651625,3.65922666,0.92865098,167.3748779,19.60400963,0.01807531,0.20214216,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810737,-0.19317037,1.06876814,0.20275444,49.35521317,5.47716951,0.00066157,0.00958655,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72537863,-12.60079288,-0.36124995,63.55757141,110.0702286,0.02501534,0.36414734,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411320,1.06886387,-13.98393631,-0.66405630,70.58455658,122.2396698,0.02017782,0.40485832,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600079,4.12839317,-8.21649551,-3.93914723,46.25534821,160.2116089,0.00950378,0.18923695,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236065,4.06554174,-8.41963863,-3.87321973,47.04651642,162.9518433,0.01272333,0.19229586,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31451178,-8.44083405,-4.11940908,47.67893219,165.1426544,0.00843462,0.19512485,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587877,2.63545990,-6.14611769,-2.34040380,33.85090256,310.2774963,0.01976096,0.29506701,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275597,2.65336943,-6.14611769,-2.34040380,33.87205887,302.4670105,0.01663792,0.31297275,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508028,-1.41737723,7.21263123,1.70844984,333.7196960,37.40958786,0.01755214,0.29107302,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987415,-2.55086088,7.22920465,2.87182975,348.0300293,39.25948334,0.01933097,0.32097459,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.39672455,-1.30011487,-0.39666346,1.30201447,6.82396555,58.28301239,0.00005957,0.00202172,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284798,-1.38915956,3.44189143,1.50967681,161.3779907,18.79129791,0.00904195,0.12049783,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452976,-1.39608574,3.46368265,1.51733994,162.3670959,18.90646362,0.00915312,0.12123212,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152108,-0.76697719,3.03626847,0.83582032,136.1477051,15.85338688,0.00474794,0.06885503,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725628,-0.75809151,3.00195384,0.82613659,134.6065369,15.67390251,0.00469883,0.06807528,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847712,1.08600581,-2.60367227,-0.99832517,14.10347939,119.5067139,0.00480472,0.08768614,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61116314,1.09202707,-2.60367227,-0.99832553,14.24713802,120.7239914,0.00749084,0.09370366,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081556,2.70857811,-7.05479479,-2.44479299,37.76195145,345.8488464,0.01602142,0.26379457,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07137060,2.70846367,-7.05479670,-2.44479346,37.96875381,347.7428589,0.01657405,0.26367816,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871687,-1.17527163,4.72308064,1.36474240,223.0928192,24.21364784,0.01436251,0.18946290,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774166,-4.97896576,10.83398056,5.05551481,260.4649963,61.33587265,0.04620099,0.07667398,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95931625,0.08707172,-1.95568740,-0.03524305,10.03214741,91.88098145,0.00362903,0.05183197,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95923615,0.08409838,-1.95552897,-0.03227657,10.03107357,91.87113190,0.00370712,0.05182086,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106731,3.16422701,-11.57509422,-2.79961681,60.32291412,104.4683762,0.01597340,0.36463097,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397804,3.35951900,-12.20778275,-2.97480679,63.64660263,110.2244339,0.01619442,0.38474977,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67048073,11.31322289,-31.56507874,-8.68159866,168.8433533,804.1171265,0.10540173,2.63169169,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17716599,12.39907169,-35.04797363,-9.48092556,187.2583313,891.8182983,0.12918876,2.91819978,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77017021,3.68927193,-9.75892544,-3.43581033,52.95173645,91.70287323,0.01124586,0.25348976,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57459927,3.57480121,-9.56267262,-3.32677913,51.81938934,89.74179077,0.01192772,0.24802639,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78769302,-4.97895908,10.84099674,5.05643272,260.8830566,61.41677475,0.05322175,0.07746721,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51080990,0.11439654,-1.50858629,-0.08411224,7.76915407,71.15500641,0.00222377,0.03028113,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94326925,0.24191423,-2.93931413,-0.18286259,15.14309120,138.6903076,0.00395454,0.05904850,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242593,-0.62279838,2.73672581,0.68494201,128.0149536,13.94390774,0.00429796,0.06213239,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876114,0.42919210,-2.28399348,-0.30431604,11.37567711,104.2693939,0.00476756,0.12486958,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712654,1.75585520,13.84699917,-0.63153899,67.89289093,579.9184570,0.05987275,1.12431836,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756020,1.61003149,13.84699917,-0.86388177,67.95424652,580.4425659,0.02943898,0.74616498,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637981,1.76429892,13.84699917,-0.63868517,67.89449310,579.9321899,0.06061939,1.12561154,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.06067443,13.84699917,-0.31135842,67.83953857,579.4627075,0.00000000,0.74929023,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.08054543,16.09700012,-0.51257503,78.88282776,673.7907715,0.08333507,1.56797075,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367760,2.07104731,16.09700012,-0.47319889,78.87691498,673.7403564,0.08332257,1.59785247,1,
