xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260160,-0.39273983,5.27891874,0.52852452,45.28838348,25.91303444,0.00631629,0.13580032,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528358,0.52780545,45.17196274,25.84641838,0.00628386,0.13545206,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422417,2.99258113,20.44600105,-1.33292747,100.3567810,1075.414185,0.05177725,1.65967107,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.90102005,18.45299911,-0.90987736,90.49231720,969.7074585,0.09427515,1.99115634,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854202,3.51759195,24.37200165,-1.27018404,119.5356903,1280.933716,0.07345828,2.24742651,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.72085881,24.37200165,-0.48458907,119.3972855,1279.450439,0.00000000,2.23628283,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625793,3.22368550,22.40000153,-1.21245110,109.8754654,1177.415527,0.06374247,2.01124263,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.24432898,18.45300102,-0.95828271,90.50429535,969.8359375,0.00000000,1.28605890,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260543,0.53821862,-1.25197744,-0.43694112,6.81032753,59.26289749,0.01062764,0.10127520,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38314772,0.53159821,-3.37949276,-0.47902489,17.68935204,61.26948547,0.00365473,0.05257249,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30643606,0.51464492,-3.30279207,-0.46327928,17.28434181,59.86669922,0.00364541,0.05136358,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340464,2.52655745,-6.71640778,-2.28027534,36.10621643,330.9494629,0.01699759,0.24627779,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198162,2.39121056,-6.35590553,-2.15816307,34.16864777,313.1900330,0.01607644,0.23306257,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887273,0.88098890,-2.52334714,-0.82665801,13.44446087,369.3999329,0.00552582,0.05433721,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645501,0.39981157,-0.99525100,-0.37794453,5.39032602,148.1042786,0.00120386,0.02186478,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331351,0.16988747,-0.53296882,-0.16589792,2.81228161,74.93807220,0.00034500,0.00399423,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361343,-0.89861017,2.80173683,1.01651096,136.7598267,14.94464111,0.00812331,0.11789306,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434443,-0.90702081,2.79201508,1.02469516,136.4695587,14.91291618,0.00767047,0.11767200,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127848,1.79891455,-5.15707397,-1.62202787,27.52199745,239.6862793,0.01420421,0.17688259,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690992,1.85897207,-5.15707397,-1.62202787,27.64929390,240.7950439,0.01983586,0.23694833,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752230,0.83242571,162.4258575,17.80313683,0.01043488,0.10799269,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752230,0.83242571,162.4258575,17.80313683,0.01043488,0.10799269,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902771,0.99890560,194.9108734,21.36376572,0.01252185,0.12959124,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167955,-2.51594377,3.12341166,2.65734458,177.1537018,20.02265549,0.01173237,0.14141698,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817123,0.64465785,5.10588121,-0.51620424,227.5006104,25.05670738,0.00771026,0.12844959,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95537376,3.54793811,13.99800014,-2.65245914,69.78200531,1192.109497,0.04262569,0.89549774,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549583,3.54605532,13.99800014,-2.65062070,69.78031921,1192.080933,0.04250425,0.89545476,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405865,3.55172563,13.99800014,-2.65612149,69.78540039,1192.166626,0.04394334,0.89558429,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95381355,3.55547738,13.99800014,-2.65981054,69.78874207,1192.224243,0.04418639,0.89567024,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832092,1.56237936,28.69498825,-0.19259802,139.1272125,1490.874512,0.05666666,1.36975741,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776398,1.54911757,28.69498825,-0.19259802,139.1210175,1490.808228,0.05722451,1.35650218,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683075,1.38333988,26.99499130,-0.19259802,130.8875732,1402.579102,0.04816055,1.19072795,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310822,1.43061125,27.59999084,-0.19259802,133.8364563,1434.179199,0.04688234,1.23804092,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88682938,1.84648657,26.99498558,-0.19259800,130.7315826,1400.135254,0.10815726,1.65391374,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87992477,1.84562504,26.99498558,-0.19259800,130.6978912,1399.774292,0.11506176,1.65306127,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94398856,9.04381847,-0.88659406,43.52207184,44.08677673,0.00182030,0.05743122,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926594,123.9316101,12.46312237,0.00315262,0.05263922,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334977,163.2730408,16.03261757,0.00548118,0.09151914,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565111,163.8656311,16.09082794,0.00552105,0.09185013,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315704,-1.29073465,-1.23021090,1.33342636,8.81158447,80.70252991,0.00294577,0.04268320,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786821,-1.39455962,2.34186244,1.45287848,121.0918274,13.60361195,0.00399404,0.05831487,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.46808547,-9.08032036,-0.46696094,9.11339474,44.11689758,44.11710358,0.00109508,0.03302907,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.46799919,-9.09427929,-0.46692789,9.12753773,44.18451691,44.18513870,0.00109847,0.03313120,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139473,-3.98561168,-0.69855982,19.71681976,68.29187775,0.00408341,0.07283092,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330177,-4.04772234,-0.70935541,20.02397728,69.35585785,0.00414877,0.07396547,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076493,54.86525345,6.05111980,0.00080366,0.00962961,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19092965,2.84226847,-2.18513680,-2.74557424,17.92481041,160.0636292,0.00579273,0.09671345,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77962184,-2.66056895,-3.77454686,2.74557424,23.08671570,212.9086304,0.00507519,0.08500942,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260971,32.04345703,12.37933350,795.0951538,172.8736115,0.04490025,1.35676825,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056198,-11.16767502,32.51678467,12.54411316,806.6893921,175.3944397,0.04621928,1.37653077,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376024,-1.82753968,6.89225197,2.30939984,327.4004517,36.93211746,0.03849061,0.48184544,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67763901,1.43229938,220.3434448,24.85563660,0.03438368,0.32349712,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67763901,1.43229938,220.3434448,24.85563660,0.03438368,0.32349712,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80583191,5.52490330,807.9325562,93.98804474,0.04731755,1.47723067,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80679893,5.51807642,806.3706055,93.80706787,0.04828515,1.47039759,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899071,6.04368591,-12.78240871,-5.42927313,71.61606598,124.0261688,0.03658538,0.61444676,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042362,6.18440533,-13.01438618,-5.55825138,72.97727203,126.3835678,0.03604118,0.62619811,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47379303,4.69050169,818.4375000,170.8043671,0.09002659,2.83583784,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.40596771,13.73888397,-54.37319183,-12.15794945,288.3253174,488.5729065,0.03277358,1.58092809,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.40596771,13.73888397,-54.37319183,-12.15794945,288.3253174,488.5729065,0.03277358,1.58092809,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.40596771,13.73888397,-54.37319183,-12.15794945,288.3253174,488.5729065,0.03277358,1.58092809,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90190029,36.92955780,12.68286419,902.0541382,196.5105438,0.08273873,1.78090096,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400711,-11.42667580,37.05598831,13.22200775,908.9270630,198.0077057,0.06197876,1.79533529,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.55093384,17.11709595,-54.52708054,-16.20479012,286.6296997,286.6301270,0.02385832,0.91258073,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.52707291,16.20479012,-54.42425537,-13.14966202,286.6300964,492.8009338,0.10282058,3.05524015,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779678,-5.68267679,13.05140877,6.60503483,628.4627075,72.75009918,0.06361337,0.92239380,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660160,37.96120071,17.19226456,905.6578979,207.9922791,0.20597702,6.46566963,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33787537,11.85596466,785.9456177,171.2165375,0.07693943,2.69031572,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299538,3.12292099,-11.60571957,-2.77691197,60.78073883,105.2613297,0.01727860,0.34605473,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70052195,1.35052311,108.9179611,24.17416763,0.01496415,0.17621052,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55760479,2.33116031,386.8541870,43.98830032,0.01794841,0.38475329,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55725479,2.32857013,388.1345215,43.86867905,0.01759950,0.38216066,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161491,-7.67392683,27.80799294,15.01466751,1304.530640,156.3610382,0.41637528,7.34075403,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161491,-7.67392588,27.55872345,10.57891369,1278.359253,146.0092621,0.16711095,2.90494514,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.02460861,14.26628208,-35.02460861,-14.14359856,187.2504578,187.2494965,0.00000000,0.12218625,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.02460861,14.26628208,-35.02460861,-14.14359856,187.2504578,187.2494965,0.00000000,0.12218625,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.02460098,14.14359856,-34.95288086,-11.91768742,187.2494659,325.3811340,0.07172029,2.22589064,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.02460098,14.14359856,-34.95288086,-11.91768742,187.2494659,325.3811340,0.07172029,2.22589064,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279550,-4.65073204,-0.94912899,23.28572845,35.41151810,0.00035075,0.01371103,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279550,-4.65073204,-0.94912899,23.28572845,35.41151810,0.00035075,0.01371103,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779678,-5.68267679,13.04917908,6.57396984,637.3015137,72.14356995,0.06138405,0.89129657,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56170273,16.76866150,-35.39295959,-13.31528854,193.7716675,335.5773926,0.16874552,3.45339704,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15018368,13.59741974,4.65654230,338.5196838,71.96871185,0.00372172,0.50637925,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15018368,13.59741974,4.65654230,338.5196838,71.96871185,0.00372172,0.50637925,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055553,-0.36528656,-13.72779465,0.82771409,68.77783203,327.5544128,0.00276041,0.46247146,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09882450,-16.31660080,-5.54051304,69.90097809,133.9768677,0.00000000,0.55831122,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09882450,-16.31660080,-5.54051304,69.90097809,133.9768677,0.00000000,0.55831122,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,111.4734879,20.82090187,-111.4734879,-16.85669327,261.6377258,452.4151611,0.00000000,3.96418357,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,113.1422501,21.13277245,-113.1422501,-17.10888672,265.5545044,459.1877747,0.00000000,4.02352762,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35253525,26.31658554,-58.35253525,-23.42998886,259.4004517,490.9693604,0.00000000,2.88659739,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96516418,26.59291077,-58.96516418,-23.67599869,262.1238708,496.1240234,0.00000000,2.91690278,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17483521,26.68744850,-59.17483521,-23.76014709,263.0559082,497.8880615,0.00000000,2.92727518,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,104.0751343,-2.99254656,-104.0751343,6.02123833,244.3107605,422.4541016,0.00000000,3.02827501,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,104.0751343,-2.99254656,-104.0751343,6.02123833,244.3107605,422.4541016,0.00000000,3.02827501,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24070358,12.19761848,-34.24070358,-11.78182411,85.68516541,148.1637115,0.00000000,0.41563889,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90310287,12.07732201,-33.90310287,-11.66567135,84.84030914,146.7028961,0.00000000,0.41154084,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771740,5.30855608,-11.47771740,-5.24808645,30.38013268,51.26680374,0.00000000,0.06066419,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771740,5.30855608,-11.47771740,-5.24808645,30.38013268,51.26680374,0.00000000,0.06066419,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68039703,-1.56273079,-32.68039703,2.35096264,133.7703247,256.3931580,0.00000000,0.78823173,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371872,-1.57293153,-32.89371872,2.36630845,134.6435242,258.0667725,0.00000000,0.79337692,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371872,-1.57293153,-32.89371872,2.36630845,134.6435242,258.0667725,0.00000000,0.79337692,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,91.91861725,-8.95975208,-91.91861725,11.74828243,216.5013275,378.8773499,0.00000000,2.78840709,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,95.86605072,-9.34461403,-95.86605072,12.25275898,225.7989807,395.1481934,0.00000000,2.90815473,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.44046783,-4.77126932,-83.44046783,7.28361988,195.9247284,342.4535217,0.00000000,2.51254821,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99844360,-4.70554399,36.99844360,6.78508568,152.2313080,1560.370483,0.00000000,2.07958484,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99844360,-4.70554399,36.99844360,6.78508568,152.2313080,1560.370483,0.00000000,2.07958484,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0479126,0.00000000,0.24408735,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568897,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.79906607,3.50236177,3.79906607,-3.49387479,12.64023304,21.06705475,0.00000000,0.00848679,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.81273627,3.51496458,3.81273627,-3.50644708,12.68571758,21.14286041,0.00000000,0.00851732,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99885178,-17.02321625,-23.99885178,17.97663498,120.9863129,234.7894135,0.00000000,0.95334023,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70046616,-16.81161499,-23.70046616,17.75306702,119.4821777,231.8699341,0.00000000,0.94148695,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,157.8122101,-49.97710800,-157.8122101,60.20123291,416.7133789,694.5222778,0.00000000,10.22412586,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41986179,-0.71068758,-11.41986179,0.85487330,46.64361191,89.40026093,0.00000000,0.14418574,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,34.07193756,15.80038929,-34.07193756,-15.26440716,89.09125519,152.1975555,0.00000000,0.53598261,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.20187378,16.32451057,-35.20187378,-15.77062416,92.04594421,157.2449036,0.00000000,0.55375755,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20526981,0.60491240,-9.20526981,-0.50184000,37.94509888,72.72811127,0.00000000,0.10307240,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01679897,0.39538616,-6.01679897,-0.32801542,24.80188751,47.53694916,0.00000000,0.06737075,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763245,-0.07891206,-6.30763245,0.12200245,25.70243454,49.26300430,0.00000000,0.04309039,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487108,-0.07887752,-6.30487108,0.12194905,25.69118500,49.24143982,0.00000000,0.04307153,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945450,-3.09687757,-9.95717144,3.62600803,238.3360291,43.17681885,0.04228357,0.52913046,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00004387,5.11899567,20.00004387,-3.09420156,84.19096375,464.7341309,0.00000000,2.02479410,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86641884,5.43093443,-29.86641884,-5.12754107,73.11755371,123.3859253,0.00000000,0.30346760,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86641884,5.43093443,-29.86641884,-5.12754107,73.11755371,123.3859253,0.00000000,0.30346760,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,67.00722504,-2.70229053,-67.00722504,4.02026701,157.5059204,269.0725403,0.00000000,1.31825912,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,66.73500824,-2.69115877,-66.73500824,4.00394440,156.8660431,267.9794617,0.00000000,1.31290364,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,69.94826508,-2.82080221,-69.94826508,4.19673967,164.4190674,280.8825378,0.00000000,1.37611938,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003686,-0.00000000,-0.00000000,0.00014912,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003686,-0.00000000,-0.00000000,0.00014912,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002791,0.00000000,-0.00000000,0.00011291,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38173676,10.92261124,-47.38173676,-9.24027348,196.7090149,377.0256042,0.00000000,1.68233716,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276810,10.01458645,-43.44276810,-8.47210598,180.3560791,345.6824951,0.00000000,1.54248023,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51543045,10.26185989,-44.51543045,-8.68129349,184.8093262,354.2178955,0.00000000,1.58056617,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-55.65887070,-18.57813454,55.65887070,19.78859711,237.3789062,142.4273376,0.00000000,1.21046424,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-55.65887070,-18.57813454,55.65887070,19.78859711,237.3789062,142.4273376,0.00000000,1.21046424,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-55.65887070,-18.57813454,55.65887070,19.78859711,237.3789062,142.4273376,0.00000000,1.21046424,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04079437,1.89805603,83.04079437,5.37602711,335.7566833,3525.444336,0.00000000,7.27406502,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04079437,1.86390948,83.04079437,5.37602711,335.7535400,3525.411621,0.00000000,7.23984671,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99977875,1.68296432,84.99977875,5.89199162,343.6549377,3608.376709,0.00000000,7.57494354,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28961277,-2.20187688,-14.28961277,2.36998820,58.89569473,112.8834152,0.00000000,0.16811115,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00232506,-2.31169844,-15.00232506,2.48819423,61.83319855,118.5136185,0.00000000,0.17649589,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.97698975,18.67996597,9.97698975,-18.50813103,51.38953781,85.64923096,0.00000000,0.17183462,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289040,-0.68750703,-1.57289040,0.69078088,6.94417429,13.47612190,0.00000000,0.00324798,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695123,-1.03471136,-2.36695123,1.03946280,10.45008278,20.27926254,0.00000000,0.00488770,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381367,1.29871261,-13.58381367,-1.10553777,55.39170074,106.1674118,0.00000000,0.19317497,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693604,1.29518688,-13.54693604,-1.10253632,55.24131775,105.8791885,0.00000000,0.19265054,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01506424,9.51251793,-32.01506424,-8.65829182,135.8638153,260.4056396,0.00000000,0.85422546,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41524887,9.63142395,-32.41524887,-8.76652050,137.5621033,263.6607056,0.00000000,0.86490327,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99949074,2.21811414,13.99949074,-0.88464075,71.53347778,1222.030273,0.00000000,1.33347523,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99949074,2.21811414,13.99949074,-0.88464075,71.53347778,1222.030273,0.00000000,1.33347523,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99949074,2.21811414,13.99949074,-0.88464075,71.53347778,1222.030273,0.00000000,1.33347523,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474091,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113426,38.39682007,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.95915985,-15.91454029,-69.95915985,18.62246704,171.5230865,293.0187683,0.00000000,2.70775676,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.30287933,-21.90753174,-96.30287933,25.63475037,236.1116943,403.3573303,0.00000000,3.72738552,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893906,2.20453858,58.47893906,1.38447285,234.2888641,2357.531494,0.00000000,3.58888125,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893906,2.34009838,58.47893906,1.38447297,234.3099365,2357.743408,0.00000000,3.72439361,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893906,2.21432257,58.47893906,1.42642665,234.2903290,2357.546387,0.00000000,3.64078927,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,30.22714043,30.86681747,-30.22714043,-30.22430611,102.6801987,171.1336670,0.00000000,0.64251322,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804611,11.98502922,-25.29804611,-10.56482506,114.2857819,213.5713806,0.00000000,1.42016006,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332756,12.10592365,-25.55332756,-10.67146397,115.4389420,215.7266235,0.00000000,1.43449068,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.43042549,45.66699219,3.54844284,186.4051514,1910.652588,0.00000000,3.11806035,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69457626,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.52985907,0.00000000,3.54844284,14.40766335,147.6767120,0.00000000,0.01862735,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006865,0.00000000,0.00000000,0.00028059,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81967938,-11.88206100,-0.66389507,48.48337936,92.92648315,0.00000000,0.15578428,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77511036,-11.23598957,-0.62779665,45.84716034,87.87372589,0.00000000,0.14731371,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34840965,-3.63964653,-26.34840965,4.24504566,108.9319305,208.7861938,0.00000000,0.60539913,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45828938,-26.33044434,3.05652261,107.5830841,207.9198456,0.00000000,0.59836835,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461378,-21.16007423,-5.34564781,89.31740570,171.1916962,0.00000000,0.50896585,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263165,-21.07709503,-4.27167654,88.01087189,168.6874847,0.02380865,0.50095522,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.02531433,8.77989292,-86.02531433,-5.88325930,202.8635559,350.7847900,0.00000000,2.89640069,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.05133820,9.08863735,-89.05133820,-6.09028769,209.9994354,363.1240234,0.00000000,2.99828434,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640987,-12.47352791,2.54785872,51.24667740,99.45053864,0.00000000,0.28148302,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319738,-11.30027485,2.30823541,46.42641830,90.09631348,0.00000000,0.25500688,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.07165146,2.02036881,-50.07165146,-1.05990100,117.0781250,202.4475403,0.00000000,0.96003878,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12766039,-6.73761129,1.30418515,27.56295395,52.82899475,0.00000000,0.17652473,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122360,-0.24707906,0.09174244,1.06278980,5.86659956,0.00002678,0.00051884,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93335152,-42.63468933,-9.55372238,177.4714661,340.1536560,0.00000000,1.37962961,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93335152,-42.63468933,-9.55372238,177.4714661,340.1536560,0.00000000,1.37962961,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,84.43287659,119.3061218,-84.43287659,-113.8389969,342.8918762,571.4864502,0.00000000,5.46712971,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,80.41226959,-63.58603668,-80.41226959,66.55137634,240.4998322,420.8750305,0.00000000,2.96520114,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53309822,-0.00000000,-20.70617485,86.82436371,748.8601685,0.00000000,0.82692176,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53309822,-0.00000000,-20.70617485,86.82436371,748.8601685,0.00000000,0.82692176,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58147287,1.56558430,4.58147287,-1.55317307,19.42401886,111.2410812,0.00000000,0.01237447,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,61.02076340,6.40354013,-61.02076340,-4.53723764,146.6252136,244.3753662,0.00000000,1.86630249,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,60.35869217,6.33406210,-60.35869217,-4.48800898,145.0343475,241.7239075,0.00000000,1.84605312,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.06962585,-0.00000000,11.26474571,44.19078445,452.9536743,0.00000000,0.19516529,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.27280653,-1.41842985,-1.25501776,7.70012903,43.56742859,0.00000000,0.01779490,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35933685,-18.85742569,80.35933685,22.84260941,190.4402924,2874.458740,0.00000000,3.98504686,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6515045,-88.95952606,229.6515045,113.2369537,568.2124023,7805.031250,0.00000000,24.27726173,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,32.54367447,-2.34339452,-32.53303146,2.90269041,75.35787964,75.35788727,0.01065505,0.55939007,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,32.54367828,-2.34999132,-32.54367828,2.34339452,79.32619476,75.35788727,0.00000000,0.00540748,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29084015,27.91400337,-63.29084015,-23.67893791,163.0637665,527.4096069,0.00000000,4.23511648,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5844879,-6.65041304,185.5844879,18.65430832,427.1569519,5731.021484,0.00000000,12.00379944,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65349007,9.52547073,-23.65349007,-8.93000793,62.97727203,198.6624146,0.00000000,0.59537417,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75143433,9.56483650,-23.75143433,-8.96702385,63.23797226,199.4851532,0.00000000,0.59783947,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95412064,14.07620049,-34.95412064,-13.19644451,93.06500244,293.5750427,0.00000000,0.87981856,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5493927,-25.59277725,213.5493927,42.47029877,494.7230530,6795.571777,0.00000000,16.87743759,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999237,2.68035150,20.99999237,-1.58161759,49.29702377,826.7521362,0.00000000,1.09872699,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,5.38135910,38.99997711,-1.58161783,91.67531586,1537.471436,0.00000000,3.79973435,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,5.37534237,38.99997711,-1.58161759,91.67340088,1537.439331,0.00000000,3.79369378,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,5.37534237,38.99997711,-1.58161759,91.67340088,1537.439331,0.00000000,3.79369378,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,5.31795931,38.99997711,-1.58161759,91.65525818,1537.135010,0.00000000,3.73633838,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,5.31795931,38.99997711,-1.58161759,91.65525818,1537.135010,0.00000000,3.73633838,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99996948,7.48413706,42.99996948,-1.84522033,101.6344910,1704.494995,0.00000000,5.63887978,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99996948,7.48413706,42.99996948,-1.84522033,101.6344910,1704.494995,0.00000000,5.63887978,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000080,3.53689384,11.66000080,-3.23608565,28.61238289,276.3955994,0.00000000,0.30080354,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21360219,-10.37315083,-0.08757233,24.01634407,80.55480194,0.00000000,0.12594596,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21360219,-10.37315083,-0.08757233,24.01634407,80.55480194,0.00000000,0.12594596,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99988556,-13.50798130,84.99988556,20.02824402,198.7540588,3561.010010,0.00000000,6.52031803,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99988556,-13.50798130,84.99988556,20.02824402,198.7540588,3561.010010,0.00000000,6.52031803,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72689056,-15.11615181,77.72689056,20.63516235,182.8581848,3276.208740,0.00000000,5.51906586,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.34091568,85.96398163,-2.03136921,211.1876068,3695.782227,0.00000000,18.30949020,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.53319740,85.96398163,-2.03136921,208.0437469,3640.765137,0.00000000,11.50180054,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.91837215,53.43898392,-1.11932600,129.1505737,2260.135010,0.00000000,6.79905653,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63183784,78.69104004,22.10353851,186.4197235,1351.542969,0.00000000,6.47170782,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99998474,32.92347336,74.99998474,-26.08301353,192.1564178,3282.673828,0.00000000,6.84057093,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.85697174,-39.99999619,68.24469757,1232.066528,184.8099976,0.00000000,3.38772607,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6993866,29.06683731,150.6993866,-15.72390461,360.0566101,4715.740723,0.00000000,13.34285927,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1997070,17.03677940,106.1997070,-5.24131155,252.3297729,4310.633301,0.00000000,11.79557705,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99995422,32.81842422,99.99995422,-26.27379990,251.6134644,3295.437256,0.00000000,6.54462147,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997711,12.53363895,59.99997711,-8.75793552,146.5371552,2503.342285,0.00000000,3.77561641,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16182160,-8.13978004,-0.76522702,33.16801453,342.0451355,0.00000000,0.39659128,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27177525,7.92331171,-11.25153446,-7.26093674,56.24316406,305.6109009,0.02023704,0.66234815,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00001335,-4.97262955,24.00001335,6.36632156,99.94835663,1013.476196,0.00000000,1.39370430,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16217518,4.14051533,8.18194675,-3.89379716,36.98480988,369.8480835,0.01977185,0.24671827,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31082916,22.18870163,39.42226410,-19.76398468,109.5091858,726.1563721,0.04184151,2.38459826,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44129181,21.46847725,39.55229187,-19.06839752,108.9388809,722.3950195,0.04140918,2.35995889,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.35693359,34.99999237,32.71311951,108.0558395,774.4002686,0.00000000,1.35619056,1,
