xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260017,-0.39273983,5.27891636,0.52850258,45.28472137,25.91094208,0.00631527,0.13577835,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528120,0.52778351,45.16831207,25.84433365,0.00628284,0.13543017,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421654,3.00943899,20.44599915,-1.34960866,100.3621216,1075.471558,0.05178275,1.65984738,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871696,2.91244507,18.45299911,-0.92118198,90.49504852,969.7368774,0.09428086,1.99127686,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853439,3.53524566,24.37199783,-1.28766918,119.5401535,1280.981689,0.07346378,2.24759483,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.73850727,24.37199783,-0.50217295,119.3990173,1279.468872,0.00000000,2.23634720,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625031,3.24035358,22.39999962,-1.22895849,109.8798599,1177.462524,0.06374758,2.01140356,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.26199341,18.45299721,-0.97581959,90.50878143,969.8839722,0.00000000,1.28618610,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260114,0.53818321,-1.25197709,-0.43694103,6.80914164,59.25258255,0.01062394,0.10123992,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38307095,0.53088015,-3.37946606,-0.47902396,17.56828117,60.85014343,0.00360487,0.05185531,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30636024,0.51394343,-3.30276608,-0.46327844,17.16604424,59.45695877,0.00359568,0.05066289,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339128,2.52642035,-6.71640396,-2.28027487,36.09620285,330.8577576,0.01698817,0.24614124,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196922,2.39108086,-6.35590172,-2.15816259,34.15917206,313.1032104,0.01606752,0.23293334,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886844,0.88095897,-2.52334571,-0.82665783,13.44077778,369.2986145,0.00552279,0.05430743,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645376,0.39979947,-0.99525052,-0.37794444,5.38884783,148.0636749,0.00120320,0.02185280,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331310,0.16988528,-0.53296852,-0.16589789,2.81151891,74.91774750,0.00034481,0.00399206,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361224,-0.89860994,2.80173159,1.01645315,136.7264404,14.94099522,0.00811934,0.11783551,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434324,-0.90702063,2.79201031,1.02463770,136.4362793,14.90927887,0.00766673,0.11761456,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127180,1.79885089,-5.15707254,-1.62202775,27.51706314,239.6433258,0.01419912,0.17681918,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690134,1.85888600,-5.15707254,-1.62202775,27.64429092,240.7514343,0.01982867,0.23686250,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752110,0.83241910,162.4208679,17.80259323,0.01043424,0.10798609,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752110,0.83241910,162.4208679,17.80259323,0.01043424,0.10798609,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902676,0.99889755,194.9048920,21.36310959,0.01252108,0.12958330,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168551,-2.51603436,3.12341714,2.65743279,177.1521606,20.02247810,0.01173217,0.14141451,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816265,0.64474869,5.10587215,-0.51630116,227.4952545,25.05611420,0.00770989,0.12844354,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536613,3.55492187,13.99800014,-2.65928292,69.78823853,1192.216064,0.04263331,0.89565766,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95548916,3.55303931,13.99800014,-2.65744448,69.78656006,1192.187378,0.04251184,0.89561456,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95404911,3.55868721,13.99800014,-2.66292357,69.79161835,1192.272949,0.04395116,0.89574385,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380688,3.56243920,13.99800014,-2.66661239,69.79496002,1192.330566,0.04419428,0.89583004,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832474,1.61291099,28.69500160,-0.24286202,139.1407776,1491.020020,0.05667774,1.37002492,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776779,1.59964430,28.69500160,-0.24286202,139.1344910,1490.952393,0.05723559,1.35676491,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683456,1.43383694,26.99500275,-0.24286202,130.9003601,1402.716309,0.04816997,1.19096088,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311203,1.48111475,27.60000229,-0.24286202,133.8493805,1434.317993,0.04689142,1.23828077,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88682365,1.89718199,26.99500656,-0.24286203,130.7486267,1400.317871,0.10818547,1.65434515,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87991524,1.89632010,26.99500656,-0.24286202,130.7149200,1399.956909,0.11509175,1.65349209,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94399887,9.04381847,-0.88660455,43.52201080,44.08671951,0.00182030,0.05743108,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926576,123.9314346,12.46310616,0.00315261,0.05263907,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334948,163.2727966,16.03259277,0.00548117,0.09151888,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565087,163.8653870,16.09080505,0.00552103,0.09184988,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314798,-1.29086745,-1.23020172,1.33355927,8.81159782,80.70263672,0.00294578,0.04268333,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787775,-1.39469266,2.34187150,1.45300901,121.0892868,13.60332584,0.00399387,0.05831240,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.27810147,-9.07347012,-0.27698049,9.10643768,44.04567719,44.04589844,0.00109155,0.03292252,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.27801016,-9.08741379,-0.27694240,9.12056446,44.11328506,44.11390686,0.00109493,0.03302447,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139425,-3.98561168,-0.69855982,19.71675301,68.29163361,0.00408338,0.07283042,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330135,-4.04772282,-0.70935541,20.02391052,69.35560608,0.00414874,0.07396497,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076493,54.86506271,6.05109787,0.00080366,0.00962954,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19096422,2.84285593,-2.18517113,-2.74615598,17.92534447,160.0684357,0.00579308,0.09671922,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77958536,-2.66115737,-3.77451062,2.74615598,23.08581734,212.9003754,0.00507479,0.08500282,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04344177,12.37907124,795.0183716,172.8569183,0.04489158,1.35650647,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51676941,12.54384708,806.6115112,175.3775024,0.04621036,1.37626505,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89224291,2.30930662,327.3687744,36.92854309,0.03848316,0.48175222,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763186,1.43223667,220.3221436,24.85323143,0.03437702,0.32343453,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763186,1.43223667,220.3221436,24.85323143,0.03437702,0.32343453,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80582047,5.52460575,807.8513184,93.97860718,0.04730804,1.47693384,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80678558,5.51776075,806.2843018,93.79702759,0.04827479,1.47008240,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898022,6.04354954,-12.78240490,-5.42927217,71.60816193,124.0124664,0.03657730,0.61431104,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041313,6.18426704,-13.01438332,-5.55825090,72.96921539,126.3696213,0.03603321,0.62605977,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47377014,4.68988419,818.3483887,170.7857666,0.09000697,2.83522010,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.42953873,13.70794773,-54.39674759,-12.12658405,288.3643494,488.6390686,0.03278246,1.58135629,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.42953873,13.70794773,-54.39674759,-12.12658405,288.3643494,488.6390686,0.03278246,1.58135629,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.42953873,13.70794773,-54.39674759,-12.12658405,288.3643494,488.6390686,0.03278246,1.58135629,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681320,-10.90189934,36.92953491,12.68245125,901.9499512,196.4878540,0.08271963,1.78048968,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05596161,13.22159195,908.8220825,197.9848175,0.06196445,1.79492068,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.54343033,17.15775871,-54.51958084,-16.24567413,286.5951233,286.5955505,0.02385257,0.91236073,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.51958084,16.24567413,-54.41678619,-13.19128132,286.5955505,492.7414856,0.10279580,3.05450368,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779297,-5.68267536,13.05136871,6.60452461,628.2891235,72.73001099,0.06357823,0.92188430,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521469,-10.72659969,37.96113586,17.19047928,905.5331421,207.9635773,0.20592023,6.46388674,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33784866,11.85527802,785.8454590,171.1947327,0.07691981,2.68962955,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12283111,-11.60571766,-2.77691174,60.77288818,105.2477112,0.01727413,0.34596521,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431116,4.70051765,1.35047972,108.9045486,24.17119217,0.01496047,0.17616718,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55759716,2.33102274,386.7851868,43.98044968,0.01794201,0.38461605,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55724716,2.32843447,388.0657349,43.86089706,0.01759326,0.38202515,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159775,-7.67392349,27.80763435,15.00872421,1304.002441,156.2977295,0.41603827,7.33481216,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160347,-7.67392540,27.55860138,10.57698250,1277.934326,145.9607086,0.16699989,2.90301466,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.98587799,14.34577274,-34.98587799,-14.22319984,187.1653442,187.1644135,0.00000000,0.12207521,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.98587799,14.34577274,-34.98587799,-14.22319984,187.1653442,187.1644135,0.00000000,0.12207521,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.98588181,14.22319984,-34.91422653,-11.99931049,187.1644287,325.2333374,0.07165515,2.22386909,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.98588181,14.22319984,-34.91422653,-11.99931049,187.1644287,325.2333374,0.07165515,2.22386909,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279317,-4.65073061,-0.94912881,23.28382492,35.40862274,0.00035069,0.01370879,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279317,-4.65073061,-0.94912881,23.28382492,35.40862274,0.00035069,0.01370879,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779297,-5.68267536,13.04913425,6.57338333,637.0923462,72.11989594,0.06134377,0.89071161,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56157684,16.76635170,-35.39294434,-13.31528759,193.7069244,335.4652710,0.16863276,3.45108914,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.15089655,13.59741879,4.65705442,338.4526978,71.95446014,0.00372024,0.50617874,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.15089655,13.59741879,4.65705442,338.4526978,71.95446014,0.00372024,0.50617874,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054123,-0.36690491,-13.72778225,0.82914054,68.76356506,327.4865112,0.00275926,0.46227971,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09833002,-16.31660080,-5.54051304,69.87004089,133.9175720,0.00000000,0.55781722,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09833002,-16.31660080,-5.54051304,69.87004089,133.9175720,0.00000000,0.55781722,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,112.2989502,19.45297241,-112.2989502,-15.44880390,262.9530029,454.6895447,0.00000000,4.00414133,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,113.9800644,19.74436569,-113.9800644,-15.67992306,266.8894653,461.4961853,0.00000000,4.06408405,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35290527,26.32957458,-58.35290527,-23.44747734,259.1980896,490.5863647,0.00000000,2.88209558,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96553421,26.60603523,-58.96553421,-23.69367027,261.9194031,495.7370300,0.00000000,2.91235399,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17521286,26.70061874,-59.17521286,-23.77788353,262.8507080,497.4996643,0.00000000,2.92270994,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,101.1906128,-2.15718865,-101.1906128,5.01283073,237.2275543,410.2059937,0.00000000,2.85522437,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,101.1906128,-2.15718865,-101.1906128,5.01283073,237.2275543,410.2059937,0.00000000,2.85522437,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24070358,12.19678879,-34.24070358,-11.78182316,85.59963226,148.0158081,0.00000000,0.41480950,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90310287,12.07649994,-33.90310287,-11.66567039,84.75563049,146.5564575,0.00000000,0.41071963,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771358,5.30843306,-11.47771358,-5.24808502,30.34983253,51.21567154,0.00000000,0.06054322,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771358,5.30843306,-11.47771358,-5.24808502,30.34983253,51.21567154,0.00000000,0.06054322,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68039703,-1.57523251,-32.68039703,2.36223102,133.6656494,256.1924744,0.00000000,0.78699833,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371490,-1.58551478,-32.89371490,2.37765026,134.5381470,257.8647766,0.00000000,0.79213548,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371490,-1.58551478,-32.89371490,2.37765026,134.5381470,257.8647766,0.00000000,0.79213548,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.18949127,-9.54709148,-94.18949127,12.47387218,221.8034973,388.1561584,0.00000000,2.92665696,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.23444366,-9.95717621,-98.23444366,13.00950909,231.3288574,404.8254700,0.00000000,3.05234194,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.50188446,-5.30044985,-85.50188446,7.93686152,200.7035217,350.8063049,0.00000000,2.63661027,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99952316,6.17021322,36.99952316,-4.06673622,153.1048126,1569.324585,0.00000000,2.10351944,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99952316,6.17021322,36.99952316,-4.06673622,153.1048126,1569.324585,0.00000000,2.10351944,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,30.91230965,2.87482357,-30.91230965,-2.56830382,75.96485138,126.6080856,0.00000000,0.30651981,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,31.02354050,2.88516808,-31.02354050,-2.57754540,76.23819733,127.0636597,0.00000000,0.30762273,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99859810,-16.86682510,-23.99859810,17.82136345,118.1399918,234.9266968,0.00000000,0.95445526,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70021439,-16.65706253,-23.70021439,17.59975243,116.6709900,232.0056152,0.00000000,0.94258815,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,0.00000040,0.00000000,-0.00000040,-0.00000000,0.00000097,0.00000161,0.00000000,0.00000000,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985321,-0.71212727,-11.41985321,0.85487282,46.41008377,88.95266724,0.00000000,0.14274557,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,53.69510651,10.07676983,-53.69510651,-8.94874001,129.2469330,220.7968140,0.00000000,1.12803018,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,55.47580719,10.41107941,-55.47580719,-9.24550915,133.5332336,228.1191559,0.00000000,1.16543937,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20520782,0.60408944,-9.20520782,-0.50182950,37.32873917,72.44109344,0.00000000,0.10226046,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01675892,0.39484292,-6.01675892,-0.32802314,24.39901733,47.34934998,0.00000000,0.06684005,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763149,-0.07902276,-6.30763149,0.12200245,25.66939735,49.19967651,0.00000000,0.04297969,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487108,-0.07898817,-6.30487108,0.12194904,25.65816307,49.17814636,0.00000000,0.04296087,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.23147702,-9.95689487,3.76401544,239.1023102,43.31563568,0.04255590,0.53253841,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000381,6.35154390,20.00000381,-4.29335785,84.88233948,468.5505066,0.00000000,2.05818605,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86665916,5.44399977,-29.86665916,-5.13422871,73.88170624,124.6754303,0.00000000,0.30984384,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86665916,5.44399977,-29.86665916,-5.13422871,73.88170624,124.6754303,0.00000000,0.30984384,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,75.10448456,-4.10287333,-75.10448456,5.79564238,178.4969940,304.9322815,0.00000000,1.69304609,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.79936981,-4.08605480,-74.79936981,5.77210712,177.7718048,303.6934814,0.00000000,1.68616796,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,78.40092468,-4.28286076,-78.40092468,6.05003834,186.3314362,318.3161926,0.00000000,1.76735616,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001007,0.00000000,0.00000000,0.00004087,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003665,0.00000000,-0.00000000,0.00014869,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003665,0.00000000,-0.00000000,0.00014869,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002775,0.00000000,0.00000000,0.00011259,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001007,0.00000000,0.00000000,0.00004087,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38174438,10.93243694,-47.38174438,-9.24027443,197.2825470,378.1248779,0.00000000,1.69216156,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44277954,10.02359581,-43.44277954,-8.47210693,180.8819427,346.6903687,0.00000000,1.55148780,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51543808,10.27109146,-44.51543808,-8.68129539,185.3481750,355.2506409,0.00000000,1.58979619,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.45901489,-9.28390694,66.45901489,10.87610912,272.2482910,163.3489685,0.00000000,1.59220171,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.45901489,-9.28390694,66.45901489,10.87610912,272.2482910,163.3489685,0.00000000,1.59220171,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.45901489,-9.28390694,66.45901489,10.87610912,272.2482910,163.3489685,0.00000000,1.59220171,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04049683,-2.92455077,83.04049683,10.20380211,335.8759155,3526.696533,0.00000000,7.27923298,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04049683,-2.95837736,83.04049683,10.20380211,335.8807373,3526.747559,0.00000000,7.24533510,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99945068,-3.59761596,84.99945068,11.18311024,343.8938904,3610.885742,0.00000000,7.58548212,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28961945,-2.20042419,-14.28961945,2.36998868,59.14977264,113.3703918,0.00000000,0.16956471,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00233269,-2.31017303,-15.00233269,2.48819494,62.09994125,119.0248871,0.00000000,0.17802197,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,4.25449228,14.42146015,-4.25449228,-14.33381176,36.70207596,61.17012787,0.00000000,0.08764810,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289076,-0.68747741,-1.57289076,0.69078076,6.97587681,13.53764153,0.00000000,0.00327771,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695170,-1.03466570,-2.36695170,1.03946304,10.49778652,20.37184334,0.00000000,0.00493243,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58382702,1.30270612,-13.58382702,-1.10553825,55.96123505,107.2590332,0.00000000,0.19716786,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54694939,1.29916954,-13.54694939,-1.10253704,55.80931473,106.9678574,0.00000000,0.19663258,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01512909,9.50857639,-32.01512909,-8.65826702,137.2618561,259.7965088,0.00000000,0.85023427,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41532135,9.62740898,-32.41532135,-8.76656342,138.9776001,263.0440979,0.00000000,0.86086226,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,1.50050116,13.99999428,-0.18464611,71.05934143,1213.930420,0.00000000,1.31585681,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,1.50050116,13.99999428,-0.18464611,71.05934143,1213.930420,0.00000000,1.31585681,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,1.50050116,13.99999428,-0.18464611,71.05934143,1213.930420,0.00000000,1.31585681,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474091,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39682007,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.92264557,-15.86959648,-69.92264557,18.57408524,171.4141693,292.8326416,0.00000000,2.70431828,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.25261688,-21.84566498,-96.25261688,25.56814766,235.9617767,403.1011658,0.00000000,3.72265244,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893524,1.99016869,58.47893524,1.59789979,234.2580719,2357.221680,0.00000000,3.58793807,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893524,2.12562943,58.47893524,1.59789956,234.2771454,2357.413818,0.00000000,3.72335124,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893524,1.99343932,58.47893524,1.64632070,234.2585144,2357.226318,0.00000000,3.63980055,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.09209251,32.71724319,-24.09209251,-32.14968491,96.50526428,160.8421021,0.00000000,0.56755847,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804611,11.98644829,-25.29804611,-10.56482601,114.3428574,213.6780853,0.00000000,1.42157912,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332756,12.10735798,-25.55332756,-10.67146492,115.4966125,215.8343811,0.00000000,1.43592417,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.49322513,45.66699219,3.61132908,186.4077301,1910.679199,0.00000000,3.11814713,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.59208250,0.00000000,3.61132908,14.66163826,150.2799835,0.00000000,0.01928986,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006861,0.00000000,0.00000000,0.00028051,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81972063,-11.88206100,-0.66389507,48.48980331,92.93878937,0.00000000,0.15582557,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77514941,-11.23598957,-0.62779665,45.85323715,87.88536835,0.00000000,0.14735276,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.68406963,-26.34841156,4.28979301,108.9611435,208.8421936,0.00000000,0.60572368,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45830631,-26.33044434,3.05653858,107.5830002,207.9196625,0.00000000,0.59836745,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34564877,89.31733704,171.1915588,0.00000000,0.50896490,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263165,-21.07709503,-4.27167749,88.01078796,168.6873322,0.02380860,0.50095427,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.63049316,8.79792500,-86.63049316,-5.86069536,204.2802887,353.2345581,0.00000000,2.93699694,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.67779541,9.10730362,-89.67779541,-6.06692982,211.4660034,365.6599426,0.00000000,3.04030848,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26639867,-12.47352791,2.54785872,51.24770737,99.45253754,0.00000000,0.28149426,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05318713,-11.30027485,2.30823541,46.42734528,90.09811401,0.00000000,0.25501707,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.68119049,2.01433349,-50.68119049,-1.03034449,118.5036926,204.9125977,0.00000000,0.98356044,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12759662,-6.73761129,1.30418515,27.56793594,52.83854675,0.00000000,0.17658857,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122341,-0.24707906,0.09174244,1.06298327,5.86766768,0.00002679,0.00051903,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93399906,-42.63468933,-9.55372238,177.5131073,340.2334595,0.00000000,1.38027692,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93399906,-42.63468933,-9.55372238,177.5131073,340.2334595,0.00000000,1.38027692,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.60428619,120.0557709,-78.60428619,-114.7859116,336.6487427,561.0812378,0.00000000,5.26985884,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.86122894,-62.87208939,-74.86122894,65.56875610,229.3457184,401.3553162,0.00000000,2.69653511,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52315521,-0.00000000,-20.69661522,86.80432892,748.6873169,0.00000000,0.82653993,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52315521,-0.00000000,-20.69661522,86.80432892,748.6873169,0.00000000,0.82653993,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58150768,1.56239569,4.58150768,-1.54998791,19.42133331,111.2257004,0.00000000,0.01237105,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.15719986,6.71516132,-58.15719986,-5.01606560,139.9028778,233.1714478,0.00000000,1.69909620,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.52618790,6.64230204,-57.52618790,-4.96164131,138.3849182,230.6415253,0.00000000,1.68066096,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.50881767,-0.00000000,13.79942417,53.92822266,552.7624512,0.00000000,0.29065108,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.25265551,-1.41842985,-1.23511100,7.64708662,43.26731110,0.00000000,0.01755058,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35950470,-16.09240723,80.35950470,20.02108574,189.0852356,2854.006348,0.00000000,3.92853928,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6525879,-79.26678467,229.6525879,102.8917694,560.5250244,7699.436523,0.00000000,23.62481308,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,27.62085724,-1.71062648,-27.61321449,2.11268449,63.89496613,63.89497757,0.00766005,0.40215239,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,27.62085533,-1.71875095,-27.62085533,1.71062648,67.25965881,63.89496613,0.00000000,0.00388751,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29083252,27.90517807,-63.29083252,-23.67893600,162.8938751,526.8599854,0.00000000,4.22629499,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845490,-6.55304098,185.5845490,18.55649567,427.1491089,5730.916992,0.00000000,12.00335884,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65342331,9.52386379,-23.65342331,-8.92999458,62.89294815,198.3964081,0.00000000,0.59378088,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75136757,9.56322289,-23.75136757,-8.96701050,63.15330505,199.2180481,0.00000000,0.59623957,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95402527,14.07382679,-34.95402527,-13.19642353,92.94039917,293.1819458,0.00000000,0.87746400,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498962,-23.14381981,213.5498962,39.97787094,494.0855408,6786.814453,0.00000000,16.83396912,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99995613,-5.91342306,20.99995613,7.08026648,50.80200958,851.9920654,0.00000000,1.16683745,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989319,-3.32443833,38.99989319,7.08026457,91.14401245,1528.560791,0.00000000,3.75581980,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989319,-3.33013415,38.99989319,7.08026457,91.14514160,1528.579956,0.00000000,3.75009847,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989319,-3.33013415,38.99989319,7.08026457,91.14514160,1528.579956,0.00000000,3.75009847,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989700,-3.38451672,38.99989700,7.08026505,91.15600586,1528.762207,0.00000000,3.69574571,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99989700,-3.38451672,38.99989700,7.08026505,91.15600586,1528.762207,0.00000000,3.69574571,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99983215,-2.76458669,42.99983215,8.26029778,100.3356094,1682.711792,0.00000000,5.49567223,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99983215,-2.76458669,42.99983215,8.26029778,100.3356094,1682.711792,0.00000000,5.49567223,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000080,3.56877398,11.66000080,-3.26761389,28.62913322,276.5573730,0.00000000,0.30115581,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21402572,-10.37315178,-0.08757233,24.05671883,80.69022369,0.00000000,0.12636974,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21402572,-10.37315178,-0.08757233,24.05671883,80.69022369,0.00000000,0.12636974,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99929047,-28.68703842,84.99929047,35.77098465,207.1672211,3711.745605,0.00000000,7.08400440,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99929047,-28.68703842,84.99929047,35.77098465,207.1672211,3711.745605,0.00000000,7.08400440,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72634888,-30.70715141,77.72634888,36.85495377,192.9939270,3457.807129,0.00000000,6.14785957,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.30630112,85.96398163,-2.00005746,211.1685486,3695.448975,0.00000000,18.30618668,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.50054264,85.96398163,-2.00005746,208.0316467,3640.552979,0.00000000,11.50045872,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.90045786,53.43898392,-1.10207248,129.1443176,2260.025146,0.00000000,6.79839563,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63114357,78.69104004,22.10288811,186.4203339,1351.547363,0.00000000,6.47174883,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.04670715,75.00000000,-26.19795418,192.2728271,3284.662598,0.00000000,6.84886074,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80902100,-39.99999619,68.19312286,1231.406860,184.7110291,0.00000000,3.38409877,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6996918,31.04649162,150.6996918,-17.63610077,360.9656677,4727.646973,0.00000000,13.41031837,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1998215,17.69760323,106.1998215,-5.87870646,252.5802307,4314.912598,0.00000000,11.81900787,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99996185,33.53678894,99.99996185,-26.96400070,252.1542969,3302.520508,0.00000000,6.57278585,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99998474,12.76970768,59.99998474,-8.98800087,146.6536407,2505.332031,0.00000000,3.78161955,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.12423062,-8.13978004,-0.72796613,33.15421295,341.9027405,0.00000000,0.39626119,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27225876,8.02577782,-11.25187683,-7.35878038,56.43906784,306.6753540,0.02037827,0.66697031,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00001907,-6.65923071,24.00001907,8.10998344,101.9738770,1034.014893,0.00000000,1.45076573,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16397762,2.99347210,8.18194485,-2.76926899,35.25686264,352.5686340,0.01796751,0.22420320,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30670166,22.56859970,39.41851807,-20.12814140,109.8700256,728.5390625,0.04211656,2.40027356,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43824387,21.84268951,39.54961777,-19.42765999,109.2833633,724.6697388,0.04167036,2.37484431,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42782784,34.99999237,32.78693008,108.1720123,775.2327881,0.00000000,1.35910833,1,
