xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260256,-0.39273983,5.27892208,0.52857512,45.29682159,25.91786385,0.00631865,0.13585088,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900126,-0.39236304,5.26528692,0.52785593,45.18037796,25.85123444,0.00628620,0.13550252,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423180,2.97042680,20.44600105,-1.31100225,100.3498459,1075.339966,0.05177010,1.65944171,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873222,2.88600540,18.45300102,-0.89501899,90.48875427,969.6693115,0.09426775,1.99099982,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854965,3.49439168,24.37200165,-1.24720180,119.5298843,1280.871460,0.07345115,2.24720860,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.69766498,24.37200165,-0.46147728,119.3950806,1279.426880,0.00000000,2.23620057,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626556,3.20178056,22.40000153,-1.19075429,109.8697586,1177.354492,0.06373588,2.01103449,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.22111464,18.45300293,-0.93523246,90.49851990,969.7740479,0.00000000,1.28589439,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260817,0.53824174,-1.25197792,-0.43694115,6.81110430,59.26966858,0.01063007,0.10129832,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38317895,0.53190941,-3.37950253,-0.47902516,17.74158287,61.45038986,0.00367634,0.05288341,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30646706,0.51494890,-3.30280137,-0.46327952,17.33537865,60.04346848,0.00366697,0.05166734,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341322,2.52662730,-6.71641159,-2.28027582,36.11129761,330.9960632,0.01700238,0.24634708,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198973,2.39127660,-6.35590839,-2.15816355,34.17345810,313.2340698,0.01608096,0.23312816,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887559,0.88100415,-2.52334857,-0.82665819,13.44633198,369.4512634,0.00552736,0.05435233,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645585,0.39981771,-0.99525154,-0.37794462,5.39107561,148.1248779,0.00120420,0.02187087,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331387,0.16988862,-0.53296912,-0.16589795,2.81266904,74.94839478,0.00034510,0.00399533,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361463,-0.89861023,2.80173945,1.01653063,136.7711029,14.94587612,0.00812465,0.11791250,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434563,-0.90702105,2.79201746,1.02471483,136.4808350,14.91414833,0.00767174,0.11769143,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127943,1.79890716,-5.15707541,-1.62202811,27.52141380,239.6811676,0.01420361,0.17687507,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691088,1.85896194,-5.15707541,-1.62202811,27.64869881,240.7898560,0.01983500,0.23693812,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752301,0.83243287,162.4312744,17.80373192,0.01043557,0.10799991,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752301,0.83243287,162.4312744,17.80373192,0.01043557,0.10799991,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902866,0.99891424,194.9173737,21.36447716,0.01252269,0.12959990,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167288,-2.51584530,3.12340474,2.65724874,177.1553497,20.02284050,0.01173259,0.14141960,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817934,0.64455932,5.10588980,-0.51609927,227.5063629,25.05734253,0.00771065,0.12845609,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539093,3.53237772,13.99800014,-2.63725352,69.76818085,1191.873413,0.04260880,0.89514291,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551300,3.53049493,13.99800014,-2.63541460,69.76651001,1191.844971,0.04248742,0.89510018,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407486,3.53621435,13.99800014,-2.64096451,69.77159882,1191.930908,0.04392595,0.89522982,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383167,3.53996611,13.99800014,-2.64465356,69.77491760,1191.988159,0.04416890,0.89531553,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63829994,1.67323244,28.69499397,-0.30285564,139.1574402,1491.198730,0.05669129,1.37035263,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63774300,1.65995991,28.69499397,-0.30285561,139.1510010,1491.129395,0.05724918,1.35708690,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681358,1.49411726,26.99499512,-0.30285561,130.9161224,1402.885376,0.04818157,1.19124758,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309105,1.54140294,27.59999275,-0.30285564,133.8653107,1434.488647,0.04690257,1.23857522,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88677216,1.95770061,26.99499130,-0.30285561,130.7693787,1400.539917,0.10821982,1.65487039,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87986565,1.95683813,26.99499130,-0.30285561,130.7356567,1400.178955,0.11512827,1.65401673,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402486,9.04381847,-0.88663083,43.52187347,44.08658218,0.00182029,0.05743071,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926540,123.9309845,12.46306229,0.00315259,0.05263870,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334888,163.2722168,16.03253555,0.00548113,0.09151822,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565022,163.8648224,16.09074783,0.00552099,0.09184922,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315179,-1.29081321,-1.23020554,1.33350492,8.81159306,80.70259094,0.00294577,0.04268328,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787394,-1.39463818,2.34186769,1.45295560,121.0903244,13.60344219,0.00399394,0.05831341,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06265514,-9.16758919,0.06369074,9.20110512,44.48233795,44.48202515,0.00111332,0.03357907,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06243519,-9.18159294,0.06352654,9.21524048,44.55027008,44.55010986,0.00111670,0.03368111,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139300,-3.98561168,-0.69855982,19.71657944,68.29103851,0.00408331,0.07282914,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330004,-4.04772282,-0.70935541,20.02373505,69.35501099,0.00414867,0.07396368,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076475,54.86458588,6.05104589,0.00080364,0.00962938,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19094157,2.84246254,-2.18514872,-2.74576664,17.92498589,160.0652313,0.00579285,0.09671537,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77961111,-2.66076350,-3.77453613,2.74576664,23.08642387,212.9059448,0.00507506,0.08500728,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02260971,32.04344940,12.37902260,795.0039062,172.8537598,0.04488993,1.35645664,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767597,32.51677704,12.54379749,806.5967407,175.3742828,0.04620866,1.37621462,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89224148,2.30926561,327.3547974,36.92696381,0.03847987,0.48171100,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762995,1.43220913,220.3127289,24.85216904,0.03437409,0.32340688,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762995,1.43220913,220.3127289,24.85216904,0.03437409,0.32340688,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80582619,5.52462149,807.8554688,93.97908020,0.04730852,1.47694874,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80679321,5.51783419,806.3041992,93.79933929,0.04827718,1.47015512,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898880,6.04361534,-12.78240967,-5.42927361,71.61196136,124.0190353,0.03658117,0.61437607,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042171,6.18433380,-13.01438808,-5.55825138,72.97308350,126.3762970,0.03603703,0.62612605,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47378922,4.69017982,818.3911133,170.7946777,0.09001637,2.83551598,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49736023,13.78510475,-54.46446609,-12.19857597,288.8349304,489.4364014,0.03288953,1.58652139,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49736023,13.78510475,-54.46446609,-12.19857597,288.8349304,489.4364014,0.03288953,1.58652139,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49736023,13.78510475,-54.46446609,-12.19857597,288.8349304,489.4364014,0.03288953,1.58652139,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190125,36.92955780,12.68271542,902.0163574,196.5023193,0.08273181,1.78075171,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.42667580,37.05598831,13.22185707,908.8889160,197.9994202,0.06197356,1.79518485,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53112030,17.10187721,-54.50728607,-16.19021416,286.5255737,286.5259705,0.02384100,0.91191816,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50727844,16.19021606,-54.40453339,-13.13730812,286.5259399,492.6218262,0.10274586,3.05301976,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267727,13.05142784,6.60524130,628.5325317,72.75820160,0.06362752,0.92259896,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522995,-10.72660160,37.96117020,17.19112778,905.5783691,207.9739990,0.20594087,6.46453428,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33786392,11.85548782,785.8757935,171.2013550,0.07692577,2.68983793,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299347,3.12285876,-11.60572052,-2.77691221,60.77527237,105.2518387,0.01727549,0.34599236,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555737,-1.17431128,4.70052004,1.35049284,108.9086151,24.17209625,0.01496159,0.17618033,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643307,8.55760765,2.33115339,386.8507080,43.98789978,0.01794808,0.38474625,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643307,8.55725670,2.32856274,388.1307373,43.86824417,0.01759916,0.38215315,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163589,-7.67392826,27.80820465,15.01805210,1304.831055,156.3970490,0.41656718,7.34413719,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163399,-7.67392826,27.55880737,10.58001614,1278.601196,146.0368805,0.16717423,2.90604544,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89962387,14.19044113,-34.89962387,-14.06950474,186.5664368,186.5670929,0.00000000,0.12129638,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89962387,14.19044113,-34.89962387,-14.06950474,186.5664368,186.5670929,0.00000000,0.12129638,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89961243,14.06950474,-34.82841492,-11.85978889,186.5670624,324.1952820,0.07119849,2.20969605,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89961243,14.06950474,-34.82841492,-11.85978889,186.5670624,324.1952820,0.07119849,2.20969605,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108681,0.96280080,-4.65073299,-0.94912910,23.29010963,35.41818237,0.00035088,0.01371619,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108681,0.96280080,-4.65073299,-0.94912910,23.29010963,35.41818237,0.00035088,0.01371619,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267775,13.04921055,6.57431555,637.4246216,72.15751648,0.06140778,0.89164096,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56179047,16.77001381,-35.39298248,-13.31529140,193.8095398,335.6430054,0.16881151,3.45474744,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15002155,13.59742260,4.65642595,338.5350342,71.97197723,0.00372206,0.50642508,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15002155,13.59742260,4.65642595,338.5350342,71.97197723,0.00372206,0.50642508,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056221,-0.36491749,-13.72780037,0.82738882,68.78110504,327.5699463,0.00276067,0.46251538,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660271,6.09894228,-16.31660271,-5.54051304,69.90834808,133.9909973,0.00000000,0.55842894,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660271,6.09894228,-16.31660271,-5.54051304,69.90834808,133.9909973,0.00000000,0.55842894,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,116.8385468,21.34295845,-116.8385468,-16.99437141,274.0287781,473.8413696,0.00000000,4.34855986,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,118.5876236,21.66264534,-118.5876236,-17.24862862,278.1310730,480.9347229,0.00000000,4.41365814,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35140228,26.27198792,-58.35140228,-23.36970139,260.1044617,492.3019104,0.00000000,2.90228724,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96401978,26.54784584,-58.96401978,-23.61507797,262.8352966,497.4704895,0.00000000,2.93275762,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17368698,26.64222145,-59.17368698,-23.69901085,263.7698364,499.2392578,0.00000000,2.94318581,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,105.9304810,-3.86197305,-105.9304810,7.02184868,249.5464783,431.5074768,0.00000000,3.15946126,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,105.9304810,-3.86197305,-105.9304810,7.02184868,249.5464783,431.5074768,0.00000000,3.15946126,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24076462,12.20031166,-34.24076462,-11.78183460,85.96123505,148.6411133,0.00000000,0.41832152,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90316391,12.07998848,-33.90316391,-11.66568279,85.11365509,147.1755676,0.00000000,0.41419700,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772694,5.30868053,-11.47772694,-5.24808884,30.41070366,51.31838989,0.00000000,0.06078633,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772694,5.30868053,-11.47772694,-5.24808884,30.41070366,51.31838989,0.00000000,0.06078633,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68045425,-1.51769626,-32.68045425,2.31040430,134.1496429,257.1201477,0.00000000,0.79270816,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89377594,-1.52760291,-32.89377594,2.32548547,135.0252991,258.7984619,0.00000000,0.79788250,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89377594,-1.52760291,-32.89377594,2.32548547,135.0252991,258.7984619,0.00000000,0.79788250,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.81771851,-8.88116074,-92.81771851,11.74006367,219.2163239,383.6286011,0.00000000,2.85878062,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.80376434,-9.26264668,-96.80376434,12.24418831,228.6305847,400.1034851,0.00000000,2.98155046,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.25664520,-4.71936893,-84.25664520,7.29567480,198.4026031,346.7845459,0.00000000,2.57650256,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99849319,-5.80731010,36.99849319,7.90417290,152.8639832,1566.855469,0.00000000,2.09690642,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99849319,-5.80731010,36.99849319,7.90417290,152.8639832,1566.855469,0.00000000,2.09690642,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.50547481,1.89357066,3.50547481,-1.88851976,9.75143814,16.25239754,0.00000000,0.00505092,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.51808858,1.90038443,3.51808858,-1.89531517,9.78652668,16.31087685,0.00000000,0.00506909,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99890518,-17.09385300,-23.99890518,18.04678535,120.9555283,234.7296753,0.00000000,0.95285511,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70051575,-16.88137245,-23.70051575,17.82234573,119.4517670,231.8109283,0.00000000,0.94100779,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,156.5883789,-46.49803162,-156.5883789,56.39249802,409.9401245,683.2335205,0.00000000,9.89446163,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41987705,-0.71017838,-11.41987705,0.85487396,46.72599792,89.55815887,0.00000000,0.14469551,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.85754395,15.55250549,-31.85754395,-15.07320118,84.24914551,143.9256134,0.00000000,0.47930455,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.91404343,16.06840706,-32.91404343,-15.57307720,87.04325104,148.6986389,0.00000000,0.49519986,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20536041,0.60300285,-9.20536041,-0.50185370,38.08185959,72.07789612,0.00000000,0.10123757,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01685810,0.39418134,-6.01685810,-0.32800430,24.89128494,47.11193848,0.00000000,0.06617146,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30764008,-0.07866342,-6.30764008,0.12200255,25.77651024,49.40497971,0.00000000,0.04333913,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487967,-0.07862899,-6.30487967,0.12194915,25.76522827,49.38335419,0.00000000,0.04332016,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946690,-2.79709387,-9.95774078,3.31923413,236.7565308,42.89067459,0.04172498,0.52214038,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00006676,4.97482300,20.00006676,-2.95304036,84.12833405,464.3883972,0.00000000,2.02178264,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86646843,5.43268156,-29.86646843,-5.12840509,74.13009644,123.5501556,0.00000000,0.30427581,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86646843,5.43268156,-29.86646843,-5.12840509,74.13009644,123.5501556,0.00000000,0.30427581,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.31595612,-3.50096488,-74.31595612,5.16577864,177.0171051,302.4041443,0.00000000,1.66508913,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.01405334,-3.48659229,-74.01405334,5.14480162,176.2979431,301.1756287,0.00000000,1.65832472,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,77.57778931,-3.65453410,-77.57778931,5.39252853,184.7866211,315.6770935,0.00000000,1.73817217,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001005,-0.00000000,0.00000000,0.00004082,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003655,-0.00000000,-0.00000000,0.00014850,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003655,-0.00000000,-0.00000000,0.00014850,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002768,0.00000000,0.00000000,0.00011244,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001005,-0.00000000,0.00000000,0.00004082,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38175201,10.93692398,-47.38175201,-9.24027634,197.5438843,378.6258240,0.00000000,1.69664788,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44278717,10.02770996,-43.44278717,-8.47210884,181.1215515,347.1496582,0.00000000,1.55560112,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51544952,10.27530766,-44.51544952,-8.68129635,185.5937042,355.7212830,0.00000000,1.59401107,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-71.93632507,-5.76410866,71.93632507,7.61041880,293.1692810,175.9015808,0.00000000,1.84631014,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-71.93632507,-5.76410866,71.93632507,7.61041880,293.1692810,175.9015808,0.00000000,1.84631014,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-71.93632507,-5.76410866,71.93632507,7.61041880,293.1692810,175.9015808,0.00000000,1.84631014,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04002380,-5.11334991,83.04002380,12.41106701,336.3016357,3531.166992,0.00000000,7.29769897,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04002380,-5.14710808,83.04002380,12.41106701,336.3100586,3531.255371,0.00000000,7.26386976,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99892426,-5.99273682,84.99892426,13.60221100,344.4370422,3616.588867,0.00000000,7.60946131,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28966236,-2.19792700,-14.28966236,2.36999273,59.58435822,114.2033539,0.00000000,0.17206554,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00237751,-2.30755138,-15.00237751,2.48819876,62.55620956,119.8993988,0.00000000,0.18064754,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-23.75066566,20.63507652,23.75066566,-20.24753952,77.17493439,128.6248932,0.00000000,0.38753754,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289338,-0.68746418,-1.57289338,0.69078124,6.99059153,13.56619740,0.00000000,0.00329155,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695552,-1.03464532,-2.36695552,1.03946400,10.51993084,20.41481400,0.00000000,0.00495326,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381939,1.30385053,-13.58381939,-1.10553813,56.12342453,107.5698853,0.00000000,0.19831236,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54694176,1.30031073,-13.54694176,-1.10253680,55.97105408,107.2778549,0.00000000,0.19777396,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01507568,9.51361179,-32.01507568,-8.65826416,137.6679840,260.5651855,0.00000000,0.85527313,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41526413,9.63250732,-32.41526413,-8.76656055,139.3887787,263.8223877,0.00000000,0.86596394,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99902534,2.19835973,13.99902534,-0.86555201,71.51563263,1221.725220,0.00000000,1.33280945,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99902534,2.19835973,13.99902534,-0.86555201,71.51563263,1221.725220,0.00000000,1.33280945,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99902534,2.19835973,13.99902534,-0.86555201,71.51563263,1221.725220,0.00000000,1.33280945,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.88812256,-15.82991600,-69.88812256,18.53120422,171.3126831,292.6593323,0.00000000,2.70111775,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.20510101,-21.79104233,-96.20510101,25.50912285,235.8220978,402.8625488,0.00000000,3.71824694,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47885132,1.80103779,58.47885132,1.78626883,234.2332306,2356.971680,0.00000000,3.58717632,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47884369,1.93641353,58.47884369,1.78626871,234.2504883,2357.145508,0.00000000,3.72250414,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47884369,1.79856527,58.47884369,1.84039807,234.2328796,2356.968262,0.00000000,3.63900375,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,18.74095726,34.23860550,-18.74095726,-33.71537781,92.65934753,154.4322510,0.00000000,0.52322334,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805374,11.98757648,-25.29805374,-10.56482697,114.3881531,213.7627106,0.00000000,1.42270529,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333328,12.10849762,-25.55333328,-10.67146683,115.5423508,215.9198608,0.00000000,1.43706167,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.55683190,45.66698837,3.67503572,186.4107208,1910.709717,0.00000000,3.11824727,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.65510654,0.00000000,3.67503619,14.91888332,152.9167328,0.00000000,0.01997270,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006857,0.00000000,0.00000000,0.00028043,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81975228,-11.88206100,-0.66389507,48.49472046,92.94821167,0.00000000,0.15585718,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77517933,-11.23598957,-0.62779665,45.85788727,87.89427948,0.00000000,0.14738266,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.71880746,-26.34841156,4.32478762,108.9841995,208.8863525,0.00000000,0.60597986,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45793819,-26.33044434,3.05619216,107.5849838,207.9234924,0.00000000,0.59838945,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85460186,-21.16007423,-5.34561729,89.31907654,171.1948853,0.00000000,0.50898486,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77261972,-21.07709503,-4.27164602,88.01250458,168.6906281,0.02380954,0.50097394,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,87.38648224,8.87415028,-87.38648224,-5.88543987,206.0628204,356.3168945,0.00000000,2.98847699,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,90.46038055,9.18620968,-90.46038055,-6.09254503,213.3112488,368.8506775,0.00000000,3.09359956,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47353077,-2.26640201,-12.47353077,2.54785895,51.24743271,99.45199585,0.00000000,0.28149128,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027676,-2.05319023,-11.30027676,2.30823565,46.42710114,90.09764099,0.00000000,0.25501436,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,53.74967957,1.92365909,-53.74967957,-0.81717902,125.6663284,217.2979889,0.00000000,1.10605121,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761511,-1.12741446,-6.73761511,1.30418551,27.58217812,52.86584091,0.00000000,0.17677106,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710603,-0.09122290,-0.24707921,0.09174247,1.06353664,5.87072182,0.00002682,0.00051957,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63473892,10.93640137,-42.63473892,-9.55372810,177.6671753,340.5287476,0.00000000,1.38267386,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63473892,10.93640137,-42.63473892,-9.55372810,177.6671753,340.5287476,0.00000000,1.38267386,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,59.40129852,124.2301483,-59.40129852,-119.3806381,322.9431763,538.2385864,0.00000000,4.84950256,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,56.57266998,-59.01029205,-56.57266998,60.89473343,191.7182770,335.5073242,0.00000000,1.88430917,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.48646736,-0.00000000,-20.66133690,86.73031616,748.0489502,0.00000000,0.82513106,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.48646736,-0.00000000,-20.66133690,86.73031616,748.0489502,0.00000000,0.82513106,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58170271,1.54458904,4.58170271,-1.53220022,19.40647507,111.1406174,0.00000000,0.01235213,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,55.42491531,6.92344522,-55.42491531,-5.37683010,133.4777069,222.4628448,0.00000000,1.54661489,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,54.82355881,6.84832573,-54.82355881,-5.31849146,132.0294952,220.0491333,0.00000000,1.52983415,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-15.21898842,-0.00000000,15.58784389,60.75535583,622.7406006,0.00000000,0.36890033,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41843021,1.20029902,-1.41843021,-1.18337131,7.51150465,42.50017929,0.00000000,0.01693376,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35902405,-26.22643661,80.35902405,30.40591240,195.0273895,2943.696045,0.00000000,4.17933559,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6494751,-114.6017914,229.6494751,140.9681244,592.1534424,8133.888672,0.00000000,26.36616135,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,112.3813782,-14.50505733,-112.2509918,21.35097122,263.6270142,263.6270447,0.13040014,6.84600639,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,112.3817062,-14.45070839,-112.3817062,14.50505733,277.5066528,263.6278076,0.00000000,0.06617830,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29095459,27.94257164,-63.29095459,-23.67896080,163.6123657,529.1838989,0.00000000,4.26365995,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5840607,-9.22168636,185.5840607,21.23973465,427.4086609,5734.398926,0.00000000,12.01795101,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65355873,9.52992058,-23.65355873,-8.93002224,63.21149063,199.4012451,0.00000000,0.59981096,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75150490,9.56930542,-23.75150490,-8.96703815,63.47315979,200.2270508,0.00000000,0.60229462,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95422363,14.08277702,-34.95422363,-13.19646358,93.41112518,294.6668396,0.00000000,0.88637501,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5493469,-28.76135635,213.5493469,45.70171356,495.6430664,6808.208984,0.00000000,16.94026947,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99961281,-7.86126852,20.99961281,9.09385395,52.21352005,875.6643066,0.00000000,1.23257875,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99925995,-5.29646873,38.99925995,9.09385204,91.64685059,1536.994019,0.00000000,3.79737616,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99926376,-5.30217409,38.99926376,9.09385204,91.64864349,1537.024414,0.00000000,3.79164672,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99926376,-5.30217409,38.99926376,9.09385204,91.64864349,1537.024414,0.00000000,3.79164672,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99927139,-5.35664988,38.99927139,9.09385490,91.66584778,1537.312622,0.00000000,3.73720217,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99927139,-5.35664988,38.99927139,9.09385490,91.66584778,1537.312622,0.00000000,3.73720217,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99886703,-5.06076241,42.99886703,10.60941410,100.8177261,1690.797485,0.00000000,5.54861259,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99886703,-5.06076241,42.99886703,10.60941410,100.8177261,1690.797485,0.00000000,5.54861259,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66001415,3.47144604,11.66001415,-3.17134809,28.57858086,276.0690308,0.00000000,0.30009323,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314796,0.21411636,-10.37314796,-0.08757233,24.06534958,80.71916962,0.00000000,0.12646048,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314796,0.21411636,-10.37314796,-0.08757233,24.06534958,80.71916962,0.00000000,0.12646048,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99868011,-31.92800903,84.99868011,39.18478775,209.6791840,3756.751465,0.00000000,7.25683594,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99868011,-31.92800903,84.99868011,39.18478775,209.6791840,3756.751465,0.00000000,7.25683594,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72575378,-34.03482819,77.72575378,40.37218857,195.9466400,3510.709961,0.00000000,6.33741856,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96397400,20.27660179,85.96397400,-1.97318685,211.1522064,3695.163086,0.00000000,18.30335617,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.47252464,85.96398163,-1.97318697,208.0212402,3640.371338,0.00000000,11.49931145,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.88508654,53.43898392,-1.08726621,129.1389313,2259.931152,0.00000000,6.79783010,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62932396,78.69103241,22.10117722,186.4219055,1351.558838,0.00000000,6.47185946,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5389252,93.88357544,140.5389252,-77.70265961,396.5035095,5193.092773,0.00000000,16.18084526,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99996185,32.72829437,74.99996185,-25.90089989,191.9727783,3279.536377,0.00000000,6.82750034,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.71561432,-39.99999619,68.09265900,1230.121948,184.5182953,0.00000000,3.37704039,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99994659,34.27096939,99.99994659,-27.66876793,252.7178040,3309.901123,0.00000000,6.60219622,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997711,13.01088047,59.99997711,-9.22292519,146.7747040,2507.400635,0.00000000,3.78786707,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978577,0.98559678,-8.13978577,-0.59040779,33.10918427,341.4384766,0.00000000,0.39518565,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27021790,7.57000875,-11.25044918,-6.92311144,55.58218384,302.0193176,0.01976418,0.64687151,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00005531,-9.47889805,24.00005531,11.05736160,106.3675995,1078.567261,0.00000000,1.57847667,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16457939,2.48337173,8.18193817,-2.26677299,34.65378571,346.5378723,0.01735809,0.21659872,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31492233,21.80690002,39.42597580,-19.39771080,109.1520157,723.7976685,0.04157014,2.36913252,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44430923,21.09239197,39.55494308,-18.70705414,108.5981064,720.1450195,0.04115162,2.34528065,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-35.00000000,-31.50308228,35.00000000,32.86528778,108.2955093,776.1177368,0.00000000,1.36221302,1,
