xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81932068,123.0360184,69.03230286,334.6763306,5717.386719,0.35794935,13.21299839,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788254,-55.78531647,123.0360184,69.03230286,334.3184204,5711.274902,0.35718441,13.24688053,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786957,-55.84291840,123.0360184,69.03230286,334.3773193,5712.278809,0.35731003,13.18940067,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88608551,123.0360184,69.03230286,334.4213562,5713.030762,0.35740414,13.14625740,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77112961,123.0360184,69.03230286,334.3038025,5711.021973,0.35715288,13.26124096,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82934570,123.0360184,69.03230286,334.3519897,5711.846680,0.35725594,13.20293713,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77195740,123.0360184,69.03230286,334.2933350,5710.843262,0.35713053,13.26041031,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791382,-55.64173508,123.0360184,69.03230286,334.1729736,5708.788574,0.35687351,13.39051437,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74237061,123.0360184,69.03230286,334.2756653,5710.540039,0.35709265,13.29005814,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29308891,93.70170593,-16.98612404,242.5276947,4244.234863,0.19553849,7.30696392,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18661118,93.70170593,-16.98612595,242.4667511,4243.166992,0.19544014,7.20042610,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29506683,93.70170593,-16.98612595,242.5597076,4244.794922,0.18529589,7.30889368,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18637276,93.70170593,-16.98612404,242.4627686,4243.097168,0.19543366,7.20018768,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29321480,93.70170593,-16.98612595,242.5297852,4244.271484,0.19554184,7.30708981,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18586159,93.70170593,-16.98612595,242.4541626,4242.946777,0.19541983,7.19967794,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07908630,93.70170593,-16.98612595,242.3874359,4241.779785,0.19531235,7.09292126,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07894135,93.70170593,-16.98612595,242.3849640,4241.736328,0.19530836,7.09277678,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07894135,93.70170593,-16.98612595,242.3849640,4241.736328,0.19530836,7.09277678,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0991974,-8.42074585,150.2336426,16.93524361,375.7500610,626.2501221,0.13443947,8.51449871,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4411469,-8.47371769,151.5780029,17.02647781,379.0956726,631.8261719,0.13684414,8.55276012,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0996094,-8.44726372,150.2317963,16.96189308,375.7529907,626.2549438,0.13220084,8.51463127,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09703730,9.98896599,0.10181291,-9.94616890,24.13891220,38.62253571,0.00477253,0.04286752,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.14796448,35.90672684,87.20123291,-31.79948997,228.4259338,380.7099304,0.05326780,4.10723782,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.17371273,2.34205008,-12.16610336,-2.20498252,51.58466339,29.81121826,0.00761605,0.13708898,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.17271805,-19.70446014,-11.14637184,20.16582298,94.29341125,55.55423737,0.02635085,0.46138471,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47003174,6.10710335,66.47003174,-1.47969937,161.1095886,2752.288818,0.00000000,4.62730932,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47003174,6.09175920,66.47003174,-1.47969949,161.1065521,2752.237305,0.00000000,4.61216211,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576345,-1.04804075,-0.05932396,2.53332186,8.98661900,0.00020401,0.00644999,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21053314,4470.145508,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003174,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310465,75.26327515,4473.280273,0.21766767,5.24381208,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820631,2.16857123,-0.08724028,-2.14462280,5.25865602,18.32548332,0.00096549,0.02393249,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2386627,36.49090958,123.7058029,-23.34899521,313.2352600,5351.102539,0.46715081,13.14202404,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9042282,36.22127151,123.9042282,-23.34897614,314.6058655,5374.516602,0.00000000,12.87221718,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293089,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67541122,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,3.82980752,-9.27436638,-3.81637478,9.60943031,23.90715408,87.39532471,0.01343234,0.33506650,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,3.87837744,-9.40036583,-3.86465669,9.73994827,24.22880363,88.57127380,0.01372002,0.33957058,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,11.21080589,20.33287811,-11.18442822,-19.64965820,55.32117462,191.1098480,0.02637614,0.68326771,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22587776,4.65759802,-21.19696045,-3.92207980,52.82647324,185.9330750,0.02891367,0.73549151,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97888947,4.82607508,-20.95760727,-4.09717894,52.33045959,184.1872253,0.02127993,0.72883773,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8826904,245.2022247,537.5960693,-210.6039276,1417.795776,1499.177856,0.71336818,34.59835815,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8692017,259.3062134,537.5957031,-224.0686340,1432.172852,1512.947144,0.72653264,35.23683167,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00346939,-23.90582085,0.00026153,24.08691788,57.42469788,1043.222290,0.00373063,0.18093544,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00346939,-23.90582085,0.00026153,24.08691788,57.42469788,1043.222290,0.00373063,0.18093544,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00346939,-23.90582085,0.00026153,24.08691788,57.42469788,1043.222290,0.00373063,0.18093544,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-38.60972977,-0.00000000,38.59377670,100.2514954,1266.914429,0.00000000,-0.01594994,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-25.73626709,-0.00000000,25.72917366,66.85458374,844.8656006,0.00000000,-0.00709316,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41833496,16.83907700,-85.09420776,-9.15845966,209.7540894,763.2188721,0.32413447,7.68057728,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41833496,16.83907700,-85.09420776,-9.15845966,209.7540894,763.2188721,0.32413447,7.68057728,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00506187,-25.43562698,0.00000638,25.68142128,61.09947205,1109.973633,0.00506799,0.24579726,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00506187,-25.43562698,0.00000638,25.68142128,61.09947205,1109.973633,0.00506799,0.24579726,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00506187,-25.43562698,0.00000638,25.68142128,61.09947205,1109.973633,0.00506799,0.24579726,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00506187,-25.43562698,0.00000638,25.68142128,61.09947205,1109.973633,0.00506799,0.24579726,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.67633057,11.20645523,80.73067474,-8.16288567,409.0004272,195.0749359,0.05435291,3.04376268,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.67633057,11.20645523,80.73067474,-8.16288567,409.0004272,195.0749359,0.05435291,3.04376268,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.67633057,11.20645523,80.73067474,-8.16288567,409.0004272,195.0749359,0.05435291,3.04376268,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.39739227,13.66051483,-65.21060181,-9.23452282,160.7570648,579.3758545,0.18678746,4.42605019,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.46073151,13.68280602,-65.27357483,-9.24825573,160.9124298,579.9357910,0.18714866,4.43460941,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849442,4.41853523,-12.70957851,-4.12403727,32.86190796,116.8093109,0.00891526,0.29456007,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585609,4.52516365,-12.93734741,-4.22520447,33.47156525,118.9764328,0.00850920,0.30004165,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49174690,-33.59269333,-7.05582571,83.59809113,291.3266602,0.02957597,1.43591309,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34963799,-32.97895432,-6.93984175,82.07722473,286.0266724,0.02850963,1.40980077,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49174690,-33.59269333,-7.05582571,83.59809113,291.3266602,0.02957597,1.43591309,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12620544,7.82689476,-35.06359863,-5.83552074,87.09973907,303.5293274,0.06260575,1.99134445,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78894043,7.82349253,-34.73079300,-5.85033178,86.30137634,300.7473450,0.05815381,1.97321081,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29170990,-8.70492554,-23.27810669,9.24673462,60.93603134,214.4765472,0.01359698,0.54173243,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28660679,-10.75202084,-12.27286148,11.19136333,40.01148224,142.2227631,0.01374518,0.43931702,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48138428,39.90999222,-25.43590736,-38.09780884,116.0406189,392.2510681,0.04547933,1.81199241,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086277,2.10228443,-6.56937075,-2.04180455,16.94020271,53.13039398,0.00149032,0.06038016,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874317,2.01366210,-6.37706661,-1.95503855,16.42470741,51.51362228,0.00167149,0.05853666,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96404457,-58.90852356,19.96404457,62.53260803,152.4910126,1099.206177,0.00000000,3.62407708,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.06076065,12.30040359,-0.06092065,-12.29425526,31.03543854,31.03555489,0.00013419,0.00619349,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87249756,-2.94973302,-17.83366585,3.80618119,45.72702789,157.3588409,0.03883051,0.85642850,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90878868,-2.88736343,-17.87309265,3.74516129,45.79210281,157.5827789,0.03569601,0.85778588,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28483772,-2.85223317,-17.24730873,3.68051314,44.22328949,152.1840820,0.03752921,0.82826579,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88722038,10.29750633,-20.86051941,-9.46310616,58.80086517,196.7155914,0.02670061,0.83439404,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37486458,-2.89436793,-20.35510826,3.56274319,51.96263504,177.4616089,0.01975421,0.66835076,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78587341,-5.69900703,10.78587341,6.04274559,63.20627975,30.31979752,0.00000000,0.34372070,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81278038,-1.12151325,10.81278038,1.39097226,56.32481003,26.73592949,0.00000000,0.26942101,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209247,-0.20054539,0.82221264,0.20436023,19.28546524,2.09121299,0.00012030,0.00381712,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817129,-0.18015592,0.84841138,0.18404830,19.76163673,2.14284062,0.00024048,0.00390590,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70725060,1.21148312,-4.70177317,-1.09623218,11.89317989,219.1849823,0.00547725,0.11523184,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79582739,1.22709012,-4.79008341,-1.10972369,12.11260414,223.2288361,0.00574331,0.11734986,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70844316,1.23625934,-4.70351887,-1.12082052,11.91125774,219.5182495,0.00492351,0.11543238,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38901234,4.36359549,-11.38253689,-4.13683653,29.96890259,103.7414246,0.00646954,0.22671503,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13836288,4.22956848,-11.13138199,-4.00813103,29.27607727,101.3433151,0.00697916,0.22145411,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21246529,0.91308224,-21.19025803,-0.17132640,52.50006485,181.1251984,0.02220737,0.74167478,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43527412,0.93842781,-21.41338348,-0.18889312,53.05319977,183.0335236,0.02188976,0.74950534,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64802551,0.68386728,-8.63399696,-0.48837537,21.60142708,74.06344604,0.01402602,0.19545625,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30585194,1.00128472,-8.30007458,-0.81234211,20.83190536,71.42503357,0.00577780,0.18888979,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62650776,-1.59718120,-11.61245823,1.95598996,29.08044815,101.3409653,0.01404714,0.35878366,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36407375,-1.60197580,-11.34910107,1.95277667,28.43799591,99.10211182,0.01497346,0.35080671,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35068703,8.20783901,-23.32052231,-7.23847961,62.35722351,210.7849426,0.03016508,0.96934950,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76580620,8.00613499,-22.73653984,-7.06104803,60.79856110,205.5163727,0.02926665,0.94512475,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78291988,-7.16525030,-2.78021741,7.26075315,19.51613617,67.05468750,0.00270398,0.09552552,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78356338,-7.11165047,-2.78112674,7.20650244,19.38993835,66.62078094,0.00243775,0.09491421,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60662651,3.41855001,-11.59208012,-3.04171062,31.76889038,102.9599915,0.01454575,0.37680435,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05259132,6.49523830,-22.02495193,-5.77928257,60.36088181,195.6240540,0.02763694,0.71592826,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44014549,4.79375267,-30.39050674,-3.50784278,80.89496613,262.1731262,0.04963887,1.28588295,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.02476281,9.18418980,0.02610075,-9.11005020,21.97165489,44.04309845,0.00133788,0.07414673,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.02481160,9.16985512,0.02614541,-9.09594345,21.93775749,43.97514725,0.00133375,0.07391810,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39788246,-28.88582039,21.43079758,30.10491180,86.92505646,593.9865723,0.03291830,1.21919620,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-78.69966888,-21.04150581,78.76322937,24.26380539,400.4186096,200.1221771,0.06355765,3.22237301,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98809719,-42.06722260,-12.26960754,107.7340927,367.9282837,0.06633874,1.71848941,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98809719,-42.06722260,-12.26960754,107.7340927,367.9282837,0.06633874,1.71848941,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97890091,10.27476501,-29.92945290,-8.72942543,80.86215210,267.7024841,0.04944801,1.54525042,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62964839,0.37421268,0.62998843,2.87297010,6.00711966,0.00001603,0.00034000,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62964839,0.37421268,0.62998843,2.87297010,6.00711966,0.00001603,0.00034000,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39993668,39.37199783,-11.58367538,171.9527283,1762.515991,0.00000000,2.81630468,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41472435,39.37199783,-11.58367538,171.9735870,1762.728394,0.00000000,2.83100009,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42451000,39.37199783,-11.58367538,171.9873810,1762.870117,0.00000000,2.84080029,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36080742,39.37199783,-11.58367538,171.8976746,1761.951416,0.00000000,2.77716112,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41472435,39.37199783,-11.58367538,171.9735870,1762.728394,0.00000000,2.83100009,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550614,-4.42593002,-1.54847729,19.67415237,217.5503998,0.00663427,0.09700772,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547420,-4.42593002,-1.54847729,19.67410851,217.5503693,0.00663424,0.09700740,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558649,-4.42593002,-1.54847729,19.68229675,217.6404114,0.00663976,0.09708805,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.25555801,91.18343353,37.29660034,395.6993713,4055.919434,0.00000000,8.04093742,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.33319283,91.18343353,37.29660034,395.7921143,4056.868652,0.00000000,7.96344376,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.40675926,91.18343353,37.29660034,395.1137695,4049.914795,0.00000000,7.88989210,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.34065247,91.18343353,37.29660034,395.0301819,4049.059082,0.00000000,7.95594168,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.40678978,91.18343353,37.29660034,395.1130371,4049.907959,0.00000000,7.88986444,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.37371826,91.18343353,37.29660034,395.0712280,4049.479736,0.00000000,7.92289305,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.26367760,91.18343353,37.29660034,394.9349976,4048.082520,0.00000000,8.03301334,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.39568520,91.18343353,37.29660034,395.1017456,4049.791504,0.00000000,7.90098095,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.38469315,91.18343353,37.29660034,395.0853271,4049.625000,0.00000000,7.91189432,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-29.38469315,91.18343353,37.29660034,395.0853271,4049.625000,0.00000000,7.91189432,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344116,-29.37254906,91.18344116,37.29660034,395.9694214,4058.686035,0.00000000,7.92410278,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999993,1.30159879,-0.47999993,-1.29999983,5.73420238,58.77817154,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942139,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2838745,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531425,-6.78344202,17.87291145,7.19407368,89.88938904,155.7138977,0.01759848,0.41063112,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803234,-5.31417227,9.49800014,5.60000038,51.17873764,966.7578735,0.00996741,0.28585106,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26159143,15.50000000,-2.12586641,74.80496979,1309.087158,0.00000000,1.13572943,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26159143,15.50000000,-2.12586641,74.80496979,1309.087158,0.00000000,1.13572943,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26159143,15.50000000,-2.12586641,74.80496979,1309.087158,0.00000000,1.13572943,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42765903,-2.91035581,15.50000000,4.03393078,74.14535522,1340.148315,0.07233935,1.12356865,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.51908875,15.47717762,-54.48469543,-13.81831360,288.9148865,288.9149780,0.03439083,1.65894103,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.51908875,15.47717762,-54.48469543,-13.81831360,288.9148865,288.9149780,0.03439083,1.65894103,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.51908875,15.47717762,-54.48469543,-13.81831360,288.9148865,288.9149780,0.03439083,1.65894103,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005173,-1.96019447,5.51376915,2.04307365,262.7311401,28.52493095,0.00372058,0.08291587,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005173,-1.96019447,5.51376915,2.04307365,262.7311401,28.52493095,0.00372058,0.08291587,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634315,0.01921134,-0.08628823,-0.01870290,0.45779583,4.19276285,0.00005476,0.00050614,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743887,0.10741877,-0.40727156,-0.10499489,2.18074989,19.97266960,0.00016701,0.00241936,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75296426,-1.12682939,3.77364874,1.34859586,176.5473785,20.79898071,0.02068514,0.22177188,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64112973,-0.72630566,3.65918469,0.92821902,167.2832489,19.59327507,0.01805552,0.20192084,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810665,-0.19317028,1.06876433,0.20271015,49.24132919,5.46453094,0.00065852,0.00954236,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580013,0.72534782,-12.60079288,-0.36124995,63.55488586,110.0655823,0.02501322,0.36411655,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00410938,1.06882966,-13.98393631,-0.66405630,70.58155823,122.2344971,0.02017612,0.40482408,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599888,4.12837696,-8.21649456,-3.93914723,46.25336075,160.2047424,0.00950296,0.18922074,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06552505,-8.41963863,-3.87321973,47.04449844,162.9448547,0.01272224,0.19227938,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31449509,-8.44083405,-4.11940908,47.67689133,165.1355591,0.00843390,0.19510812,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587734,2.63543701,-6.14611769,-2.34040380,33.84958649,310.2654419,0.01975941,0.29504400,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275454,2.65334511,-6.14611769,-2.34040380,33.87073517,302.4552002,0.01663662,0.31294835,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507837,-1.41735971,7.21262980,1.70842302,333.7143860,37.40899277,0.01755159,0.29106379,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987558,-2.55087829,7.22920513,2.87183785,348.0250244,39.25891495,0.01933041,0.32096532,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.45345676,42.35957718,-0.39558923,-40.39591599,212.6664276,1816.530884,0.05786610,1.96378195,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284202,-1.38915825,3.44178748,1.50836802,160.4999390,18.68905449,0.00894382,0.11919014,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452428,-1.39608443,3.46357751,1.51602304,161.4836426,18.80359268,0.00905378,0.11991645,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151631,-0.76697665,3.03622866,0.83531368,135.6465149,15.79502773,0.00471305,0.06834903,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725151,-0.75809091,3.00191426,0.82563555,134.1110229,15.61620235,0.00466430,0.06757500,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848260,1.08610284,-2.60367250,-0.99832529,14.11128521,119.5728683,0.00481004,0.08778326,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61109781,1.09121168,-2.60367227,-0.99832511,14.18504524,120.1978455,0.00742569,0.09288869,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07083416,2.70887041,-7.05479622,-2.44479322,37.78284454,346.0402527,0.01603916,0.26408663,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07129240,2.70725918,-7.05479479,-2.44479299,37.88199234,346.9482117,0.01649839,0.26247445,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871925,-1.17527223,4.72309732,1.36493134,223.2036743,24.22568130,0.01437679,0.18965127,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003134,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776360,-4.97896767,10.83369446,5.05500555,259.5962524,61.13130188,0.04589332,0.07616339,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929897,0.08664822,-1.95569992,-0.03524267,9.99111652,91.50522614,0.00359940,0.05140886,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921826,0.08367498,-1.95554137,-0.03227617,9.99004936,91.49540710,0.00367686,0.05139785,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59107208,3.16435766,-11.57509422,-2.79961681,60.33375168,104.4871521,0.01597914,0.36476198,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22398281,3.35965705,-12.20778275,-2.97480679,63.65804291,110.2442474,0.01620024,0.38488802,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67051888,11.31420898,-31.56507874,-8.68159866,168.8750153,804.2677612,0.10544121,2.63267756,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17721176,12.40016460,-35.04797363,-9.48092556,187.2934113,891.9852905,0.12923716,2.91929293,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77018642,3.68769217,-9.75901222,-3.43582439,52.78501511,91.41414642,0.01117516,0.25189605,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57460880,3.57325530,-9.56275749,-3.32679272,51.65623093,89.45922852,0.01185273,0.24646699,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78777504,-4.97896910,10.84072685,5.05593014,260.0177612,61.21308136,0.05286930,0.07695420,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51124239,0.11429106,-1.50903535,-0.08423485,7.73983526,70.88648224,0.00220702,0.03005301,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94411325,0.24171405,-2.94018817,-0.18310720,15.08594418,138.1669312,0.00392475,0.05860368,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242545,-0.62279838,2.73672819,0.68498284,128.0569763,13.94848442,0.00430078,0.06217319,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876185,0.42921254,-2.28399324,-0.30431604,11.37660980,104.2779388,0.00476834,0.12489007,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713131,1.74204814,13.84699917,-0.61783224,67.88985443,579.8925781,0.05986742,1.12421834,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756687,1.58919668,13.84699917,-0.84318388,67.94800568,580.3893433,0.02943358,0.74602795,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638554,1.75050664,13.84699917,-0.62499416,67.89144897,579.9060059,0.06061393,1.12550998,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.04004014,13.84699917,-0.29077259,67.83734894,579.4439697,0.00000000,0.74924183,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366997,2.06718826,16.09700012,-0.49929926,78.88078308,673.7733154,0.08333075,1.56788957,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367950,2.05794430,16.09700012,-0.46017095,78.87506104,673.7246094,0.08331865,1.59777737,1,
