xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260399,-0.39273989,5.27892303,0.52856904,45.29580688,25.91728210,0.00631836,0.13584483,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900221,-0.39236304,5.26528788,0.52784991,45.17936325,25.85065651,0.00628592,0.13549647,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423370,2.97349954,20.44600296,-1.31404293,100.3508224,1075.350220,0.05177109,1.65947354,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873222,2.88808799,18.45300293,-0.89707959,90.48925018,969.6747437,0.09426878,1.99102139,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854965,3.49760962,24.37200356,-1.25038910,119.5306931,1280.880127,0.07345214,2.24723864,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200546,2.70088172,24.37200546,-0.46468237,119.3954086,1279.430298,0.00000000,2.23621249,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626556,3.20481849,22.40000343,-1.19376338,109.8705597,1177.363037,0.06373680,2.01106358,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.22433424,18.45300293,-0.93842924,90.49932861,969.7825928,0.00000000,1.28591764,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260841,0.53823769,-1.25197840,-0.43694121,6.81096601,59.26844788,0.01062963,0.10129417,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38328075,0.53189045,-3.37960577,-0.47902855,17.73783493,61.43740463,0.00367479,0.05286106,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30656624,0.51493025,-3.30290246,-0.46328270,17.33171463,60.03078079,0.00366542,0.05164552,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341608,2.52661252,-6.71641541,-2.28027630,36.11018372,330.9858704,0.01700133,0.24633192,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37199211,2.39126301,-6.35591221,-2.15816402,34.17240143,313.2244263,0.01607997,0.23311380,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887654,0.88100106,-2.52334976,-0.82665843,13.44592381,369.4400330,0.00552702,0.05434902,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645627,0.39981651,-0.99525207,-0.37794471,5.39091110,148.1203613,0.00120413,0.02186954,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331417,0.16988841,-0.53296936,-0.16589798,2.81258440,74.94612885,0.00034507,0.00399509,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361582,-0.89861053,2.80174017,1.01652551,136.7680206,14.94553757,0.00812428,0.11790720,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434682,-0.90702122,2.79201841,1.02470970,136.4777527,14.91381168,0.00767139,0.11768612,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128134,1.79890490,-5.15707779,-1.62202847,27.52122116,239.6795349,0.01420341,0.17687261,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691278,1.85895896,-5.15707779,-1.62202847,27.64850616,240.7881775,0.01983472,0.23693480,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752325,0.83243185,162.4304810,17.80364418,0.01043547,0.10799883,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752325,0.83243185,162.4304810,17.80364418,0.01043547,0.10799883,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902866,0.99891293,194.9163818,21.36436844,0.01252256,0.12959862,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167455,-2.51586008,3.12340641,2.65726328,177.1551056,20.02281380,0.01173256,0.14141923,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817886,0.64457417,5.10588932,-0.51611501,227.5054932,25.05724716,0.00771059,0.12845516,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538902,3.53428984,13.99800014,-2.63912201,69.76987457,1191.902466,0.04261087,0.89518631,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551109,3.53240705,13.99800014,-2.63728333,69.76821136,1191.873901,0.04248950,0.89514387,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407295,3.53812051,13.99800014,-2.64282703,69.77328491,1191.959717,0.04392809,0.89527339,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383072,3.54187226,13.99800014,-2.64651632,69.77661896,1192.017212,0.04417104,0.89535898,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63829422,1.66789889,28.69498444,-0.29755247,139.1558838,1491.181763,0.05669004,1.37032247,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63773727,1.65462697,28.69498444,-0.29755250,139.1494751,1491.113159,0.05724792,1.35705709,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94680786,1.48878753,26.99498558,-0.29755250,130.9146729,1402.869629,0.04818050,1.19122124,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55308533,1.53607249,27.59998512,-0.29755247,133.8638306,1434.472656,0.04690152,1.23854768,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88676453,1.95234883,26.99497986,-0.29755244,130.7674561,1400.519531,0.10821664,1.65482163,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87985611,1.95148647,26.99497986,-0.29755247,130.7337341,1400.158203,0.11512488,1.65396798,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402313,9.04381752,-0.88662905,43.52188110,44.08658218,0.00182029,0.05743072,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210425,-0.47662476,2.53525686,0.52926540,123.9310226,12.46306515,0.00315259,0.05263871,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917439,-0.73183364,3.21465611,0.82334894,163.2722321,16.03253746,0.00548113,0.09151825,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82565022,163.8648376,16.09074974,0.00552099,0.09184925,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315227,-1.29080772,-1.23020601,1.33349943,8.81159306,80.70259857,0.00294577,0.04268328,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787370,-1.39463270,2.34186769,1.45295012,121.0904388,13.60345650,0.00399394,0.05831352,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05903475,-9.15775776,0.06009590,9.19115257,44.43454361,44.43399811,0.00111088,0.03350556,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05889636,-9.17169094,0.06001032,9.20529079,44.50214005,44.50209808,0.00111428,0.03360799,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139306,-3.98561168,-0.69855982,19.71659088,68.29109192,0.00408331,0.07282923,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330010,-4.04772234,-0.70935541,20.02374649,69.35504913,0.00414868,0.07396377,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076475,54.86461639,6.05104923,0.00080364,0.00962939,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19094276,2.84246755,-2.18514991,-2.74577165,17.92499352,160.0653076,0.00579285,0.09671544,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77961206,-2.66076875,-3.77453709,2.74577188,23.08642197,212.9059296,0.00507506,0.08500727,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857521,-11.02261162,32.04346466,12.37904930,795.0111694,172.8553467,0.04489075,1.35648143,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057343,-11.16767788,32.51678467,12.54382420,806.6040649,175.3758850,0.04620951,1.37623978,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376310,-1.82754004,6.89224434,2.30927730,327.3587036,36.92740250,0.03848080,0.48172256,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325714,-1.10879660,4.67763186,1.43221688,220.3153534,24.85246277,0.03437491,0.32341465,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325714,-1.10879660,4.67763186,1.43221688,220.3153534,24.85246277,0.03437491,0.32341465,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852394,-4.04767609,17.80583191,5.52464294,807.8612061,93.97974396,0.04730919,1.47696972,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852394,-4.04767609,17.80680084,5.51784992,806.3084106,93.79984283,0.04827769,1.47017074,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899357,6.04361916,-12.78241253,-5.42927408,71.61212921,124.0193253,0.03658135,0.61437899,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042648,6.18433762,-13.01439285,-5.55825281,72.97325897,126.3765945,0.03603720,0.62612903,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378525,-1.85465348,33.47379684,4.69019318,818.3930664,170.7950745,0.09001680,2.83552957,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49740219,13.77488232,-54.46451950,-12.18851089,288.8205566,489.4122009,0.03288627,1.58636403,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49740219,13.77488232,-54.46451950,-12.18851089,288.8205566,489.4122009,0.03288627,1.58636403,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49740219,13.77488232,-54.46451950,-12.18851089,288.8205566,489.4122009,0.03288627,1.58636403,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683609,-10.90190220,36.92957306,12.68271828,902.0166016,196.5023956,0.08273186,1.78075290,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99402237,-11.42667866,37.05599594,13.22185993,908.8892212,197.9994659,0.06197360,1.79518592,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53088379,17.10728073,-54.50703430,-16.19517517,286.5267639,286.5264587,0.02384111,0.91192257,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50703430,16.19517708,-54.40428925,-13.14225674,286.5264587,492.6227417,0.10274624,3.05303121,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780632,-5.68267870,13.05142784,6.60517979,628.5114136,72.75574493,0.06362323,0.92253685,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75524521,-10.72660351,37.96118927,17.19120216,905.5834961,207.9751740,0.20594315,6.46460581,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094818,-9.16562557,32.33787537,11.85552216,785.8806763,171.2024078,0.07692671,2.68987083,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299824,3.12286329,-11.60572433,-2.77691269,60.77565384,105.2525024,0.01727571,0.34599674,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555832,-1.17431140,4.70052147,1.35049510,108.9092636,24.17223740,0.01496176,0.17618242,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966141,-1.94643342,8.55760860,2.33114672,386.8471680,43.98749542,0.01794776,0.38473931,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966141,-1.94643342,8.55725861,2.32855630,388.1272888,43.86784744,0.01759884,0.38214627,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39165115,-7.67392969,27.80816841,15.01718426,1304.753906,156.3878021,0.41651782,7.34326696,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163971,-7.67392874,27.55879784,10.57973289,1278.538818,146.0297699,0.16715792,2.90576172,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89907455,14.20624256,-34.89907455,-14.08605862,186.5851898,186.5873108,0.00000000,0.12132202,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89907455,14.20624256,-34.89907455,-14.08605862,186.5851898,186.5873108,0.00000000,0.12132202,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89906311,14.08605862,-34.82785034,-11.87586403,186.5872345,324.2303467,0.07121389,2.21017385,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89906311,14.08605862,-34.82785034,-11.87586403,186.5872345,324.2303467,0.07121389,2.21017385,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96280026,-4.65073490,-0.94912916,23.28958893,35.41739273,0.00035086,0.01371557,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96280026,-4.65073490,-0.94912916,23.28958893,35.41739273,0.00035086,0.01371557,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780727,-5.68267870,13.04920769,6.57422972,637.3936157,72.15400696,0.06140180,0.89155424,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56178284,16.76967621,-35.39299011,-13.31529427,193.7999573,335.6264343,0.16879484,3.45440626,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370518,-4.15009069,13.59742546,4.65647602,338.5286560,71.97061157,0.00372191,0.50640601,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370518,-4.15009069,13.59742546,4.65647602,338.5286560,71.97061157,0.00372191,0.50640601,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056507,-0.36507329,-13.72780323,0.82752639,68.77973938,327.5634766,0.00276056,0.46249709,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31670570,6.10582352,-16.31670570,-5.54053545,70.33637238,134.8113708,0.00000000,0.56528795,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31670570,6.10582352,-16.31670570,-5.54053545,70.33637238,134.8113708,0.00000000,0.56528795,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,103.5575180,19.99327469,-103.5575180,-16.52159119,244.8453522,423.3783875,0.00000000,3.47165680,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,105.1077728,20.29275322,-105.1077728,-16.76877213,248.5107574,429.7162476,0.00000000,3.52362776,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35242462,26.30611610,-58.35242462,-23.41583443,259.5659485,491.2826538,0.00000000,2.89028239,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96504974,26.58233261,-58.96504974,-23.66169739,262.2911377,496.4405823,0.00000000,2.92062664,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17472076,26.67683411,-59.17472076,-23.74579430,263.2237549,498.2057190,0.00000000,2.93101192,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,98.75651550,-1.92437148,-98.75651550,4.65224695,231.8590698,400.9229736,0.00000000,2.72745895,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,98.75651550,-1.92437148,-98.75651550,4.65224695,231.8590698,400.9229736,0.00000000,2.72745895,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24081421,12.19797421,-34.24081421,-11.78184509,85.71959686,148.2232819,0.00000000,0.41597310,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90321350,12.07767391,-33.90321350,-11.66569328,84.87441254,146.7618561,0.00000000,0.41187173,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47777843,5.30873966,-11.47777843,-5.24810505,30.42140388,51.33644485,0.00000000,0.06082910,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47777843,5.30873966,-11.47777843,-5.24810505,30.42140388,51.33644485,0.00000000,0.06082910,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68050003,-1.55855656,-32.68050003,2.34720492,133.8056641,256.4608459,0.00000000,0.78864825,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89382172,-1.56873000,-32.89382172,2.36252594,134.6790771,258.1348877,0.00000000,0.79379612,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89382172,-1.56873000,-32.89382172,2.36252594,134.6790771,258.1348877,0.00000000,0.79379612,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,96.32277679,-9.67475033,-96.32277679,12.74203110,227.0651398,397.3639832,0.00000000,3.06715655,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,100.4593506,-10.09031677,-100.4593506,13.28918362,236.8164520,414.4287415,0.00000000,3.19887519,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,87.43840790,-5.42400408,-87.43840790,8.18751335,205.4840088,359.1619873,0.00000000,2.76370645,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.98944855,-6.20349836,36.98944855,8.30647469,153.0866699,1569.137939,0.00000000,2.10301995,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.98944855,-6.20349836,36.98944855,8.30647469,153.0866699,1569.137939,0.00000000,2.10301995,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0479126,0.00000000,0.24408735,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568897,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-6.02054834,1.61445439,6.02054834,-1.60208941,15.25737953,25.42896652,0.00000000,0.01236497,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-6.04221201,1.62026358,6.04221201,-1.60785413,15.31227779,25.52046585,0.00000000,0.01240946,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99940681,-16.66332054,-23.99940681,17.61933327,119.6819077,235.1248322,0.00000000,0.95606732,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70101166,-16.45612144,-23.70101166,17.40022469,118.1938171,232.2012329,0.00000000,0.94418013,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,153.2160339,-46.15974045,-153.2160339,55.60877991,400.6066589,667.6777954,0.00000000,9.44904041,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41993904,-0.71049577,-11.41993904,0.85487700,46.67522049,89.46083832,0.00000000,0.14438118,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.21479797,16.20522881,-35.21479797,-15.63364410,92.00258636,157.1711121,0.00000000,0.57158488,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.38263321,16.74277687,-36.38263321,-16.15210533,95.05384064,162.3834076,0.00000000,0.59054047,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20542526,0.60452998,-9.20542526,-0.50184399,37.87390900,72.59165955,0.00000000,0.10268600,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01690054,0.39513624,-6.01690054,-0.32801804,24.75535393,47.44775772,0.00000000,0.06711818,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30766439,-0.07873058,-6.30766439,0.12200287,25.75662804,49.36687088,0.00000000,0.04327230,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30490398,-0.07869611,-6.30490398,0.12194947,25.74535561,49.34526825,0.00000000,0.04325336,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947834,-2.87773681,-9.95760918,3.40167737,237.1643219,42.96454620,0.04186884,0.52394050,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00017357,5.15059853,20.00017357,-3.12509274,84.20575714,464.8157349,0.00000000,2.02550602,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86688614,5.44518948,-29.86688614,-5.13483953,73.95065308,124.7918091,0.00000000,0.31042251,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86688614,5.44518948,-29.86688614,-5.13483953,73.95065308,124.7918091,0.00000000,0.31042251,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.97991943,-3.65610933,-73.97991943,5.29940557,175.8697052,300.4440002,0.00000000,1.64357352,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.67937469,-3.64110589,-73.67937469,5.27788639,175.1551971,299.2234497,0.00000000,1.63689649,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,77.22700500,-3.81648731,-77.22700500,5.53202105,183.5888519,313.6309204,0.00000000,1.71571231,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001007,-0.00000000,0.00000000,0.00004086,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003661,0.00000000,-0.00000000,0.00014862,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003661,0.00000000,-0.00000000,0.00014862,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002772,0.00000000,0.00000000,0.00011254,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001007,-0.00000000,0.00000000,0.00004086,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38185883,10.93408585,-47.38185883,-9.24028587,197.3780212,378.3078613,0.00000000,1.69380009,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44288254,10.02510738,-43.44288254,-8.47211742,180.9694824,346.8581543,0.00000000,1.55299008,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51554871,10.27264118,-44.51554871,-8.68130589,185.4378510,355.4225464,0.00000000,1.59133565,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-67.03631592,-8.48296928,67.03631592,10.09891987,274.2712097,164.5627136,0.00000000,1.61595106,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-67.03631592,-8.48296928,67.03631592,10.09891987,274.2712097,164.5627136,0.00000000,1.61595106,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-67.03631592,-8.48296928,67.03631592,10.09891987,274.2712097,164.5627136,0.00000000,1.61595106,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03996277,-3.72306895,83.03996277,11.00782299,336.0028687,3528.029297,0.00000000,7.28473663,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03997040,-3.75686431,83.03997040,11.00782299,336.0090027,3528.094482,0.00000000,7.25087023,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99885559,-4.47151232,84.99885559,12.06429100,344.0590210,3612.619385,0.00000000,7.59276581,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28975201,-2.19909596,-14.28975201,2.37000036,59.38301849,113.8174362,0.00000000,0.17090459,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00247002,-2.30877876,-15.00247002,2.48820734,62.34481049,119.4942093,0.00000000,0.17942868,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-16.77829742,19.32212067,16.77829742,-19.06721497,62.59064102,104.3177414,0.00000000,0.25490603,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289875,-0.68747377,-1.57289875,0.69078261,6.98173046,13.54900169,0.00000000,0.00328321,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36696386,-1.03465998,-2.36696386,1.03946590,10.50659657,20.38893890,0.00000000,0.00494071,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58390999,1.30298543,-13.58390999,-1.10554159,56.00039291,107.3340836,0.00000000,0.19744386,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54703140,1.29944801,-13.54703140,-1.10254014,55.84836197,107.0426941,0.00000000,0.19690783,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01533127,9.50981903,-32.01533127,-8.65829468,137.3599091,259.9820557,0.00000000,0.85144955,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41552353,9.62866688,-32.41552353,-8.76659203,139.0768738,263.2320557,0.00000000,0.86209261,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99986267,1.14605522,13.99986267,0.16354929,70.89036560,1211.043945,0.00000000,1.30960608,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99986267,1.14605522,13.99986267,0.16354929,70.89036560,1211.043945,0.00000000,1.30960608,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99986267,1.14605522,13.99986267,0.16354929,70.89036560,1211.043945,0.00000000,1.30960608,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474091,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.91262817,-15.85803223,-69.91262817,18.56159210,171.3846741,292.7823181,0.00000000,2.70338869,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.23883057,-21.82974625,-96.23883057,25.55095291,235.9211884,403.0318298,0.00000000,3.72137284,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47887421,1.94622838,58.47887421,1.64165103,234.2519226,2357.159668,0.00000000,3.58774924,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47886658,2.08166862,58.47886658,1.64165092,234.2705841,2357.347656,0.00000000,3.72314167,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47886658,1.94816446,58.47886658,1.69139767,234.2521515,2357.162109,0.00000000,3.63960218,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,22.50134277,33.17819977,-22.50134277,-32.62585831,95.20275116,158.6712799,0.00000000,0.55234158,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29806137,11.98676586,-25.29806137,-10.56482887,114.3555069,213.7017059,0.00000000,1.42189348,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55334282,12.10767841,-25.55334282,-10.67146778,115.5093765,215.8582611,0.00000000,1.43624175,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.51093954,45.66698837,3.62907004,186.4085236,1910.687134,0.00000000,3.11817360,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.60963488,0.00000000,3.62907052,14.73328209,151.0143127,0.00000000,0.01947884,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006860,0.00000000,-0.00000000,0.00028048,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206196,0.81973022,-11.88206196,-0.66389507,48.49129868,92.94164276,0.00000000,0.15583517,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23599052,0.77515852,-11.23599052,-0.62779665,45.85464859,87.88807678,0.00000000,0.14736184,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.69452882,-26.34841156,4.30032969,108.9680634,208.8554535,0.00000000,0.60580063,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45824313,-26.33044434,3.05647898,107.5833435,207.9203186,0.00000000,0.59837115,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461235,-21.16007423,-5.34564352,89.31762695,171.1921234,0.00000000,0.50896841,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77262974,-21.07709503,-4.27167225,88.01108551,168.6879120,0.02380877,0.50095773,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.82623291,8.81320286,-86.82623291,-5.86271715,204.7407684,354.0307922,0.00000000,2.95025301,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.88043213,9.12311935,-89.88043213,-6.06902266,211.9426727,366.4841919,0.00000000,3.05403090,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26639080,-12.47352886,2.54785872,51.24842834,99.45394135,0.00000000,0.28150225,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027580,-2.05317998,-11.30027580,2.30823541,46.42800522,90.09939575,0.00000000,0.25502428,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,51.06714249,2.02213216,-51.06714249,-1.02308929,119.4071045,206.4747314,0.00000000,0.99861395,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761272,-1.12755787,-6.73761272,1.30418515,27.57096863,52.84435654,0.00000000,0.17662744,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710591,-0.09122331,-0.24707910,0.09174244,1.06310117,5.86831856,0.00002680,0.00051914,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63470459,10.93449306,-42.63470459,-9.55372334,177.5447693,340.2941284,0.00000000,1.38076925,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63470459,10.93449306,-42.63470459,-9.55372334,177.5447693,340.2941284,0.00000000,1.38076925,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.36294556,120.6940918,-77.36294556,-115.4344406,336.3221741,560.5369873,0.00000000,5.25963879,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,73.67899323,-62.26416779,-73.67899323,64.88982391,226.3057098,396.0353394,0.00000000,2.62552285,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.51560974,-0.00000000,-20.68935966,86.78910828,748.5560303,0.00000000,0.82624990,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.51560974,-0.00000000,-20.68935966,86.78910828,748.5560303,0.00000000,0.82624990,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58154678,1.55888391,4.58154678,-1.54647982,19.41838646,111.2088394,0.00000000,0.01236730,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.37390518,6.78076649,-57.37390518,-5.12610626,138.0613403,230.1022339,0.00000000,1.65466046,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.75139999,6.70719528,-56.75139999,-5.07048798,136.5633850,227.6056366,0.00000000,1.63670743,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-14.04088593,-0.00000000,14.35483837,56.05228043,574.5339966,0.00000000,0.31399757,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.24132907,-1.41842985,-1.22392035,7.61747837,43.09978867,0.00000000,0.01741494,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.36009979,-78.13079071,80.36009979,85.56980896,260.1930847,3927.292480,0.00000000,7.43888330,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,20.34625053,5.27590656,-20.34625053,-5.09671736,48.79539490,670.2577515,0.00000000,0.17903391,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,112.5982513,-10.52152157,-112.4673004,17.39695740,264.1948242,264.1948242,0.13096246,6.87552834,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,112.5991135,-10.46679497,-112.5991135,10.52152634,278.1046448,264.1968384,0.00000000,0.06646410,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29103851,27.91760254,-63.29103851,-23.67898560,163.1321716,527.6307373,0.00000000,4.23866940,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5840149,-7.74896669,185.5840149,19.75831032,427.2538147,5732.322266,0.00000000,12.00924778,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65422058,9.52010345,-23.65422058,-8.93024921,63.48932266,197.7428284,0.00000000,0.58987468,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75216866,9.55950737,-23.75216866,-8.96725178,63.75219345,198.5617218,0.00000000,0.59231722,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95520020,14.06843376,-34.95520020,-13.19671440,93.82183838,292.2158813,0.00000000,0.87169158,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5310669,-75.60692596,213.5310669,94.32826233,521.0462036,7157.150391,0.00000000,18.72125053,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99977112,-6.29636192,20.99977112,7.47464895,51.05050659,856.1595459,0.00000000,1.17828071,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99954224,-3.71219730,38.99954224,7.47464514,91.22432709,1529.907837,0.00000000,3.76244140,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99954605,-3.71789289,38.99954605,7.47464514,91.22558594,1529.929199,0.00000000,3.75672174,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99954605,-3.71789289,38.99954605,7.47464514,91.22558594,1529.929199,0.00000000,3.75672174,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99954987,-3.77227187,38.99954987,7.47464752,91.23770142,1530.132324,0.00000000,3.70237303,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99954987,-3.77227187,38.99954987,7.47464752,91.23770142,1530.132324,0.00000000,3.70237303,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99929047,-3.21679664,42.99929047,8.72037601,100.4074097,1683.915894,0.00000000,5.50353956,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99929047,-3.21679664,42.99929047,8.72037601,100.4074097,1683.915894,0.00000000,5.50353956,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000938,3.50948381,11.66000938,-3.20897508,28.59814453,276.2580261,0.00000000,0.30050424,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37316036,0.21403933,-10.37316036,-0.08757234,24.05801201,80.69456482,0.00000000,0.12638335,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37316036,0.21403933,-10.37316036,-0.08757234,24.05801201,80.69456482,0.00000000,0.12638335,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99874115,-29.16944313,84.99874115,36.27787781,207.5249481,3718.154785,0.00000000,7.10848999,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99874115,-29.16944313,84.99874115,36.27787781,207.5249481,3718.154785,0.00000000,7.10848999,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72583008,-31.20247078,77.72583008,37.37720108,193.4160309,3465.369873,0.00000000,6.17478228,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96397400,20.29760933,85.96397400,-1.99219394,211.1637726,3695.364990,0.00000000,18.30535698,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96397400,13.49234295,85.96397400,-1.99219418,208.0285645,3640.499756,0.00000000,11.50012302,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.89595938,53.43898392,-1.09773958,129.1427460,2259.997803,0.00000000,6.79823017,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63064575,78.69104004,22.10242081,186.4207764,1351.550537,0.00000000,6.47177982,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99998474,32.96617889,74.99998474,-26.12284660,192.1966858,3283.361816,0.00000000,6.84343863,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.78398132,-39.99999619,68.16619110,1231.062256,184.6593475,0.00000000,3.38220549,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6966705,25.18800163,150.6966705,-11.96474171,358.4383240,4694.545410,0.00000000,13.22318649,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1985397,15.74016762,106.1985397,-3.98828602,251.8631287,4302.662109,0.00000000,11.75199032,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99995422,33.74689102,99.99995422,-27.16575050,252.3144226,3304.617920,0.00000000,6.58113670,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997711,12.83873463,59.99997711,-9.05525208,146.6880646,2505.920166,0.00000000,3.78339553,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978195,1.09572291,-8.13978195,-0.69969761,33.14419556,341.7995300,0.00000000,0.39602187,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768117,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27142334,7.84016085,-11.25129509,-7.18149090,56.08565903,304.7550659,0.02012386,0.65864366,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00012779,-8.17961502,24.00012779,9.69413757,104.1909561,1056.496094,0.00000000,1.51453555,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16419029,2.80137181,8.18191433,-2.58020902,35.01697540,350.1697693,0.01772384,0.22116263,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31645966,21.67506218,39.42738342,-19.27115631,109.0302277,722.9935303,0.04147782,2.36387086,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44544983,20.96257591,39.55595779,-18.58225250,108.4819946,719.3783569,0.04106405,2.34028935,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.45070076,34.99999237,32.81074524,108.2095261,775.5015259,0.00000000,1.36005092,1,
