xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81932068,123.0360184,69.03230286,334.6763306,5717.386230,0.35794935,13.21299839,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788254,-55.78531647,123.0360184,69.03230286,334.3184204,5711.274902,0.35718441,13.24688053,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786957,-55.84291840,123.0360184,69.03230286,334.3773193,5712.278809,0.35731012,13.18940258,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88608551,123.0360184,69.03230286,334.4213562,5713.030762,0.35740414,13.14625740,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77112961,123.0360184,69.03230286,334.3037720,5711.021973,0.35715288,13.26124096,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82934570,123.0360184,69.03230286,334.3519897,5711.846680,0.35725594,13.20293713,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77195740,123.0360184,69.03230286,334.2933350,5710.842773,0.35713053,13.26041031,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791382,-55.64173508,123.0360184,69.03230286,334.1729736,5708.788574,0.35687351,13.39051437,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74237061,123.0360184,69.03230286,334.2756653,5710.540039,0.35709265,13.29005814,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29313469,93.70169830,-16.98616982,242.5277100,4244.234863,0.19553849,7.30696392,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18665504,93.70169830,-16.98616982,242.4667664,4243.167480,0.19544016,7.20042753,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29510880,93.70169830,-16.98616791,242.5597534,4244.794922,0.18529592,7.30889511,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18641663,93.70169830,-16.98616982,242.4627686,4243.097656,0.19543374,7.20019054,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29326057,93.70169830,-16.98616791,242.5298004,4244.271484,0.19554186,7.30709076,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18590546,93.70169830,-16.98616791,242.4541779,4242.947266,0.19541988,7.19967937,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07912827,93.70169830,-16.98616791,242.3874512,4241.780273,0.19531237,7.09292221,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07898521,93.70169830,-16.98616982,242.3849640,4241.736328,0.19530837,7.09277773,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07898521,93.70169830,-16.98616982,242.3849640,4241.736328,0.19530837,7.09277773,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0982056,-8.42081738,150.2326508,16.93520546,375.7475891,626.2460327,0.13443771,8.51438713,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4401550,-8.47378922,151.5769958,17.02643776,379.0932007,631.8220215,0.13684237,8.55264854,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0986176,-8.44733429,150.2308197,16.96185303,375.7505188,626.2509155,0.13219911,8.51451874,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09992392,9.98961449,0.10470019,-9.94681168,24.14056969,38.62518311,0.00477318,0.04287340,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.17764282,35.90728378,87.23094177,-31.79763031,228.4930573,380.8217468,0.05329911,4.10965204,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.15810490,2.34425712,-12.15051365,-2.20752096,51.52233887,29.77519798,0.00759766,0.13675790,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.15692425,-19.70243645,-11.13059998,20.16340637,94.25313568,55.53051376,0.02632835,0.46099070,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46997070,3.15540123,66.46997070,1.44337749,160.6104889,2743.762451,0.00000000,4.59868383,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46997070,3.14023304,66.46997070,1.44337749,160.6089172,2743.736084,0.00000000,4.58371210,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824364,0.06576298,-1.04804075,-0.05932396,2.53322911,8.98629093,0.00020400,0.00644952,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796650,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886032,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905725,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310465,75.21053314,4470.145508,0.24700309,5.32044744,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003174,4470.710449,0.24706544,5.36132097,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070052,31.25999832,2.29310441,75.26328278,4473.280273,0.21766767,5.24381208,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820430,2.16852379,-0.08724014,-2.14462185,5.25355339,18.30770111,0.00096362,0.02388607,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2569351,20.22443771,123.6981277,-7.81288433,304.4068909,5200.285156,0.44118911,12.41166306,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8986511,19.97901344,123.8986511,-7.81288671,305.8545227,5225.014160,0.00000000,12.16604614,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293089,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01777792,-5.71238756,-4.01133108,5.87316227,16.92058563,60.54619980,0.00644692,0.16081677,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07001400,-5.79053402,-4.06342983,5.95346832,17.14826202,61.36087799,0.00658499,0.16297852,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79696083,12.48388767,-10.78317738,-12.12691498,39.98918915,138.1447601,0.01378206,0.35702083,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22543526,4.64568329,-21.19698715,-3.92208171,52.39673233,184.4205627,0.02844517,0.72357404,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97856903,4.81426859,-20.95763206,-4.09718132,51.90475845,182.6889038,0.02093513,0.71702802,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8807983,245.6094055,537.5945435,-210.9914551,1418.198120,1499.603394,0.71377319,34.61800003,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8678589,259.5785217,537.5946655,-224.3270569,1432.454590,1513.244751,0.72681838,35.25069427,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00371030,-23.67086029,-0.00005236,23.84841728,56.86029053,1032.968994,0.00365765,0.17739624,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00371030,-23.67086029,-0.00005236,23.84841728,56.86029053,1032.968994,0.00365765,0.17739624,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00371030,-23.67086029,-0.00005236,23.84841728,56.86029053,1032.968994,0.00365765,0.17739624,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-38.22731781,-0.00000000,38.21167755,99.26264191,1254.417969,0.00000000,-0.01563684,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-25.48140907,-0.00000000,25.47445679,66.19436646,836.5223389,0.00000000,-0.00695376,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.21657562,16.77094841,-84.89412689,-9.13028908,209.2077789,761.2309570,0.32244816,7.64061880,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.21657562,16.77094841,-84.89412689,-9.13028908,209.2077789,761.2309570,0.32244816,7.64061880,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00296282,-19.47612190,0.00000880,19.62022591,46.78401947,849.9094238,0.00297136,0.14411075,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00296282,-19.47612190,0.00000880,19.62022591,46.78401947,849.9094238,0.00297136,0.14411075,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00296282,-19.47612190,0.00000880,19.62022591,46.78401947,849.9094238,0.00297136,0.14411075,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00296282,-19.47612190,0.00000880,19.62022591,46.78401947,849.9094238,0.00297136,0.14411075,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-83.54417419,12.01791573,83.60249329,-8.75168610,423.6962585,202.0841980,0.05832899,3.26642394,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-83.54417419,12.01791573,83.60249329,-8.75168610,423.6962585,202.0841980,0.05832899,3.26642394,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-83.54417419,12.01791573,83.60249329,-8.75168610,423.6962585,202.0841980,0.05832899,3.26642394,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.51609039,13.54944897,-65.32880402,-9.11171436,160.9701691,580.1439209,0.18728305,4.43779373,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.57972717,13.57196712,-65.39207458,-9.12562370,161.1262360,580.7063599,0.18764636,4.44640255,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71847057,4.41799927,-12.70957184,-4.12403584,32.83206940,116.7032623,0.00889907,0.29402539,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583416,4.52461767,-12.93733978,-4.22520351,33.44117355,118.8684006,0.00849375,0.29949701,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49154282,-33.59269333,-7.05582571,83.59214020,291.3059082,0.02957176,1.43570864,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34943771,-32.97895432,-6.93984175,82.07138062,286.0063171,0.02850557,1.40960014,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49154282,-33.59269333,-7.05582571,83.59214020,291.3059082,0.02957176,1.43570864,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12627029,7.82857227,-35.06361389,-5.83552170,87.13639832,303.6570740,0.06265847,1.99302137,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78900146,7.82515478,-34.73080063,-5.85033274,86.33770752,300.8739014,0.05820278,1.97487235,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29345131,-8.63040066,-23.27981377,9.17357826,61.01294708,214.7472534,0.01363133,0.54310089,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28862953,-10.68517494,-12.27489376,11.12420082,39.99708557,142.1716003,0.01373529,0.43900093,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47770119,39.76852417,-25.43224907,-37.95750046,116.0034256,392.1253662,0.04545018,1.81083107,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57088089,2.10271072,-6.56937790,-2.04180694,16.99967575,53.31691742,0.00150080,0.06080485,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37876177,2.01407528,-6.37707329,-1.95504057,16.48236847,51.69446564,0.00168324,0.05894839,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96393776,-58.42692947,19.96393776,62.02305603,151.9015808,1094.957397,0.00000000,3.59611464,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,14.36781120,12.30492783,-14.36778164,-12.29019642,47.93980026,47.94043350,0.00032017,0.01477723,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87238884,-2.98066425,-17.83368301,3.83429527,45.94250107,157.0996704,0.03870271,0.85360986,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90879440,-2.91831517,-17.87321472,3.77332687,46.00786209,157.3232422,0.03557853,0.85496271,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28473473,-2.88212776,-17.24732590,3.70770955,44.43166733,151.9334259,0.03740570,0.82553971,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88560867,10.29364491,-20.85865593,-9.45139980,59.07663727,197.6381683,0.02695164,0.84223878,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37700653,-2.77178049,-20.35708809,3.44565392,52.17595673,178.1901093,0.01991673,0.67384940,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78617382,-5.69881439,10.78617382,6.04495716,63.42689896,30.42562485,0.00000000,0.34612426,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81308174,-1.15307510,10.81308174,1.42458963,56.53930664,26.83774376,0.00000000,0.27147692,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82207805,-0.20054106,0.82220042,0.20443219,19.32501411,2.10947728,0.00012241,0.00388408,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84815705,-0.18016048,0.84840047,0.18411845,19.80221748,2.16155219,0.00024469,0.00397442,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70735693,1.21359229,-4.70177937,-1.09623325,12.00149536,221.1811676,0.00557747,0.11734030,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79593849,1.22923815,-4.79008961,-1.10972476,12.22291660,225.2618561,0.00584840,0.11949707,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70853949,1.23837233,-4.70352507,-1.12082171,12.01973724,221.5174561,0.00501360,0.11754449,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38913536,4.36672211,-11.38257790,-4.13685560,30.37238121,104.4322968,0.00655600,0.22974518,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13849449,4.23263407,-11.13141823,-4.00813770,29.67024231,102.0181656,0.00707244,0.22441396,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21298981,0.92643487,-21.19038200,-0.17132333,53.51323318,182.7557983,0.02260902,0.75508893,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43579674,0.95196295,-21.41350937,-0.18888903,54.07705688,184.6812897,0.02228566,0.76306105,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64831352,0.68696040,-8.63406563,-0.48837805,22.06356812,74.65592957,0.01425131,0.19859579,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30600929,1.00426662,-8.30013943,-0.81234145,21.27758789,71.99639893,0.00587061,0.19192384,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62658882,-1.57654989,-11.61250019,1.93635798,29.41597748,101.4851151,0.01408714,0.35980520,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36422443,-1.58178532,-11.34920883,1.93359959,28.76610756,99.24308014,0.01501609,0.35180551,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35093689,8.21089649,-23.32069969,-7.23917103,63.08218002,211.0371246,0.03023729,0.97167015,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76605034,8.00912857,-22.73671341,-7.06171560,61.50540924,205.7622375,0.02933671,0.94738740,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78291678,-7.19113779,-2.78020406,7.28693771,19.79983902,67.15511322,0.00271208,0.09581160,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78362608,-7.13734102,-2.78118229,7.23254395,19.67173576,66.72076416,0.00244505,0.09519847,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60663700,3.41708016,-11.59214878,-3.04171491,32.05127335,102.7582474,0.01448880,0.37532902,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05261040,6.49241734,-22.02508354,-5.77930307,60.89739227,195.2407532,0.02752873,0.71312511,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44090652,4.81031704,-30.39062691,-3.50784707,81.41422272,263.8559875,0.05027815,1.30244350,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.06378969,9.27769279,-0.06242468,-9.20205212,22.19289017,44.48657227,0.00136496,0.07564743,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.06389819,9.26335049,-0.06253735,-9.18794155,22.15898514,44.41860962,0.00136079,0.07541646,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39665794,-29.15297699,21.42999268,30.38763618,87.47828674,597.7667847,0.03333864,1.23476446,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-78.98625946,-24.31245804,79.05155182,27.62291145,405.8587952,202.8410797,0.06529642,3.31052828,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13358307,13.98852444,-42.06723022,-12.26960754,107.7474976,367.9740906,0.06635524,1.71891677,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13358307,13.98852444,-42.06723022,-12.26960754,107.7474976,367.9740906,0.06635524,1.71891677,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97956276,10.29242992,-29.92955208,-8.72943878,81.32270813,269.2271729,0.05001288,1.56290269,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62941056,0.37421268,0.62975043,2.87215900,6.00542402,0.00001602,0.00033981,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62941056,0.37421268,0.62975043,2.87215900,6.00542402,0.00001602,0.00033981,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.40009499,39.37199783,-11.58382607,171.9529724,1762.518433,0.00000000,2.81631231,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41488075,39.37199783,-11.58382511,171.9738007,1762.730713,0.00000000,2.83100748,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42466831,39.37199783,-11.58382511,171.9876099,1762.872314,0.00000000,2.84080744,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36096382,39.37199783,-11.58382511,171.8978882,1761.953613,0.00000000,2.77716827,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41488075,39.37199783,-11.58382511,171.9738007,1762.730713,0.00000000,2.83100748,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550507,-4.42593002,-1.54847729,19.67404366,217.5491486,0.00663419,0.09700662,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256426,1.64547300,-4.42593002,-1.54847729,19.67399406,217.5491180,0.00663417,0.09700630,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558530,-4.42593002,-1.54847729,19.68218231,217.6391907,0.00663968,0.09708695,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.26456070,91.18354034,37.30607224,395.7109070,4056.038330,0.00000000,8.04140854,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.34219742,91.18354034,37.30607605,395.8037109,4056.987793,0.00000000,7.96391010,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.41577721,91.18354034,37.30607605,395.1251831,4050.032471,0.00000000,7.89034939,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.34966469,91.18354034,37.30607224,395.0415344,4049.176025,0.00000000,7.95640039,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.41580772,91.18354034,37.30607605,395.1245117,4050.025146,0.00000000,7.89032125,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.38273239,91.18354034,37.30607605,395.0826416,4049.596924,0.00000000,7.92335176,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.27268982,91.18354034,37.30607224,394.9464417,4048.199463,0.00000000,8.03347683,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.40470314,91.18354034,37.30607224,395.1131897,4049.908691,0.00000000,7.90143919,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.39370918,91.18354034,37.30607605,395.0967712,4049.741699,0.00000000,7.91235209,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.39370918,91.18354034,37.30607605,395.0967712,4049.741699,0.00000000,7.91235209,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.38155746,91.18354034,37.30607605,395.9810486,4058.805176,0.00000000,7.92456770,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159891,-0.47999999,-1.29999995,5.73420000,58.77814484,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526987,6.66726685,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2838440,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532761,-6.77174997,17.87291527,7.18212795,89.86159515,155.6657715,0.01758760,0.41037738,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31422377,9.49800014,5.60000038,51.17412186,966.6707764,0.00996561,0.28579959,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28281450,15.50000000,-2.14667702,74.81856537,1309.324707,0.00000000,1.13614202,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28281450,15.50000000,-2.14667702,74.81856537,1309.324707,0.00000000,1.13614202,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28281450,15.50000000,-2.14667702,74.81856537,1309.324707,0.00000000,1.13614202,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42770672,-2.88985729,15.50000000,4.01268339,74.12064362,1339.701782,0.07229114,1.12281978,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53165054,15.43270683,-54.49728394,-13.77512074,288.8152771,288.8155518,0.03436717,1.65779960,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53165054,15.43270683,-54.49728394,-13.77512074,288.8152771,288.8155518,0.03436717,1.65779960,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53165054,15.43270683,-54.49728394,-13.77512074,288.8152771,288.8155518,0.03436717,1.65779960,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51008749,-1.96018851,5.51378441,2.04258537,261.9664001,28.44190025,0.00369896,0.08243390,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51008749,-1.96018851,5.51378441,2.04258537,261.9664001,28.44190025,0.00369896,0.08243390,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634359,0.01921490,-0.08628829,-0.01870290,0.45940575,4.20750761,0.00005515,0.00050971,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744036,0.10743580,-0.40727183,-0.10499490,2.18841958,20.04290771,0.00016818,0.00243641,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75283670,-1.12539303,3.77366590,1.34871697,177.1661682,20.87187958,0.02083040,0.22332920,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64126372,-0.72774243,3.65945482,0.93117458,167.9111633,19.66682434,0.01819132,0.20343956,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810892,-0.19317047,1.06877315,0.20280382,49.48181534,5.49121904,0.00066497,0.00963579,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580490,0.72540969,-12.60079288,-0.36124992,63.56027985,110.0749207,0.02501747,0.36417839,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411415,1.06889844,-13.98393822,-0.66405630,70.58755493,122.2448883,0.02017955,0.40489280,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600174,4.12840939,-8.21649551,-3.93914771,46.25734329,160.2185211,0.00950460,0.18925332,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236256,4.06555843,-8.41963863,-3.87321973,47.04854584,162.9588928,0.01272443,0.19231248,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927216,4.31452894,-8.44083405,-4.11940908,47.68099213,165.1497803,0.00843535,0.19514170,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588020,2.63547444,-6.14611816,-2.34040380,33.85173416,310.2850952,0.01976193,0.29508147,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275692,2.65338469,-6.14611816,-2.34040380,33.87289047,302.4743958,0.01663874,0.31298810,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508028,-1.41738188,7.21263218,1.70845687,333.7210693,37.40974426,0.01755229,0.29107550,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987415,-2.55085611,7.22920465,2.87182736,348.0313721,39.25962830,0.01933111,0.32097703,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.39756340,6.05001545,-0.39637652,-6.00990820,30.43789101,259.9954834,0.00118540,0.04022850,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43285346,-1.38916051,3.44189215,1.50961399,161.3353577,18.78633118,0.00903717,0.12043414,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45453548,-1.39608657,3.46368337,1.51727664,162.3241730,18.90146446,0.00914828,0.12116805,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152800,-0.76697779,3.03630233,0.83621281,136.5345612,15.89843464,0.00477496,0.06924690,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99726319,-0.75809211,3.00198746,0.82652485,134.9890289,15.71843815,0.00472557,0.06846271,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847926,1.08601582,-2.60367393,-0.99832547,14.10426044,119.5133362,0.00480525,0.08769587,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61115146,1.09181488,-2.60367775,-0.99832618,14.23094273,120.5867462,0.00747383,0.09349076,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07082224,2.70860839,-7.05480003,-2.44479394,37.76404572,345.8680420,0.01602320,0.26382384,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07135963,2.70812082,-7.05480719,-2.44479489,37.94398117,347.5158997,0.01655243,0.26333410,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872450,-1.17527235,4.72308302,1.36467755,223.0541992,24.20945549,0.01435754,0.18939729,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003135,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776836,-4.97896814,10.83382607,5.05521727,259.9551697,61.21582031,0.04602031,0.07637414,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95931053,0.08681525,-1.95569956,-0.03524268,10.00733376,91.65372467,0.00361110,0.05157588,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95922983,0.08384196,-1.95554101,-0.03227618,10.00626183,91.64390564,0.00368881,0.05156483,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106350,3.16412401,-11.57509613,-2.79961705,60.31439972,104.4536438,0.01596890,0.36452809,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397423,3.35941029,-12.20778465,-2.97480702,63.63761902,110.2088928,0.01618985,0.38464126,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045403,11.31244850,-31.56508255,-8.68159866,168.8185425,803.9988403,0.10537072,2.63091731,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17712784,12.39821339,-35.04797745,-9.48092651,187.2308044,891.6870728,0.12915075,2.91734123,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77020073,3.68824053,-9.75900269,-3.43582249,52.84263992,91.51395416,0.01119957,0.25244638,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57462502,3.57379174,-9.56274796,-3.32679081,51.71262360,89.55690002,0.01187862,0.24700545,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776169,-4.97896719,10.84085941,5.05613995,260.3756409,61.29732513,0.05301492,0.07716615,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51224005,0.11439402,-1.51002300,-0.08419944,7.75763559,71.04949951,0.00221718,0.03019140,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94605660,0.24192724,-2.94211340,-0.18305057,15.12063694,138.4846649,0.00394282,0.05887354,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242712,-0.62279844,2.73672748,0.68494904,128.0221100,13.94468403,0.00429844,0.06213932,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876209,0.42919928,-2.28399420,-0.30431607,11.37600422,104.2723846,0.00476784,0.12487675,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712845,1.75107980,13.84700108,-0.62679839,67.89183807,579.9096069,0.05987090,1.12428379,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756401,1.60282528,13.84699917,-0.85672325,67.95207977,580.4240112,0.02943710,0.74611723,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638268,1.75952876,13.84700108,-0.63395000,67.89344788,579.9231567,0.06061749,1.12557626,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.05353761,13.84700108,-0.30423856,67.83877563,579.4561768,0.00000000,0.74927336,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366806,2.07592559,16.09700203,-0.50798345,78.88212585,673.7847900,0.08333357,1.56794262,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367950,2.06651545,16.09700203,-0.46869308,78.87628174,673.7349854,0.08332121,1.59782660,1,
