xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892065,0.52856463,45.29507446,25.91685867,0.00631816,0.13584040,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528597,0.52784544,45.17863083,25.85023308,0.00628571,0.13549206,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422989,2.97636604,20.44600105,-1.31688023,100.3517075,1075.359863,0.05177200,1.65950286,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873032,2.89003038,18.45300102,-0.89900243,90.48970795,969.6795044,0.09426972,1.99104142,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854774,3.50061107,24.37200165,-1.25336313,119.5314255,1280.887939,0.07345305,2.24726653,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.70388246,24.37200165,-0.46767342,119.3956757,1279.433105,0.00000000,2.23622203,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626175,3.20765257,22.40000153,-1.19657111,109.8712769,1177.370728,0.06373763,2.01108956,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.22733784,18.45300102,-0.94141203,90.50006104,969.7904053,0.00000000,1.28593802,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260698,0.53823221,-1.25197768,-0.43694112,6.81078196,59.26685715,0.01062906,0.10128872,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38313866,0.53161192,-3.37948322,-0.47902450,17.69171524,61.27767944,0.00365571,0.05258655,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30642748,0.51465833,-3.30278230,-0.46327895,17.28665352,59.87470627,0.00364638,0.05137732,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340845,2.52659202,-6.71641016,-2.28027558,36.10871506,330.9724426,0.01699995,0.24631190,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198591,2.39124322,-6.35590696,-2.15816331,34.17101669,313.2117310,0.01607866,0.23309486,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887416,0.88099641,-2.52334785,-0.82665813,13.44538307,369.4252014,0.00552658,0.05434466,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645537,0.39981461,-0.99525136,-0.37794459,5.39069414,148.1144257,0.00120403,0.02186778,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331375,0.16988805,-0.53296894,-0.16589794,2.81247258,74.94314575,0.00034505,0.00399477,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361391,-0.89861023,2.80173779,1.01651692,136.7632446,14.94501591,0.00812372,0.11789894,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434515,-0.90702093,2.79201603,1.02470124,136.4729919,14.91329002,0.00767085,0.11767788,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127752,1.79889536,-5.15707493,-1.62202811,27.52050972,239.6733093,0.01420267,0.17686349,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690897,1.85894632,-5.15707493,-1.62202811,27.64778709,240.7818909,0.01983369,0.23692243,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752254,0.83243072,162.4296417,17.80355263,0.01043537,0.10799775,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752254,0.83243072,162.4296417,17.80355263,0.01043537,0.10799775,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902866,0.99891162,194.9154358,21.36426353,0.01252244,0.12959729,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167455,-2.51587486,3.12340641,2.65727758,177.1548309,20.02278519,0.01173252,0.14141880,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817600,0.64458901,5.10588646,-0.51613086,227.5045776,25.05714607,0.00771053,0.12845410,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538712,3.53564835,13.99800014,-2.64045000,69.77107239,1191.922974,0.04261235,0.89521742,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550919,3.53376603,13.99800014,-2.63861132,69.76940918,1191.894531,0.04249095,0.89517438,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407200,3.53947496,13.99800014,-2.64415073,69.77449036,1191.980225,0.04392960,0.89530432,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382690,3.54322672,13.99800014,-2.64783978,69.77781677,1192.037720,0.04417257,0.89538980,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832474,1.67085493,28.69501495,-0.30048943,139.1568756,1491.192505,0.05669083,1.37034166,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776398,1.65758264,28.69501495,-0.30048943,139.1504211,1491.123413,0.05724871,1.35707593,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683456,1.49174130,26.99501419,-0.30048943,130.9155884,1402.879639,0.04818117,1.19123781,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311203,1.53902662,27.60001183,-0.30048943,133.8647614,1434.482544,0.04690217,1.23856473,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88680649,1.95531702,26.99502182,-0.30048946,130.7686920,1400.532715,0.10821867,1.65485275,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87989807,1.95445478,26.99502182,-0.30048946,130.7349854,1400.171387,0.11512707,1.65399945,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94402313,9.04381847,-0.88662916,43.52188873,44.08658981,0.00182029,0.05743073,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926540,123.9310226,12.46306515,0.00315259,0.05263872,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465659,0.82334894,163.2722626,16.03254128,0.00548113,0.09151826,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565022,163.8648376,16.09075165,0.00552099,0.09184925,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315096,-1.29082465,-1.23020470,1.33351636,8.81159401,80.70260620,0.00294577,0.04268329,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787465,-1.39464974,2.34186864,1.45296681,121.0900955,13.60341835,0.00399392,0.05831320,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06146024,-9.15456963,0.06255148,9.18794155,44.41914368,44.41861343,0.00111011,0.03348221,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06132520,-9.16849899,0.06242720,9.20205212,44.48672867,44.48657227,0.00111354,0.03358573,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139306,-3.98561168,-0.69855982,19.71659088,68.29108429,0.00408331,0.07282922,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330010,-4.04772282,-0.70935541,20.02374840,69.35505676,0.00414868,0.07396376,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076475,54.86461639,6.05104923,0.00080364,0.00962939,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19094634,2.84254360,-2.18515325,-2.74584675,17.92506218,160.0658875,0.00579289,0.09671615,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77960539,-2.66084456,-3.77453089,2.74584675,23.08629990,212.9048157,0.00507501,0.08500635,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856186,-11.02260971,32.04344940,12.37900829,794.9998169,172.8528900,0.04488948,1.35644293,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056198,-11.16767502,32.51677322,12.54378223,806.5925903,175.3733826,0.04620820,1.37620080,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376024,-1.82753992,6.89224100,2.30926275,327.3538513,36.92685699,0.03847966,0.48170835,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762947,1.43220735,220.3121033,24.85210037,0.03437390,0.32340509,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762947,1.43220735,220.3121033,24.85210037,0.03437390,0.32340509,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80582428,5.52459526,807.8482666,93.97824097,0.04730768,1.47692275,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80679131,5.51779938,806.2947998,93.79824066,0.04827606,1.47012079,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898594,6.04359674,-12.78240871,-5.42927313,71.61085510,124.0171356,0.03658006,0.61435723,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041885,6.18431473,-13.01438808,-5.55825138,72.97196198,126.3743591,0.03603593,0.62610686,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47378159,4.69009447,818.3787231,170.7920837,0.09001365,2.83543038,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49728394,13.77512074,-54.46439362,-12.18880463,288.8155518,489.4035645,0.03288512,1.58630848,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49728394,13.77512074,-54.46439362,-12.18880463,288.8155518,489.4035645,0.03288512,1.58630848,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49728394,13.77512074,-54.46439362,-12.18880463,288.8155518,489.4035645,0.03288512,1.58630848,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90190029,36.92955017,12.68264961,901.9999390,196.4987335,0.08272880,1.78068686,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400711,-11.42667580,37.05597687,13.22179127,908.8723755,197.9958038,0.06197131,1.79511964,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53182602,17.11131287,-54.50798416,-16.19938278,286.5312805,286.5312805,0.02384187,0.91195160,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50798416,16.19938278,-54.40523148,-13.14636135,286.5312805,492.6310120,0.10274970,3.05313396,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.05141640,6.60513210,628.4956665,72.75392151,0.06362005,0.92249066,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660160,37.96115875,17.19087601,905.5607300,207.9699554,0.20593284,6.46428156,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093674,-9.16562366,32.33786011,11.85539246,785.8619995,171.1983185,0.07692304,2.68974257,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299252,3.12284613,-11.60572052,-2.77691221,60.77417755,105.2499619,0.01727487,0.34597999,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555689,-1.17431116,4.70051908,1.35048687,108.9067612,24.17168236,0.01496108,0.17617431,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55760384,2.33112788,386.8379822,43.98645401,0.01794690,0.38472098,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55725479,2.32853770,388.1181030,43.86681747,0.01759801,0.38212824,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162445,-7.67392683,27.80811501,15.01669884,1304.710938,156.3826599,0.41649050,7.34278488,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162445,-7.67392683,27.55877113,10.57957458,1278.504517,146.0258484,0.16714895,2.90560579,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89817810,14.21169472,-34.89817810,-14.09043503,186.5867920,186.5868988,0.00000000,0.12132213,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89817810,14.21169472,-34.89817810,-14.09043503,186.5867920,186.5868988,0.00000000,0.12132213,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89817047,14.09043503,-34.82695389,-11.88024998,186.5868988,324.2297363,0.07121362,2.21016574,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89817047,14.09043503,-34.82695389,-11.88024998,186.5868988,324.2297363,0.07121362,2.21016574,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279967,-4.65073204,-0.94912899,23.28919792,35.41679764,0.00035085,0.01371511,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279967,-4.65073204,-0.94912899,23.28919792,35.41679764,0.00035085,0.01371511,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779964,-5.68267727,13.04919720,6.57418060,637.3768311,72.15209198,0.06139857,0.89150721,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56175232,16.76948547,-35.39297104,-13.31529045,193.7947235,335.6173706,0.16878574,3.45421982,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15016270,13.59741974,4.65652704,338.5216980,71.96913910,0.00372176,0.50638515,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15016270,13.59741974,4.65652704,338.5216980,71.96913910,0.00372176,0.50638515,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055553,-0.36523861,-13.72779465,0.82767177,68.77825165,327.5564270,0.00276044,0.46247718,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09885788,-16.31660080,-5.54051304,69.90306854,133.9808807,0.00000000,0.55834466,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09885788,-16.31660080,-5.54051304,69.90306854,133.9808807,0.00000000,0.55834466,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,115.7298355,21.06489182,-115.7298355,-16.79942703,271.3971558,469.2908936,0.00000000,4.26543856,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,117.4623108,21.38041496,-117.4623108,-17.05076408,275.4600830,476.3161316,0.00000000,4.32929277,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35173035,26.28666687,-58.35173035,-23.38958740,259.8709717,491.8599854,0.00000000,2.89707923,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96435547,26.56267929,-58.96435547,-23.63517380,262.5993958,497.0239868,0.00000000,2.92749500,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17401886,26.65710831,-59.17401886,-23.71917725,263.5330811,498.7911682,0.00000000,2.93790483,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,106.7665939,-4.01739025,-106.7665939,7.22152281,251.2881622,434.5191956,0.00000000,3.20371723,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,106.7665939,-4.01739025,-106.7665939,7.22152281,251.2881622,434.5191956,0.00000000,3.20371723,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24072647,12.19954681,-34.24072647,-11.78182793,85.88326263,148.5062714,0.00000000,0.41756299,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90312576,12.07923031,-33.90312576,-11.66567612,85.03646088,147.0420685,0.00000000,0.41344598,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772121,5.30861139,-11.47772121,-5.24808741,30.39377594,51.28982544,0.00000000,0.06071867,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772121,5.30861139,-11.47772121,-5.24808741,30.39377594,51.28982544,0.00000000,0.06071867,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68041992,-1.52970469,-32.68041992,2.32121348,134.0481415,256.9255981,0.00000000,0.79150891,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89374161,-1.53968978,-32.89374161,2.33636522,134.9231262,258.6026611,0.00000000,0.79667538,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89374161,-1.53968978,-32.89374161,2.33636522,134.9231262,258.6026611,0.00000000,0.79667538,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.10097504,-8.88851452,-92.10097504,11.69947052,217.3702087,380.3978577,0.00000000,2.81083322,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.05623627,-9.27031612,-96.05623627,12.20185089,226.7051697,396.7340088,0.00000000,2.93154407,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.60600281,-4.72080135,-83.60600281,7.25362444,196.7212982,343.8458252,0.00000000,2.53302050,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99921036,-3.60994482,36.99921036,5.67595148,151.7350769,1555.284302,0.00000000,2.06604981,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99921036,-3.60994482,36.99921036,5.67595148,151.7350769,1555.284302,0.00000000,2.06604981,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0478973,0.00000000,0.24408735,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568897,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.02399445,3.59885311,3.02399445,-3.59183025,11.49873924,19.16456604,0.00000000,0.00702318,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.03487563,3.61180305,3.03487563,-3.60475445,11.54011440,19.23352432,0.00000000,0.00704845,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99874878,-16.63099670,-23.99874878,17.58724022,119.6962051,235.1529083,0.00000000,0.95629573,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70036316,-16.42420006,-23.70036316,17.36852837,118.2079239,232.2289429,0.00000000,0.94440567,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,153.3236694,-44.58913422,-153.3236694,54.00172043,399.8331604,666.3886108,0.00000000,9.41258335,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41986656,-0.71042490,-11.41986656,0.85487348,46.68611145,89.48171997,0.00000000,0.14444858,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.71325684,15.36436081,-32.71325684,-14.86696720,85.82411957,146.6161957,0.00000000,0.49739265,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,33.79813385,15.87402248,-33.79813385,-15.36000538,88.67045593,151.4784851,0.00000000,0.51388782,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20524788,0.60535610,-9.20524788,-0.50183940,38.02678299,72.88467407,0.00000000,0.10351667,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01678467,0.39567617,-6.01678467,-0.32801506,24.85527611,47.63927841,0.00000000,0.06766113,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763531,-0.07874115,-6.30763531,0.12200250,25.75337219,49.36063004,0.00000000,0.04326135,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487442,-0.07870668,-6.30487442,0.12194910,25.74209976,49.33902359,0.00000000,0.04324241,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946117,-2.89042282,-9.95757008,3.41465020,237.2292175,42.97630692,0.04189175,0.52422732,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00003242,5.12490225,20.00003242,-3.09998274,84.19357300,464.7485657,0.00000000,2.02491999,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86643982,5.43192720,-29.86643982,-5.12801552,74.08568573,123.4761353,0.00000000,0.30391133,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86643982,5.43192720,-29.86643982,-5.12801552,74.08568573,123.4761353,0.00000000,0.30391133,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.93601990,-3.55045414,-73.93601990,5.19705248,176.0462189,300.7455139,0.00000000,1.64687407,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.63565826,-3.53588057,-73.63565826,5.17594862,175.3310089,299.5237732,0.00000000,1.64018345,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,77.18117523,-3.70619512,-77.18117523,5.42517471,183.7731018,313.9456787,0.00000000,1.71915758,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001006,-0.00000000,0.00000000,0.00004084,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003659,-0.00000000,-0.00000000,0.00014856,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003659,-0.00000000,-0.00000000,0.00014856,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002770,0.00000000,-0.00000000,0.00011249,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001006,-0.00000000,0.00000000,0.00004084,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38173676,10.93541431,-47.38173676,-9.24027443,197.4560547,378.4574280,0.00000000,1.69513965,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44277191,10.02632523,-43.44277191,-8.47210693,181.0410461,346.9953003,0.00000000,1.55421829,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51543427,10.27388859,-44.51543427,-8.68129539,185.5111847,355.5630798,0.00000000,1.59259415,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-77.37901306,-5.46574497,77.37901306,7.59710360,314.9883118,188.9929810,0.00000000,2.13135886,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-77.37901306,-5.46574497,77.37901306,7.59710360,314.9883118,188.9929810,0.00000000,2.13135886,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-77.37901306,-5.46574497,77.37901306,7.59710360,314.9883118,188.9929810,0.00000000,2.13135886,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04044342,-4.37851095,83.04044342,11.66894817,336.1338501,3529.405273,0.00000000,7.29042006,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04044342,-4.41228676,83.04044342,11.66894817,336.1410828,3529.481445,0.00000000,7.25657272,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99939728,-5.18873692,84.99939728,12.78887272,344.2256470,3614.369385,0.00000000,7.60012436,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28962517,-2.19833040,-14.28962517,2.36998940,59.51390457,114.0683212,0.00000000,0.17165890,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00233841,-2.30797482,-15.00233841,2.48819542,62.48223877,119.7576218,0.00000000,0.18022062,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-20.42078590,20.05436325,20.42078590,-19.73427010,70.13877869,116.8979721,0.00000000,0.32009408,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289052,-0.68747073,-1.57289052,0.69078070,6.98295879,13.55138397,0.00000000,0.00328436,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695123,-1.03465545,-2.36695123,1.03946304,10.50844288,20.39252472,0.00000000,0.00494245,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381653,1.30367386,-13.58381653,-1.10553789,56.09844589,107.5220032,0.00000000,0.19813587,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693890,1.30013466,-13.54693890,-1.10253668,55.94614410,107.2301102,0.00000000,0.19759797,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01506805,9.51283169,-32.01506805,-8.65826130,137.6053925,260.4466858,0.00000000,0.85449553,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41525650,9.63171768,-32.41525650,-8.76655769,139.3254395,263.7024231,0.00000000,0.86517668,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99926662,2.27962351,13.99926662,-0.94435531,71.58159637,1222.852295,0.00000000,1.33526969,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99926662,2.27962351,13.99926662,-0.94435531,71.58159637,1222.852295,0.00000000,1.33526969,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99926662,2.27962351,13.99926662,-0.94435531,71.58159637,1222.852295,0.00000000,1.33526969,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474091,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.74106598,-15.79284191,-69.74106598,18.48271179,170.9502411,292.0401001,0.00000000,2.68970013,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.00266266,-21.74000931,-96.00266266,25.44237137,235.3231354,402.0101624,0.00000000,3.70252943,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47869492,8.85986137,58.47869492,-5.19371271,236.7933655,2382.732178,0.00000000,3.66601753,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47867584,9.00037479,58.47867584,-5.19371176,236.8782043,2383.585938,0.00000000,3.80648494,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47867584,9.07413673,58.47867584,-5.35109663,236.9233093,2384.040771,0.00000000,3.72308016,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,-14.01789474,62.74184418,14.01789474,-61.34926605,151.1664734,251.9440918,0.00000000,1.39257801,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804611,11.98629093,-25.29804611,-10.56482601,114.3364868,213.6661682,0.00000000,1.42142057,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333138,12.10719776,-25.55333138,-10.67146492,115.4901810,215.8223572,0.00000000,1.43576396,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.59213400,45.66698837,3.71039844,186.4125214,1910.728149,0.00000000,3.11830759,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.69008517,0.00000000,3.71039891,15.06165218,154.3801117,0.00000000,0.02035680,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006855,0.00000000,0.00000000,0.00028039,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81977379,-11.88206100,-0.66389507,48.49806976,92.95463562,0.00000000,0.15587871,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77519965,-11.23598957,-0.62779665,45.86105347,87.90035248,0.00000000,0.14740300,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.74376965,-26.34841156,4.34993458,109.0008545,208.9183044,0.00000000,0.60616541,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.42487335,0.57618845,-26.42487335,0.01387354,105.9628448,206.4810638,0.00000000,0.59011567,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.14712334,4.36290884,-21.14712334,-3.87282586,86.56459808,167.9894562,0.00000000,0.49010310,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.01838112,3.30500674,-20.99545288,-2.82268524,85.29832458,165.5321503,0.02292628,0.48238933,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,76.99931335,10.98176098,-76.99931335,-8.71025658,175.4314880,310.6600342,0.00000000,2.27168298,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,79.70782471,11.36834431,-79.70782471,-9.01645851,181.6025238,321.5876770,0.00000000,2.35159159,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352600,-2.26408362,-12.47352600,2.54785872,51.45797348,99.86058044,0.00000000,0.28380892,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027199,-2.05109024,-11.30027199,2.30823517,46.61783218,90.46778870,0.00000000,0.25711399,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,37.95188904,2.26239848,-37.95188904,-1.70555580,88.11663818,154.2041626,0.00000000,0.55700094,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73760462,-1.12989998,-6.73760462,1.30418432,27.38748741,52.49268723,0.00000000,0.17428438,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710526,-0.09123018,-0.24707884,0.09174239,1.05597472,5.82898092,0.00002644,0.00051220,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93284321,-42.63469315,-9.55372238,177.4387360,340.0909119,0.00000000,1.37912047,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93284321,-42.63469315,-9.55372238,177.4387360,340.0909119,0.00000000,1.37912047,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,90.34974670,118.7540054,-90.34974670,-113.0558472,350.0617065,583.4362183,0.00000000,5.69815445,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,86.04737854,-64.11186218,-86.04737854,67.36080933,251.7385559,440.5427856,0.00000000,3.24880815,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.54092026,-0.00000000,-20.71369934,86.84014130,748.9962769,0.00000000,0.82722223,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.54092026,-0.00000000,-20.71369934,86.84014130,748.9962769,0.00000000,0.82722223,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58143854,1.56876910,4.58143854,-1.55635440,19.42670822,111.2564926,0.00000000,0.01237790,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,52.04934311,7.15197706,-52.04934311,-5.78385019,125.5396042,209.2326813,0.00000000,1.36812651,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,51.48460770,7.07437754,-51.48460770,-5.72109556,124.1775055,206.9625092,0.00000000,1.35328233,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-16.15502739,0.00000000,16.57065582,64.49208832,661.0419922,0.00000000,0.41567409,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842842,2.43564296,-1.41842842,-2.39735556,11.29574490,63.91144180,0.00000000,0.03829384,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35929871,-23.75324631,80.35929871,27.86044693,193.3337250,2918.132324,0.00000000,4.10706186,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6512604,-106.0261383,229.6512604,131.6354828,583.5911865,8016.275879,0.00000000,25.60918427,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,96.57465363,-11.81454754,-96.47885895,16.84397316,225.9615326,225.9615173,0.09580037,5.02951908,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,96.57480621,-11.77779961,-96.57480621,11.81454754,237.8581390,225.9618683,0.00000000,0.04861879,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29087448,27.93448257,-63.29087448,-23.67894745,163.4573822,528.6827393,0.00000000,4.25558662,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5837097,14.20741272,185.5837097,-2.14875197,428.1302185,5744.080078,0.00000000,12.05856419,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65349197,9.52799797,-23.65349197,-8.93000698,63.11080170,199.0836487,0.00000000,0.59790176,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75143814,9.56737423,-23.75143814,-8.96702290,63.37206268,199.9081268,0.00000000,0.60037750,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95412445,14.07993412,-34.95412445,-13.19644260,93.26232910,294.1974792,0.00000000,0.88355362,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5495148,-27.66897392,213.5495148,44.58686066,495.3143005,6803.693359,0.00000000,16.91780281,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99984550,-7.55483150,20.99984550,8.77585888,51.96815491,871.5493774,0.00000000,1.22102153,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99970245,-4.98621273,38.99970245,8.77585888,91.55343628,1535.427734,0.00000000,3.78963900,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99970245,-4.99191475,38.99970245,8.77585888,91.55513000,1535.455933,0.00000000,3.78391266,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99970245,-4.99191475,38.99970245,8.77585888,91.55513000,1535.455933,0.00000000,3.78391266,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99970627,-5.04635811,38.99970627,8.77585983,91.57131958,1535.727417,0.00000000,3.72949910,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99970627,-5.04635811,38.99970627,8.77585983,91.57131958,1535.727417,0.00000000,3.72949910,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99954605,-4.70006704,42.99954605,10.23847008,100.7245789,1689.235229,0.00000000,5.53836393,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99954605,-4.70006704,42.99954605,10.23847008,100.7245789,1689.235229,0.00000000,5.53836393,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000271,3.46006107,11.66000271,-3.16008592,28.57274628,276.0126648,0.00000000,0.29997069,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314987,0.21410137,-10.37314987,-0.08757233,24.06392479,80.71439362,0.00000000,0.12644546,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37314987,0.21410137,-10.37314987,-0.08757233,24.06392479,80.71439362,0.00000000,0.12644546,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99910736,-31.39210129,84.99910736,38.61907578,209.2481384,3749.028076,0.00000000,7.22703028,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99910736,-31.39210129,84.99910736,38.61907578,209.2481384,3749.028076,0.00000000,7.22703028,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72615814,-33.48463058,77.72615814,39.78934479,195.4412994,3501.656250,0.00000000,6.30477238,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96395111,20.28726196,85.96395111,-1.98284256,211.1580200,3695.264893,0.00000000,18.30436134,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96396637,13.48258877,85.96396637,-1.98284280,208.0249329,3640.435791,0.00000000,11.49971962,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43897247,7.89060831,53.43897247,-1.09258676,129.1408386,2259.964355,0.00000000,6.79803133,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69762421,-18.51441956,78.69762421,24.82506561,181.9925842,1334.612671,0.00000000,6.31058502,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,9.46093082,0.04694941,-9.46093082,-0.00000001,21.33965111,279.4901123,0.00000000,0.04686859,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,0.00000000,-0.00011974,-0.00000000,0.00000000,0.00027007,0.00000011,0.00000000,0.00000000,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-79.16029358,-39.99999619,83.74986267,1434.057007,215.1085205,0.00000000,4.58957720,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6984253,48.46295929,150.6984253,-34.26837921,371.3697815,4863.911621,0.00000000,14.19450665,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1993103,23.48465919,106.1993103,-11.42287445,255.1623840,4359.024902,0.00000000,12.06189442,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-100.0000000,39.14329529,100.0000000,-32.32975006,256.7308655,3362.460693,0.00000000,6.81354189,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-60.00000381,14.60889721,60.00000381,-10.77658558,147.6316071,2522.039307,0.00000000,3.83222389,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.19141269,-8.13978004,-0.79454666,33.17936325,342.1621399,0.00000000,0.39686263,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27070904,7.68657827,-11.25078773,-7.03465366,55.79772568,303.1905212,0.01991777,0.65189832,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00002670,-9.02803040,24.00002670,10.58330059,105.5832062,1070.613647,0.00000000,1.55528224,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16432762,2.71390653,8.18194580,-2.49405599,34.91295624,349.1295166,0.01761869,0.21985057,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31266403,22.01814270,39.42392731,-19.60039711,109.3489456,725.0982056,0.04171965,2.37765360,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44264603,21.30047035,39.55348206,-18.90701103,108.7859726,721.3853760,0.04129351,2.35336661,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99996948,-17.47421455,34.99996948,18.39012909,87.77191925,636.3475952,0.00000000,0.91575313,1,
