xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81932068,123.0360184,69.03230286,334.6763306,5717.386230,0.35794935,13.21299839,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788254,-55.78531647,123.0360184,69.03230286,334.3184204,5711.274902,0.35718441,13.24688148,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786957,-55.84291840,123.0360184,69.03230286,334.3772888,5712.278809,0.35731003,13.18940067,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88608551,123.0360184,69.03230286,334.4213562,5713.030273,0.35740414,13.14625740,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77112961,123.0360184,69.03230286,334.3037720,5711.020996,0.35715288,13.26124096,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82934570,123.0360184,69.03230286,334.3519897,5711.846680,0.35725597,13.20293808,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77195740,123.0360184,69.03230286,334.2933655,5710.842773,0.35713053,13.26041222,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791382,-55.64173508,123.0360184,69.03230286,334.1729736,5708.789062,0.35687351,13.39051437,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74237061,123.0360184,69.03230286,334.2756348,5710.540527,0.35709265,13.29005814,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29338837,93.70169830,-16.98641396,242.5278778,4244.237793,0.19553876,7.30697536,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18690872,93.70169830,-16.98641396,242.4669342,4243.170410,0.19544044,7.20043707,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29536438,93.70169830,-16.98641205,242.5599213,4244.797363,0.18529618,7.30890465,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18667221,93.70169830,-16.98641396,242.4629059,4243.100586,0.19543399,7.20019865,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29351425,93.70169830,-16.98641205,242.5299530,4244.274414,0.19554211,7.30710030,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18615913,93.70169830,-16.98641205,242.4543304,4242.950195,0.19542013,7.19968891,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07938194,93.70169830,-16.98641205,242.3876038,4241.782227,0.19531263,7.09293270,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07923889,93.70169830,-16.98641396,242.3851166,4241.739746,0.19530866,7.09278727,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07923889,93.70169830,-16.98641396,242.3851166,4241.739746,0.19530866,7.09278727,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0921936,-8.42125416,150.2266235,16.93496323,375.7326355,626.2211304,0.13442701,8.51371002,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4340820,-8.47422886,151.5709229,17.02619743,379.0781250,631.7968750,0.13683148,8.55196857,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0926208,-8.44777012,150.2247925,16.96161270,375.7355957,626.2260132,0.13218860,8.51384258,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09800127,9.98918152,0.10277710,-9.94638348,24.13946533,38.62341690,0.00477275,0.04286949,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.15787506,35.90691376,87.21115875,-31.79887009,228.4483337,380.7472534,0.05327826,4.10804415,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.16849995,2.34277558,-12.16089630,-2.20581889,51.56384277,29.79918098,0.00760991,0.13697831,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.16744232,-19.70379639,-11.14110470,20.16502953,94.27999878,55.54634476,0.02634336,0.46125352,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46997833,5.35532999,66.46997833,-0.73693925,160.9525909,2749.606689,0.00000000,4.61829519,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46997833,5.34003592,66.46997833,-0.73693925,160.9499512,2749.561523,0.00000000,4.60319805,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576329,-1.04804075,-0.05932396,2.53329015,8.98650742,0.00020401,0.00644983,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886032,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21053314,4470.145508,0.24700305,5.32044649,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003174,4470.710449,0.24706544,5.36132097,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310465,75.26327515,4473.279785,0.21766764,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820565,2.16855454,-0.08724027,-2.14462233,5.25687981,18.31929207,0.00096484,0.02391633,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2519379,25.63010406,123.7001038,-13.02233315,306.8036804,5241.229492,0.44816399,12.60788155,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9000549,25.37788200,123.9000549,-13.02233315,308.2263489,5265.532715,0.00000000,12.35546970,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01619053,-5.75264263,-4.00972843,5.91379642,16.94049644,60.61743927,0.00646210,0.16119543,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06839275,-5.83133030,-4.06179237,5.99464846,17.16843987,61.43307495,0.00660049,0.16336225,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80019665,12.56604958,-10.78639889,-12.20872879,40.00866699,138.2120514,0.01379548,0.35736871,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22531891,4.64314270,-21.19696999,-3.92208028,52.30472183,184.0967255,0.02834536,0.72103506,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97848129,4.81175089,-20.95761681,-4.09717989,51.81361389,182.3681030,0.02086167,0.71451205,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8781128,248.6069031,537.5947266,-213.8486328,1421.202881,1502.638306,0.71666551,34.75827408,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8657837,261.5966187,537.5947266,-226.2410889,1434.567017,1515.476196,0.72896361,35.35474014,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00316655,-21.93212128,-0.00002622,22.08457375,52.68362808,957.0928955,0.00314005,0.15229227,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00316655,-21.93212128,-0.00002622,22.08457375,52.68362808,957.0928955,0.00314005,0.15229227,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00316655,-21.93212128,-0.00002622,22.08457375,52.68362808,957.0928955,0.00314005,0.15229227,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-35.39892960,0.00000000,35.38551712,91.93718719,1161.843506,0.00000000,-0.01341405,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-23.59630966,-0.00000000,23.59034348,61.30987549,774.7951050,0.00000000,-0.00596538,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.32949829,16.75767517,-85.00627136,-9.09867001,209.4587860,762.1442261,0.32322237,7.65896416,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.32949829,16.75767517,-85.00627136,-9.09867001,209.4587860,762.1442261,0.32322237,7.65896416,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00374961,-21.88410378,0.00000217,22.06604958,52.56828690,954.9902954,0.00375152,0.18194886,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00374961,-21.88410378,0.00000217,22.06604958,52.56828690,954.9902954,0.00375152,0.18194886,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00374961,-21.88410378,0.00000217,22.06604958,52.56828690,954.9902954,0.00375152,0.18194886,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00374961,-21.88410378,0.00000217,22.06604958,52.56828690,954.9902954,0.00375152,0.18194886,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-81.58826447,11.82155323,81.64390564,-8.70546055,413.8443298,197.3852539,0.05564797,3.11628652,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-81.58826447,11.82155323,81.64390564,-8.70546055,413.8443298,197.3852539,0.05564797,3.11628652,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-81.58826447,11.82155323,81.64390564,-8.70546055,413.8443298,197.3852539,0.05564797,3.11628652,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.40422058,13.51957893,-65.21759033,-9.09735775,160.6885834,579.1290283,0.18662834,4.42227983,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.46768188,13.54182243,-65.28068542,-9.11103439,160.8441467,579.6896973,0.18698987,4.43084669,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848392,4.41835546,-12.70957470,-4.12403679,32.85191345,116.7737885,0.00890984,0.29438099,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94584751,4.52498055,-12.93734455,-4.22520399,33.46138763,118.9402618,0.00850402,0.29985920,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49146366,-33.59269333,-7.05582571,83.58982849,291.2978516,0.02957012,1.43562937,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34935951,-32.97895432,-6.93984175,82.06911469,285.9984131,0.02850399,1.40952229,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49146366,-33.59269333,-7.05582571,83.58982849,291.2978516,0.02957012,1.43562937,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12621689,7.82719040,-35.06359863,-5.83552074,87.10617828,303.5517883,0.06261504,1.99163985,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78895187,7.82378531,-34.73079300,-5.85033178,86.30776978,300.7696228,0.05816243,1.97350347,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29222298,-8.68301868,-23.27861023,9.22522736,60.95852280,214.5557404,0.01360702,0.54213250,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28720093,-10.73237038,-12.27345943,11.17161846,40.00719833,142.2075500,0.01374223,0.43922290,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48030281,39.86840057,-25.43483162,-38.05656052,116.0296021,392.2138672,0.04547070,1.81164837,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086754,2.10241389,-6.56937218,-2.04180551,16.95828819,53.18711090,0.00149351,0.06050915,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874746,2.01378775,-6.37706804,-1.95503938,16.44224358,51.56861115,0.00167506,0.05866171,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96401978,-58.76152420,19.96401978,62.37707138,152.3112488,1097.910278,0.00000000,3.61553812,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,4.66858578,12.34092903,-4.66872406,-12.33382988,33.33555984,33.33592987,0.00015482,0.00714553,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87263298,-2.92807651,-17.83371162,3.78651619,45.78017044,157.5417175,0.03892082,0.85842031,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90884399,-2.86567569,-17.87306595,3.72546840,45.84531403,157.7659149,0.03577903,0.85978091,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28496933,-2.83128858,-17.24735260,3.66149473,44.27467728,152.3609314,0.03761650,0.83019203,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88671684,10.29628181,-20.85993767,-9.45944309,58.88672256,197.0028229,0.02677864,0.83683246,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37553787,-2.85601974,-20.35573196,3.52609944,52.02885818,177.6877747,0.01980459,0.67005533,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78595734,-5.69895840,10.78595734,6.04329538,63.26127625,30.34617615,0.00000000,0.34431905,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81286430,-1.12940502,10.81286430,1.39937544,56.37823868,26.76129150,0.00000000,0.26993245,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209408,-0.20054558,0.82221460,0.20437492,19.32202911,2.09517765,0.00012075,0.00383160,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817290,-0.18015602,0.84841383,0.18406327,19.79909897,2.14690256,0.00024139,0.00392073,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70729017,1.21207690,-4.70178461,-1.09623337,11.92372894,219.7479706,0.00550543,0.11582458,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79586887,1.22769475,-4.79009533,-1.10972476,12.14371490,223.8022156,0.00577286,0.11795348,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70847988,1.23685408,-4.70353079,-1.12082171,11.94185352,220.0821228,0.00494884,0.11602615,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38912582,4.36618996,-11.38257790,-4.13684607,30.13930511,104.3313065,0.00654332,0.22930059,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13848209,4.23210239,-11.13142109,-4.00814009,29.44253922,101.9195557,0.00705875,0.22397968,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21290779,0.92587757,-21.19031715,-0.17132446,52.95110703,182.6813049,0.02259059,0.75447345,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43571091,0.95135915,-21.41344452,-0.18889116,53.50899887,184.6060181,0.02226750,0.76243907,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64830494,0.68710476,-8.63404369,-0.48837471,21.77965927,74.67453003,0.01425843,0.19869494,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30599213,1.00441515,-8.30011845,-0.81234360,21.00378799,72.01434326,0.00587354,0.19201969,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62656116,-1.54503477,-11.61241055,1.90643275,29.18520737,101.7060394,0.01414853,0.36137334,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36430645,-1.55098164,-11.34922600,1.90431476,28.54044151,99.45911407,0.01508153,0.35333884,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35029411,8.19099808,-23.32053566,-7.23470545,62.57921219,209.3544769,0.02975704,0.95623744,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76542473,7.98972750,-22.73655510,-7.05736113,61.01501465,204.1216583,0.02887077,0.93234032,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78288245,-7.21236229,-2.78016400,7.30839014,19.69587135,67.23735046,0.00271873,0.09604657,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78364897,-7.15838814,-2.78119755,7.25384331,19.56834793,66.80234528,0.00245105,0.09543193,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60673618,3.42061400,-11.59211063,-3.04171443,31.85564041,103.2411270,0.01462530,0.37886491,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05279732,6.49916029,-22.02500916,-5.77929020,60.52569962,196.1582336,0.02778807,0.71984327,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44038773,4.79884291,-30.39055252,-3.50784469,81.05485535,262.6913757,0.04983530,1.29097152,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.02542060,9.21438789,-0.02407398,-9.13976765,22.04287529,44.18586349,0.00134657,0.07462818,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.02546424,9.20002937,-0.02412176,-9.12563896,22.00892448,44.11780548,0.00134242,0.07439847,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39767075,-28.93290520,21.43066025,30.15472794,87.02240753,594.6517334,0.03299207,1.22192848,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-78.38468933,-24.21938705,78.44895935,27.47786331,402.6600952,201.2424316,0.06427121,3.25855064,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98808098,-42.06722260,-12.26960754,107.7335510,367.9264221,0.06633807,1.71847200,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98808098,-42.06722260,-12.26960754,107.7335510,367.9264221,0.06633807,1.71847200,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97911072,10.28024006,-29.92948914,-8.72943115,81.00513458,268.1759033,0.04962305,1.55072021,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62956780,0.37421268,0.62990773,2.87269521,6.00654459,0.00001603,0.00033993,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62956780,0.37421268,0.62990773,2.87269521,6.00654459,0.00001603,0.00033993,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39999390,39.37199783,-11.58372974,171.9528198,1762.516846,0.00000000,2.81630731,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41478157,39.37199783,-11.58372974,171.9736481,1762.729370,0.00000000,2.83100271,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42456818,39.37199783,-11.58372974,171.9874573,1762.870972,0.00000000,2.84080291,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36086464,39.37199783,-11.58372974,171.8977509,1761.952271,0.00000000,2.77716374,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41478157,39.37199783,-11.58372974,171.9736481,1762.729370,0.00000000,2.83100271,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550579,-4.42593002,-1.54847729,19.67411613,217.5499725,0.00663424,0.09700736,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547372,-4.42593002,-1.54847729,19.67406845,217.5499573,0.00663422,0.09700702,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558613,-4.42593002,-1.54847729,19.68226051,217.6399841,0.00663973,0.09708767,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.32072067,91.18354034,37.36506271,395.7805786,4056.752197,0.00000000,8.04423809,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.39837265,91.18353271,37.36506271,395.8735962,4057.703125,0.00000000,7.96672010,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.47202110,91.18354034,37.36506271,395.1939087,4050.737061,0.00000000,7.89309359,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.40589142,91.18354034,37.36506271,395.1101379,4049.878418,0.00000000,7.95916224,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.47204781,91.18354034,37.36506271,395.1931763,4050.729004,0.00000000,7.89306545,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.43896675,91.18354034,37.36506271,395.1512756,4050.300293,0.00000000,7.92610550,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.32889748,91.18354034,37.36506271,395.0147400,4048.899902,0.00000000,8.03625774,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.46094322,91.18354034,37.36506271,395.1818237,4050.613037,0.00000000,7.90418625,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.44994545,91.18354034,37.36506271,395.1654358,4050.445557,0.00000000,7.91510248,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-29.44994545,91.18354034,37.36506271,395.1654358,4050.445557,0.00000000,7.91510248,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18353271,-29.43774414,91.18353271,37.36506271,396.0510254,4059.522217,0.00000000,7.92737007,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159891,-0.47999999,-1.29999995,5.73418140,58.77795410,0.00000000,0.00166429,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554260,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554260,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2838745,4000.408691,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532951,-6.77027130,17.87291527,7.18061638,89.85808563,155.6596832,0.01758623,0.41034529,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31423044,9.49800014,5.60000038,51.17353821,966.6597290,0.00996538,0.28579304,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28549933,15.50000000,-2.14930916,74.82028961,1309.354980,0.00000000,1.13619447,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28549933,15.50000000,-2.14930916,74.82028961,1309.354980,0.00000000,1.13619447,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28549933,15.50000000,-2.14930916,74.82028961,1309.354980,0.00000000,1.13619447,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771339,-2.88726425,15.50000000,4.00999594,74.11752319,1339.645264,0.07228505,1.12272525,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52991867,15.38870144,-54.49557495,-13.73194027,288.7331543,288.7333374,0.03434760,1.65685546,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52991867,15.38870144,-54.49557495,-13.73194027,288.7331543,288.7333374,0.03434760,1.65685546,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52991867,15.38870144,-54.49557495,-13.73194027,288.7331543,288.7333374,0.03434760,1.65685546,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006031,-1.96019554,5.51378727,2.04328084,263.0572205,28.56033516,0.00372983,0.08312183,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006031,-1.96019554,5.51378727,2.04328084,263.0572205,28.56033516,0.00372983,0.08312183,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634333,0.01921223,-0.08628830,-0.01870290,0.45819712,4.19643831,0.00005486,0.00050703,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743956,0.10742304,-0.40727192,-0.10499492,2.18266201,19.99017906,0.00016730,0.00242360,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75293493,-1.12647045,3.77365541,1.34862459,176.7015839,20.81714821,0.02072129,0.22215946,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64116573,-0.72666508,3.65925431,0.92895645,167.4397430,19.61160278,0.01808931,0.20229882,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810772,-0.19317037,1.06876755,0.20274147,49.32175827,5.47345734,0.00066068,0.00957356,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72536838,-12.60079288,-0.36124992,63.55667877,110.0686874,0.02501464,0.36413708,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06885242,-13.98393631,-0.66405630,70.58355713,122.2379532,0.02017726,0.40484694,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12838745,-8.21649551,-3.93914723,46.25468445,160.2093353,0.00950351,0.18923157,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236065,4.06553602,-8.41963863,-3.87321973,47.04584503,162.9495239,0.01272297,0.19229038,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31450653,-8.44083405,-4.11940908,47.67825317,165.1402893,0.00843438,0.19511929,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587830,2.63544941,-6.14611769,-2.34040380,33.85029602,310.2719421,0.01976025,0.29505646,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275501,2.65335822,-6.14611769,-2.34040380,33.87145233,302.4615784,0.01663732,0.31296155,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736710,7.21263075,1.70843410,333.7166138,37.40924454,0.01755182,0.29106769,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55087113,7.22920513,2.87183452,348.0271301,39.25915146,0.01933064,0.32096916,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.42786235,31.43572807,-0.39598960,-30.35424423,157.8287659,1348.125854,0.03187126,1.08160400,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284726,-1.38915920,3.44182134,1.50875342,160.7585754,18.71917152,0.00897267,0.11957460,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452905,-1.39608550,3.46361184,1.51641095,161.7438812,18.83389854,0.00908299,0.12030327,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152156,-0.76697719,3.03625417,0.83561015,135.9398499,15.82918358,0.00473346,0.06864496,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725652,-0.75809151,3.00193977,0.82592881,134.4010468,15.64997196,0.00468449,0.06786758,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847354,1.08593309,-2.60367274,-0.99832517,14.09763336,119.4571915,0.00480074,0.08761350,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61110520,1.09128010,-2.60367417,-0.99832547,14.19024563,120.2418976,0.00743114,0.09295680,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07080269,2.70835972,-7.05479527,-2.44479299,37.74631119,345.7055969,0.01600815,0.26357606,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07128859,2.70714831,-7.05479765,-2.44479346,37.87396240,346.8746643,0.01649140,0.26236317,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872021,-1.17527187,4.72305679,1.36439133,222.8859558,24.19119072,0.01433588,0.18911168,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003137,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774834,-4.97896576,10.83368874,5.05501890,259.6220703,61.13737488,0.04590245,0.07617853,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95928943,0.08664037,-1.95569074,-0.03524296,9.99032784,91.49797058,0.00359883,0.05140074,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95920861,0.08366714,-1.95553231,-0.03227646,9.98925877,91.48816681,0.00367628,0.05138972,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106350,3.16413569,-11.57509518,-2.79961681,60.31536484,104.4553070,0.01596941,0.36453977,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397423,3.35942245,-12.20778370,-2.97480679,63.63863754,110.2106476,0.01619037,0.38465357,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045403,11.31253719,-31.56508255,-8.68159866,168.8213348,804.0122681,0.10537426,2.63100576,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713165,12.39831066,-35.04797363,-9.48092556,187.2339172,891.7020874,0.12915508,2.91743922,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77010918,3.68744183,-9.75894642,-3.43581367,52.75989532,91.37064362,0.01116452,0.25165638,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57453251,3.57301044,-9.56269264,-3.32678223,51.63164902,89.41666412,0.01184145,0.24623249,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78770542,-4.97896099,10.84066677,5.05593586,260.0417786,61.21872711,0.05287906,0.07696841,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51050639,0.11416993,-1.50830173,-0.08414314,7.73604631,70.85177612,0.00220486,0.03002359,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94268036,0.24146871,-2.93875909,-0.18291923,15.07855797,138.0992889,0.00392091,0.05854630,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242664,-0.62279838,2.73672390,0.68490291,127.9746628,13.93951702,0.00429525,0.06209328,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876019,0.42916074,-2.28399372,-0.30431604,11.37425137,104.2563171,0.00476637,0.12483826,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711796,1.77693200,13.84699917,-0.65245861,67.89763641,579.9589233,0.05988112,1.12447572,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81755352,1.64183652,13.84699917,-0.89547139,67.96405792,580.5263062,0.02944748,0.74638039,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637218,1.78535354,13.84699917,-0.65958077,67.89929199,579.9730835,0.06062795,1.12577057,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.09217346,13.84699917,-0.34277716,67.84317017,579.4937134,0.00000000,0.74937057,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366043,2.10093522,16.09700012,-0.53283691,78.88604736,673.8182983,0.08334189,1.56809914,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367188,2.09104919,16.09700012,-0.49308258,78.87983704,673.7653198,0.08332872,1.59797072,1,
