xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260160,-0.39273983,5.27891684,0.52847934,45.28086472,25.90872955,0.00631419,0.13575518,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528168,0.52776045,45.16445541,25.84212494,0.00628177,0.13540705,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421272,3.02388120,20.44600105,-1.36389709,100.3667526,1075.521118,0.05178755,1.66000104,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871506,2.92223310,18.45300102,-0.93086499,90.49743652,969.7623291,0.09428583,1.99138165,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853249,3.55036974,24.37200165,-1.30264640,119.5440674,1281.023438,0.07346859,2.24774170,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.75362706,24.37200165,-0.51723427,119.4005661,1279.485718,0.00000000,2.23640585,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33624840,3.25463343,22.40000153,-1.24309790,109.8836746,1177.503540,0.06375200,2.01154327,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.27712655,18.45300102,-0.99084097,90.51270294,969.9260254,0.00000000,1.28629780,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26259923,0.53815883,-1.25197768,-0.43694112,6.80831575,59.24539566,0.01062136,0.10121537,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38284755,0.52764386,-3.37946749,-0.47902399,17.01121330,58.92065811,0.00337988,0.04861892,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30613708,0.51078188,-3.30276752,-0.46327868,16.62173080,57.57165527,0.00337127,0.04750092,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339128,2.52633572,-6.71641016,-2.28027582,36.08993530,330.8002930,0.01698227,0.24605575,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196922,2.39100075,-6.35590792,-2.15816355,34.15324020,313.0487976,0.01606194,0.23285246,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886868,0.88094056,-2.52334785,-0.82665813,13.43846989,369.2351990,0.00552089,0.05428878,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645424,0.39979210,-0.99525136,-0.37794459,5.38792324,148.0382690,0.00120279,0.02184530,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331333,0.16988397,-0.53296894,-0.16589794,2.81104064,74.90501404,0.00034470,0.00399071,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361391,-0.89861023,2.80173111,1.01641905,136.7064819,14.93881321,0.00811697,0.11780111,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434515,-0.90702093,2.79200983,1.02460361,136.4163361,14.90709972,0.00766449,0.11758024,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127180,1.79881978,-5.15707493,-1.62202811,27.51461220,239.6220093,0.01419659,0.17678769,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690039,1.85884368,-5.15707493,-1.62202811,27.64180183,240.7297821,0.01982511,0.23681989,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752110,0.83241391,162.4169922,17.80216599,0.01043374,0.10798091,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752110,0.83241391,162.4169922,17.80216599,0.01043374,0.10798091,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902628,0.99889141,194.9002228,21.36259842,0.01252049,0.12957712,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11169124,-2.51610589,3.12342262,2.65750241,177.1509857,20.02234840,0.01173201,0.14141265,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09815788,0.64482009,5.10586739,-0.51637715,227.4911346,25.05566406,0.00770961,0.12843890,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95535946,3.56218100,13.99800014,-2.66637588,69.79473114,1192.327026,0.04264124,0.89582437,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95548153,3.56029868,13.99800014,-2.66453719,69.79306030,1192.298218,0.04251975,0.89578116,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95404148,3.56592345,13.99800014,-2.66999340,69.79808807,1192.383667,0.04395933,0.89591014,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95379734,3.56967568,13.99800014,-2.67368221,69.80145264,1192.441528,0.04420251,0.89599675,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63835716,1.60685241,28.69503212,-0.23683305,139.1392975,1491.004028,0.05667651,1.36999547,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63779640,1.59358644,28.69503212,-0.23683305,139.1330109,1490.936646,0.05723437,1.35673594,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94686317,1.42778218,26.99503326,-0.23683302,130.8989563,1402.701294,0.04816894,1.19093525,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55314064,1.47505939,27.60002899,-0.23683305,133.8479614,1434.302612,0.04689040,1.23825395,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88686752,1.89110601,26.99504852,-0.23683307,130.7467804,1400.297852,0.10818241,1.65429819,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87996292,1.89024448,26.99505043,-0.23683310,130.7130737,1399.937134,0.11508850,1.65344536,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94399273,9.04381847,-0.88659823,43.52204514,44.08675766,0.00182030,0.05743116,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926588,123.9315414,12.46311665,0.00315262,0.05263916,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334971,163.2729340,16.03260803,0.00548118,0.09151904,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565099,163.8655243,16.09081841,0.00552104,0.09185003,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314381,-1.29093134,-1.23019755,1.33362317,8.81160545,80.70270538,0.00294578,0.04268339,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788228,-1.39475656,2.34187627,1.45307159,121.0880585,13.60318851,0.00399379,0.05831124,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.51016927,-9.08304119,-0.50904357,9.11615181,44.14100266,44.14121246,0.00109628,0.03306517,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.51008403,-9.09700394,-0.50901157,9.13029861,44.20862198,44.20923996,0.00109967,0.03316735,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139455,-3.98561168,-0.69855982,19.71679306,68.29177856,0.00408340,0.07283072,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330159,-4.04772282,-0.70935541,20.02395248,69.35575867,0.00414876,0.07396528,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076493,54.86517715,6.05111074,0.00080366,0.00962958,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19097900,2.84309030,-2.18518567,-2.74638820,17.92556190,160.0703430,0.00579322,0.09672154,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77957273,-2.66139221,-3.77449846,2.74638820,23.08546829,212.8971558,0.00507464,0.08500024,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856186,-11.02260971,32.04344940,12.37900829,794.9997559,172.8528595,0.04488947,1.35644257,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767597,32.51677322,12.54378223,806.5925903,175.3733826,0.04620819,1.37620032,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89224386,2.30928874,327.3626404,36.92785263,0.03848173,0.48173425,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67763186,1.43222475,220.3180237,24.85276985,0.03437575,0.32342246,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67763186,1.43222475,220.3180237,24.85276985,0.03437575,0.32342246,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80582428,5.52454710,807.8349609,93.97671509,0.04730613,1.47687435,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80678940,5.51769829,806.2670288,93.79502869,0.04827274,1.47001982,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898308,6.04352283,-12.78240871,-5.42927313,71.60655975,124.0096664,0.03657566,0.61428338,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041599,6.18423939,-13.01438808,-5.55825138,72.96758270,126.3667831,0.03603159,0.62603164,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47377014,4.68975830,818.3302612,170.7819672,0.09000298,2.83509445,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41005325,13.69435310,-54.37729263,-12.11437321,288.2382507,488.4253235,0.03275379,1.57997334,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41005325,13.69435310,-54.37729263,-12.11437321,288.2382507,488.4253235,0.03275379,1.57997334,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41005325,13.69435310,-54.37729263,-12.11437321,288.2382507,488.4253235,0.03275379,1.57997334,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190029,36.92954254,12.68236923,901.9288940,196.4832764,0.08271576,1.78040636,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400711,-11.42667580,37.05597305,13.22150803,908.8007812,197.9802246,0.06196155,1.79483664,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.59864807,17.16463089,-54.57475662,-16.25090599,286.8524475,286.8528442,0.02389542,0.91399968,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.57475662,16.25090599,-54.47177887,-13.19102764,286.8528442,493.1839294,0.10298046,3.05999064,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267727,13.05136395,6.60436535,628.2343750,72.72367859,0.06356715,0.92172372,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522995,-10.72660160,37.96113968,17.19026947,905.5182495,207.9601746,0.20591348,6.46367455,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093674,-9.16562462,32.33785629,11.85521221,785.8356323,171.1925659,0.07691789,2.68956208,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299156,3.12282276,-11.60572052,-2.77691221,60.77210999,105.2463760,0.01727370,0.34595641,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555689,-1.17431128,4.70051861,1.35047543,108.9032211,24.17090225,0.01496011,0.17616290,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55759811,2.33099270,386.7699280,43.97872162,0.01794059,0.38458562,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55724907,2.32840490,388.0505371,43.85918045,0.01759188,0.38199517,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162445,-7.67392731,27.80754852,15.00675106,1303.826904,156.2766876,0.41592616,7.33283520,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162064,-7.67392683,27.55858040,10.57633972,1277.792603,145.9445190,0.16696285,2.90237069,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.08107376,14.37145138,-35.08107376,-14.24827003,187.6310883,187.6301727,0.00000000,0.12268350,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.08107376,14.37145138,-35.08107376,-14.24827003,187.6310883,187.6301727,0.00000000,0.12268350,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.08106995,14.24827003,-35.00905609,-12.01329899,187.6301422,326.0426025,0.07201219,2.23494983,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.08106995,14.24827003,-35.00905609,-12.01329899,187.6301422,326.0426025,0.07201219,2.23494983,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279097,-4.65073204,-0.94912899,23.28181839,35.40557098,0.00035063,0.01370642,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279097,-4.65073204,-0.94912899,23.28181839,35.40557098,0.00035063,0.01370642,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267727,13.04912758,6.57318449,637.0206299,72.11177826,0.06132995,0.89051110,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56155777,16.76556396,-35.39296722,-13.31529045,193.6847534,335.4268799,0.16859418,3.45029974,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370518,-4.15110159,13.59742451,4.65720272,338.4335632,71.95040131,0.00371982,0.50612152,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370518,-4.15110159,13.59742451,4.65720272,338.4335632,71.95040131,0.00371982,0.50612152,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054409,-0.36736923,-13.72778416,0.82955015,68.75949860,327.4671021,0.00275894,0.46222499,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09860229,-16.31660080,-5.54051304,69.88708496,133.9502563,0.00000000,0.55808926,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09860229,-16.31660080,-5.54051304,69.88708496,133.9502563,0.00000000,0.55808926,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,108.3880463,20.08836365,-108.3880463,-16.34250832,254.3299561,439.7788391,0.00000000,3.74583054,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,110.0106125,20.38926888,-110.0106125,-16.58700562,258.1373596,446.3622742,0.00000000,3.80190563,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35305023,26.33478546,-58.35305023,-23.45449257,259.1171265,490.4331055,0.00000000,2.88029528,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96568298,26.61130524,-58.96568298,-23.70075989,261.8375854,495.5821533,0.00000000,2.91053462,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17535400,26.70590591,-59.17535400,-23.78499603,262.7685852,497.3442383,0.00000000,2.92088413,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.93993378,-1.81771088,-99.93993378,4.60034180,234.1747894,404.9272766,0.00000000,2.78221321,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.93993378,-1.81771088,-99.93993378,4.60034180,234.1747894,404.9272766,0.00000000,2.78221321,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24069595,12.19643021,-34.24069595,-11.78182220,85.56273651,147.9520264,0.00000000,0.41445205,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90309525,12.07614517,-33.90309525,-11.66566944,84.71909332,146.4932861,0.00000000,0.41036573,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771263,5.30807686,-11.47771263,-5.24808455,30.26070213,51.06526184,0.00000000,0.06018815,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771263,5.30807686,-11.47771263,-5.24808455,30.26070213,51.06526184,0.00000000,0.06018815,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68038940,-1.58175623,-32.68038940,2.36811233,133.6110840,256.0879211,0.00000000,0.78635609,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371109,-1.59208107,-32.89371109,2.38357019,134.4832458,257.7595520,0.00000000,0.79148906,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371109,-1.59208107,-32.89371109,2.38357019,134.4832458,257.7595520,0.00000000,0.79148906,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,95.27275085,-9.77610683,-95.27275085,12.76934338,224.3076019,392.5382996,0.00000000,2.99311233,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,99.36423492,-10.19602680,-99.36423492,13.31766891,233.9404907,409.3958435,0.00000000,3.12165117,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,86.48523712,-5.50608492,-86.48523712,8.20224857,202.9650116,354.7591553,0.00000000,2.69636297,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99973679,13.26578140,36.99973679,-10.95610523,160.4334869,1644.443604,0.00000000,2.30971789,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99973679,13.26578140,36.99973679,-10.95610523,160.4334869,1644.443604,0.00000000,2.30971789,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92138672,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-17.96377754,22.39586258,17.96377754,-22.13694382,69.81740570,116.3623428,0.00000000,0.25891697,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-18.02841568,22.47644997,18.02841568,-22.21660042,70.06863403,116.7810364,0.00000000,0.25984862,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99874687,-17.04065132,-23.99874687,17.99381447,119.5032806,234.7738953,0.00000000,0.95321566,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70036125,-16.82876205,-23.70036125,17.77004623,118.0174103,231.8546600,0.00000000,0.94136393,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,176.4737701,-42.69498825,-176.4737701,54.61897278,450.0233765,750.0390015,0.00000000,11.92398548,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985989,-0.71171081,-11.41985989,0.85487318,46.47779846,89.08244324,0.00000000,0.14316238,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.13486862,16.09811211,-31.13486862,-15.63469028,82.84152985,141.5209656,0.00000000,0.46342230,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.16740036,16.63210869,-32.16740036,-16.15318680,85.58896637,146.2142487,0.00000000,0.47879088,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20524025,0.60328126,-9.20524025,-0.50183922,37.64381027,72.15061951,0.00000000,0.10144205,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01677990,0.39432001,-6.01677990,-0.32801491,24.60495186,47.15948868,0.00000000,0.06630512,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763102,-0.07904492,-6.30763102,0.12200243,25.66277695,49.18698883,0.00000000,0.04295751,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486965,-0.07901032,-6.30486965,0.12194903,25.65154266,49.16545486,0.00000000,0.04293871,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944973,-3.25849724,-9.95683765,3.79173970,239.2603302,43.34426117,0.04261217,0.53324246,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00002861,5.90227509,20.00002861,-3.85781813,84.59877014,466.9851685,0.00000000,2.04445672,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86666870,5.44384956,-29.86666870,-5.13415241,73.87286377,124.6605072,0.00000000,0.30976963,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86666870,5.44384956,-29.86666870,-5.13415241,73.87286377,124.6605072,0.00000000,0.30976963,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.76785278,-3.76680160,-73.76785278,5.39849472,175.2478333,299.3816223,0.00000000,1.63197064,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.46817017,-3.75134826,-73.46817017,5.37657309,174.5358734,298.1654358,0.00000000,1.62534082,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,77.00562286,-3.93203783,-77.00562286,5.63545942,182.9396667,312.5219116,0.00000000,1.70360005,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001007,0.00000000,0.00000000,0.00004087,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003665,-0.00000000,-0.00000000,0.00014868,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003665,-0.00000000,-0.00000000,0.00014868,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002775,0.00000000,0.00000000,0.00011258,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001007,0.00000000,0.00000000,0.00004087,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38174820,10.93263340,-47.38174820,-9.24027443,197.2940216,378.1468506,0.00000000,1.69235837,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44278336,10.02377605,-43.44278336,-8.47210693,180.8924713,346.7105713,0.00000000,1.55166829,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51544571,10.27127647,-44.51544571,-8.68129539,185.3589478,355.2713318,0.00000000,1.58998108,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.44903564,-9.41194916,66.44903564,11.00470924,272.2961121,163.3776703,0.00000000,1.59276104,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.44903564,-9.41194916,66.44903564,11.00470924,272.2961121,163.3776703,0.00000000,1.59276104,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.44903564,-9.41194916,66.44903564,11.00470924,272.2961121,163.3776703,0.00000000,1.59276104,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04073334,-3.02060008,83.04073334,10.30049419,335.8907471,3526.852051,0.00000000,7.27987671,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04073334,-3.05442262,83.04073334,10.30049419,335.8957214,3526.905029,0.00000000,7.24598169,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99971008,-3.70273924,84.99971008,11.28908348,343.9131775,3611.088379,0.00000000,7.58633232,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28962612,-2.19973087,-14.28962612,2.36998916,59.27064514,113.6020737,0.00000000,0.17025846,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00234032,-2.30944538,-15.00234032,2.48819542,62.22684479,119.2681198,0.00000000,0.17875031,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-15.29191780,18.59890556,15.29191780,-18.37394714,58.79919052,97.99865723,0.00000000,0.22495928,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289100,-0.68747818,-1.57289100,0.69078082,6.97508430,13.53610325,0.00000000,0.00327696,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695194,-1.03466690,-2.36695194,1.03946304,10.49659348,20.36952591,0.00000000,0.00493131,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58382893,1.30265892,-13.58382893,-1.10553825,55.95454025,107.2462006,0.00000000,0.19712071,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54695129,1.29912257,-13.54695129,-1.10253704,55.80263901,106.9550476,0.00000000,0.19658555,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01509476,9.50836277,-32.01509476,-8.65826321,137.2449188,259.7644348,0.00000000,0.85002452,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41528320,9.62719250,-32.41528320,-8.76655960,138.9604492,263.0116272,0.00000000,0.86064982,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99993896,1.63381302,13.99993896,-0.31519496,71.13391113,1215.204468,0.00000000,1.31861973,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99993896,1.63381302,13.99993896,-0.31519496,71.13391113,1215.204468,0.00000000,1.31861973,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99993896,1.63381302,13.99993896,-0.31519496,71.13391113,1215.204468,0.00000000,1.31861973,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39114189,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.91488647,-15.86213589,-69.91488647,18.56592941,171.3921204,292.7950439,0.00000000,2.70362353,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.24194336,-21.83539391,-96.24194336,25.55692482,235.9314423,403.0494080,0.00000000,3.72169614,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896957,2.04975057,58.47896957,1.53857410,234.2664795,2357.305908,0.00000000,3.58819485,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896957,2.18523860,58.47896957,1.53857410,234.2860870,2357.503662,0.00000000,3.72363472,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896957,2.05483127,58.47896957,1.58519745,234.2671661,2357.313477,0.00000000,3.64006877,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98983002,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,22.91920853,33.05571747,-22.91920853,-32.49959183,95.52817535,159.2136383,0.00000000,0.55612397,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804611,11.98643780,-25.29804611,-10.56482601,114.3424301,213.6772614,0.00000000,1.42156804,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332756,12.10734653,-25.55332756,-10.67146492,115.4961700,215.8335571,0.00000000,1.43591297,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.50502431,45.66699219,3.62314630,186.4082642,1910.684570,0.00000000,3.11816454,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-3.60377383,-0.00000000,3.62314630,14.70935726,150.7691193,0.00000000,0.01941563,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006860,0.00000000,-0.00000000,0.00028049,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81972575,-11.88206100,-0.66389507,48.49060059,92.94032288,0.00000000,0.15583068,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77515423,-11.23598957,-0.62779665,45.85398483,87.88681030,0.00000000,0.14735760,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.68982840,-26.34841156,4.29559469,108.9649506,208.8494873,0.00000000,0.60576606,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831656,-26.33044434,3.05654788,107.5829391,207.9195404,0.00000000,0.59836686,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31727600,171.1914520,0.00000000,0.50896436,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167845,88.01074219,168.6872406,0.02380858,0.50095373,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.76106262,8.80088711,-86.76106262,-5.85486794,204.5857391,353.7627258,0.00000000,2.94578695,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.81296539,9.11037064,-89.81296539,-6.06089735,211.7821960,366.2066956,0.00000000,3.04940772,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640034,-12.47352791,2.54785872,51.24756241,99.45225525,0.00000000,0.28149268,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05318856,-11.30027485,2.30823541,46.42721939,90.09786987,0.00000000,0.25501564,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.88764954,1.99884152,-50.88764954,-1.00684977,118.9848099,205.7444916,0.00000000,0.99156296,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12758517,-6.73761129,1.30418515,27.56882477,52.84024811,0.00000000,0.17659996,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122338,-0.24707906,0.09174244,1.06301785,5.86785841,0.00002679,0.00051906,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93409443,-42.63468933,-9.55372238,177.5192108,340.2451477,0.00000000,1.38037157,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93409443,-42.63468933,-9.55372238,177.5192108,340.2451477,0.00000000,1.38037157,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.57820129,120.1627045,-77.57820129,-114.9272766,335.5469055,559.2449341,0.00000000,5.23542070,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,73.88401031,-62.77024841,-73.88401031,65.42229462,227.4401855,398.0206604,0.00000000,2.65191245,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52169609,-0.00000000,-20.69521332,86.80137634,748.6619263,0.00000000,0.82648396,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52169609,-0.00000000,-20.69521332,86.80137634,748.6619263,0.00000000,0.82648396,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58152008,1.56128967,4.58152008,-1.54888296,19.42040253,111.2203827,0.00000000,0.01236987,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.59239197,6.74226189,-57.59239197,-5.07540607,138.5692139,230.9486847,0.00000000,1.66685617,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.96751404,6.66910839,-56.96751404,-5.02033806,137.0657196,228.4428864,0.00000000,1.64877081,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.75238037,-0.00000000,14.05356121,54.90054321,562.7286987,0.00000000,0.30122635,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.24889970,-1.41842985,-1.23140037,7.63725138,43.21166611,0.00000000,0.01750547,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35839844,-18.86139297,80.35839844,22.84657669,190.4402466,2874.458252,0.00000000,3.98504615,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6449432,-88.97217560,229.6449432,113.2492981,568.2088013,7804.981934,0.00000000,24.27696037,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,26.84589577,-1.61944032,-26.83867455,1.99913883,62.09331131,62.09333038,0.00723415,0.37979308,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,26.84589005,-1.62778223,-26.84589005,1.61944032,65.36313629,62.09329605,0.00000000,0.00367136,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29082870,27.90137482,-63.29082870,-23.67893219,162.8206024,526.6230469,0.00000000,4.22249413,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845642,-6.28127241,185.5845642,18.28351784,427.1276245,5730.627930,0.00000000,12.00214958,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65402222,9.52527332,-23.65402222,-8.93015671,63.77178192,198.6225739,0.00000000,0.59513491,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75196648,9.56469727,-23.75196648,-8.96715927,64.03582001,199.4450989,0.00000000,0.59759927,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95490265,14.07607174,-34.95490265,-13.19657898,94.23924255,293.5158997,0.00000000,0.87946504,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498505,-20.88047791,213.5498505,37.67817307,493.5516663,6779.480957,0.00000000,16.79760933,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99993134,-5.42096996,20.99993134,6.57412767,50.50319672,846.9806519,0.00000000,1.15315127,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99986267,-2.82582521,38.99986267,6.57412767,91.05267334,1527.028931,0.00000000,3.74829578,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99986267,-2.83152413,38.99986267,6.57412767,91.05362701,1527.045288,0.00000000,3.74257278,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99986267,-2.83152413,38.99986267,6.57412767,91.05362701,1527.045288,0.00000000,3.74257278,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99986267,-2.88592577,38.99986267,6.57412767,91.06289673,1527.200562,0.00000000,3.68819976,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99986267,-2.88592577,38.99986267,6.57412767,91.06289673,1527.200562,0.00000000,3.68819976,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99979401,-2.18262672,42.99979401,7.66980410,100.2576828,1681.404907,0.00000000,5.48713875,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99979401,-2.18262672,42.99979401,7.66980410,100.2576828,1681.404907,0.00000000,5.48713875,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000080,3.58939314,11.66000080,-3.28800297,28.64005661,276.6629028,0.00000000,0.30138570,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21401230,-10.37315178,-0.08757233,24.05543900,80.68593597,0.00000000,0.12635632,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21401230,-10.37315178,-0.08757233,24.05543900,80.68593597,0.00000000,0.12635632,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99961090,-28.20643806,84.99961090,35.26636505,206.8156891,3705.447021,0.00000000,7.05998373,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99961090,-28.20643806,84.99961090,35.26636505,206.8156891,3705.447021,0.00000000,7.05998373,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72663116,-30.21366310,77.72663116,36.33504105,192.5787201,3450.367920,0.00000000,6.12143612,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.30113029,85.96398163,-1.99537909,211.1657104,3695.399170,0.00000000,18.30569458,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.49566555,85.96398163,-1.99537933,208.0298309,3640.521240,0.00000000,11.50026131,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.89778137,53.43898392,-1.09949470,129.1433716,2260.008789,0.00000000,6.79829788,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63097382,78.69104004,22.10272789,186.4204865,1351.548340,0.00000000,6.47175980,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.02339554,75.00000000,-26.17621422,192.2507935,3284.285889,0.00000000,6.84729147,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80071259,-39.99999619,68.18418121,1231.292358,184.6938477,0.00000000,3.38347030,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6998291,32.27570343,150.6998291,-18.82119751,361.5588684,4735.416992,0.00000000,13.45443249,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1998978,18.10761642,106.1998978,-6.27373600,252.7402649,4317.646973,0.00000000,11.83399105,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.71943283,99.99998474,-27.13938332,252.2935028,3304.344238,0.00000000,6.58004665,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.82971382,59.99999237,-9.04646206,146.6835632,2505.843506,0.00000000,3.78316379,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.11872959,-8.13978004,-0.72251195,33.15224838,341.8825378,0.00000000,0.39621425,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27245522,8.06688595,-11.25201607,-7.39801836,56.51816940,307.1052246,0.02043543,0.66884130,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00002480,-7.45169163,24.00002480,8.93420219,103.0839386,1045.270996,0.00000000,1.48252308,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16395855,3.00737429,8.18194485,-2.78294301,35.27479172,352.7479248,0.01798579,0.22443132,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29416656,23.69414330,39.40715027,-21.20538712,110.9700165,735.8039551,0.04296070,2.44838214,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.42899323,22.95141792,39.54149246,-20.49046898,110.3349075,731.6138916,0.04247281,2.42057657,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.44362640,34.99999237,32.80337906,108.1979294,775.4183960,0.00000000,1.35975933,1,
